OSU 80 Ton Compressor Load Stand
51.449520,62.240276,138.533110,133.114036,73.986688,75.699591,34.597995,14.376215,137.841947,4.014977,62.143113,51.595806,131.148693,138.157703,129.721792,137.133079,85.971107,136.077318,-0.061316,0.038461,32.025740,-235.674543,134.437487,3.826375,17.467686,4.826172,21.820972,1776.859793,12.466436,336212.345030,0.981586,20.332893,12.770318,2.684882,0.076316,0.052471,104.451550,86.708949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172426,69.125075,71.549347,40.253165,57.527938,28.556962,47.351617,45.525301,12.506329,14.512658,28.000488,1051.025391,19.653187,0.011658,58.313748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.003156,62.245239,138.666209,133.118216,73.973982,75.698780,34.572736,14.371791,137.761197,4.015446,62.167631,51.485960,131.143499,138.091771,129.712706,137.165325,85.972714,136.086770,-0.061292,0.038462,32.025740,-235.676516,133.834107,3.826829,17.462836,4.838144,21.405606,1744.310366,12.563628,336381.007269,0.989323,20.644125,12.778171,2.703253,0.075438,0.052394,104.448338,86.770372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177657,69.155228,71.538142,40.253165,57.516971,28.556962,47.351617,45.468420,12.506329,14.512658,28.002502,1069.335937,19.624627,0.011954,58.295789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.446833,62.262883,138.671667,133.142742,73.964736,75.693459,34.581832,14.372790,137.829696,4.016100,62.199905,51.498817,131.130631,138.061689,129.714951,137.177407,85.966849,136.153229,-0.061227,0.038478,32.025740,-235.676334,133.453967,3.827678,17.468605,4.898150,11.865061,966.611551,12.508079,336260.054995,0.984864,20.493217,12.697831,2.692603,0.076036,0.052688,104.453361,86.775090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192935,69.140600,71.558683,40.253165,57.510613,28.556962,47.351617,45.168840,12.506329,14.512658,28.004770,1047.363281,19.640169,0.011901,58.298022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.100465,62.262883,138.514761,133.142742,73.945388,75.689603,34.564837,14.368652,137.752501,4.012478,62.231414,51.564689,131.104924,138.101882,129.692300,137.135946,85.952498,136.134725,-0.061030,0.038488,32.025740,-235.683413,134.113722,3.824055,17.469976,4.926313,18.172085,1481.154059,12.365751,336008.695251,0.974030,19.941470,12.700794,2.666496,0.075223,0.052429,104.472011,86.770516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167868,69.141285,71.530833,40.253165,57.503629,28.556962,47.351617,45.461894,12.506329,14.512658,28.007678,1054.687500,19.623419,0.011564,58.291629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.435278,62.286592,138.665800,133.171727,73.942563,75.685813,34.598954,14.368366,137.740448,4.012481,62.314163,51.644160,131.135990,138.118609,129.693537,137.149840,85.953303,136.072571,-0.060844,0.038523,32.025740,-235.680921,133.657407,3.823774,17.456922,4.892254,26.506017,2158.298393,12.521421,336263.357970,0.985360,20.518538,12.738781,2.695436,0.075960,0.052809,104.676581,86.804684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202003,69.140947,71.519225,40.253165,57.487701,28.556962,47.351617,45.118002,12.506329,14.512658,28.011761,1058.349609,19.621093,0.011955,58.297408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.561508,62.324637,138.588084,133.205729,73.950579,75.684240,34.502238,14.363657,137.740805,4.012331,62.298428,51.634415,131.117236,138.037669,129.662712,137.031534,85.934230,135.953593,-0.060655,0.038548,32.025740,-235.683834,133.861215,3.823570,17.461015,4.845357,3.197989,261.131778,12.323955,335970.829082,0.972174,19.861734,12.744189,2.658609,0.076142,0.053124,104.684222,86.763654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206403,69.129978,71.498168,40.253165,57.490548,28.556962,47.351617,45.460625,12.506329,14.512658,28.015895,1062.011719,19.650916,0.011685,58.297425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.762071,62.352482,138.580761,133.226074,73.967758,75.684232,34.518547,14.372790,137.765302,4.011000,62.282648,51.611873,131.138304,138.164257,129.679551,137.091680,85.959092,136.056100,-0.060587,0.038537,32.025740,-235.676661,134.235661,3.822806,17.462746,4.839875,9.491438,774.657116,12.523615,336276.443079,0.985079,20.553914,12.713340,2.695928,0.075217,0.052855,104.687035,86.790531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211959,69.150073,71.527599,40.253165,57.466415,28.556962,47.351617,45.403907,12.506329,14.512658,28.018616,1043.701172,19.649113,0.011833,58.300860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.444712,62.353033,138.661637,133.233599,73.985647,75.688800,34.582600,14.370792,137.748431,4.009137,62.278175,51.556271,131.143424,138.018631,129.685069,137.137598,85.922950,136.050185,-0.060608,0.038517,32.025740,-235.679966,133.936388,3.821346,17.447762,4.855904,17.453672,1421.867602,12.482078,336275.840723,0.985256,20.464599,12.674872,2.687821,0.075197,0.052495,104.659221,86.713319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200004,69.132717,71.526872,40.253165,57.466838,28.556962,47.351617,45.306151,12.506329,14.512658,28.022760,1069.335937,19.651096,0.011753,58.291016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
50.840246,62.353033,138.578454,133.233599,73.982835,75.692151,34.517237,14.377499,137.729969,4.009926,62.304027,51.624217,131.134910,138.113347,129.677703,137.057437,85.914058,136.071747,-0.060490,0.038474,32.025740,-235.676526,133.258154,3.822325,17.454398,4.871735,23.429309,1912.288660,12.426414,336177.744848,0.980660,20.290575,12.699588,2.677265,0.075293,0.052760,104.594685,86.719896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203752,69.137712,71.509543,40.253165,57.468707,28.556962,47.351617,45.478537,12.506329,14.512658,28.025742,1065.673828,19.605659,0.011906,58.310577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.394374,62.349449,138.594585,133.220500,73.987165,75.691434,34.529862,14.373076,137.754964,4.011704,62.309535,51.522655,131.144878,138.090438,129.700501,137.172640,85.938184,135.929384,-0.060304,0.038473,32.025740,-235.678826,133.929208,3.824066,17.468948,4.881345,17.204432,1403.703859,12.523467,336394.323456,0.985558,20.610828,12.732869,2.695353,0.075213,0.052630,104.602360,86.775743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220669,69.140092,71.507988,40.253165,57.455016,28.556962,47.351617,45.811364,12.506329,14.512658,28.028539,1043.701172,19.652917,0.011711,58.303434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.193007,62.356893,138.534934,133.221336,73.989338,75.691431,34.606265,14.368794,137.704430,4.010446,62.347220,51.568567,131.137286,138.068980,129.716961,137.101700,85.905045,136.016028,-0.060322,0.038452,32.025740,-235.680657,133.165422,3.823448,17.476124,4.904947,9.481644,771.896227,12.687481,336696.553478,1.000394,21.223957,12.752188,2.725763,0.075117,0.052224,104.541991,86.767857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237033,69.158950,71.528541,40.253165,57.437776,28.556962,47.351617,45.545314,12.506329,14.512658,28.031468,1069.335937,19.607679,0.011906,58.314097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.376893,62.367645,138.525769,133.237222,73.983673,75.689940,34.537545,14.369365,137.709904,4.009990,62.305579,51.582945,131.148354,138.003627,129.717182,137.050607,85.909063,135.986073,-0.060293,0.038411,32.025740,-235.679269,134.204825,3.822720,17.440208,4.892344,25.564718,2085.352802,12.531800,336401.936342,0.988153,20.658093,12.659206,2.696688,0.075986,0.052864,104.482912,86.766989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236024,69.113496,71.504876,40.253165,57.436233,28.556962,47.351617,45.666138,12.506329,14.512658,28.034778,1058.349609,19.641432,0.012007,58.298405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.041790,62.367645,138.589404,133.237222,74.000134,75.688400,34.532395,14.370221,137.682975,4.009537,62.322236,51.608330,131.166289,138.118011,129.709144,137.027342,85.921301,135.928979,-0.060322,0.038421,32.025740,-235.679720,133.135849,3.821990,17.467524,4.881273,17.301875,1411.550596,12.583400,336548.880947,0.990260,20.869327,12.734258,2.706130,0.075756,0.053176,104.468177,86.781253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236146,69.129818,71.526023,40.253165,57.428239,28.556962,47.351617,45.587773,12.506329,14.512658,28.038289,1047.363281,19.652538,0.011767,58.295780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.324651,62.370402,138.480424,133.254223,73.998394,75.689195,34.560319,14.363229,137.681376,4.010753,62.304321,51.629601,131.150709,137.906537,129.688875,137.020839,85.851225,135.926067,-0.060264,0.038381,32.025740,-235.687366,133.525822,3.823382,17.436511,4.841859,32.683277,2664.267615,12.530817,336463.509642,0.988331,20.693955,12.715752,2.696266,0.075655,0.052700,104.476122,86.742564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224012,69.075313,71.521020,40.253165,57.420479,28.556962,47.351617,45.234500,12.506329,14.512658,28.042532,1051.025391,19.636401,0.011840,58.310517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.705071,62.362682,138.586906,133.246420,73.996810,75.691505,34.575048,14.371363,137.662053,4.011194,62.309930,51.620517,131.158812,138.059444,129.707087,137.024246,85.888890,135.943670,-0.060220,0.038348,32.025740,-235.679068,133.429045,3.823900,17.438170,4.821304,20.362015,1659.158739,12.350463,336138.244372,0.974554,20.025198,12.675893,2.663041,0.075344,0.052949,104.475519,86.735845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233115,69.085663,71.512938,40.253165,57.405258,28.556962,47.351617,45.599840,12.506329,14.512658,28.045286,1069.335937,19.597906,0.011792,58.285680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.016610,62.364612,138.400576,133.229140,73.984576,75.696055,34.526519,14.377499,137.649721,4.012023,62.305604,51.595790,131.139430,137.974463,129.698924,136.999091,85.870399,135.962539,-0.060005,0.038322,32.025740,-235.670645,133.981437,3.823804,17.432617,4.838794,2.943803,240.207146,12.541188,336569.162945,0.988784,20.749539,12.744561,2.698127,0.075274,0.052666,104.416328,86.707603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197800,69.036634,71.493303,40.253165,57.408626,28.556962,47.351617,45.408885,12.506329,14.512658,28.048327,1047.363281,19.624970,0.011932,58.337750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.806235,62.371505,138.539129,133.226632,73.972182,75.697522,34.590784,14.375644,137.616649,4.012008,62.324475,51.597022,131.161597,138.029536,129.680375,136.943942,85.897838,135.930647,-0.059832,0.038280,32.025740,-235.672990,133.879729,3.823055,17.471581,4.909130,37.959205,3091.624157,12.444326,336345.916392,0.980368,20.358086,12.715412,2.680335,0.075846,0.052218,104.416080,86.693515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221563,69.052509,71.502572,40.253165,57.380122,28.556962,47.351617,45.231531,12.506329,14.512658,28.051466,1054.687500,19.635878,0.011637,58.273849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.460877,62.371505,138.602794,133.226632,73.973154,75.696965,34.581038,14.371220,137.723036,4.011813,62.316012,51.804091,131.145796,138.058320,129.676577,137.102659,85.893624,135.936018,-0.059619,0.038271,32.025740,-235.678721,133.750162,3.823133,17.457931,4.923969,16.165107,1316.953823,12.341253,336254.065726,0.975331,20.047371,12.743032,2.660700,0.077520,0.052431,104.390014,86.701511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207116,69.035567,71.494558,40.253165,57.383400,28.556962,47.351617,45.335318,12.506329,14.512658,28.054855,1069.335937,19.602702,0.011783,58.286950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.201765,62.378673,138.588300,133.220221,73.976286,75.697825,34.553910,14.370364,137.669389,4.009674,62.240087,51.776433,131.155628,138.090508,129.689922,137.060896,85.863665,136.002090,-0.059459,0.038290,32.025740,-235.681701,133.248898,3.821288,17.421762,4.865461,2.680587,218.555965,12.413121,336322.593083,0.977914,20.265228,12.700164,2.674179,0.074684,0.052797,104.447623,86.704536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216410,69.032400,71.494737,40.253165,57.386071,28.556962,47.351617,45.515326,12.506329,14.512658,28.058296,1054.687500,19.602396,0.011769,58.303238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.800694,62.371780,138.595104,133.207958,73.989229,75.699527,34.572001,14.369365,137.738832,4.009959,62.201284,51.777546,131.160748,138.060227,129.681078,137.118569,85.886757,136.025251,-0.059498,0.038265,32.025740,-235.683026,133.822381,3.821137,17.442912,4.855940,34.999948,2852.153371,12.515558,336482.246416,0.985416,20.612979,12.706976,2.693362,0.076132,0.052745,104.481008,86.708892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223976,69.029582,71.495029,40.253165,57.364546,28.556962,47.351617,45.122156,12.506329,14.512658,28.061471,1054.687500,19.658218,0.011704,58.261073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.938815,62.337595,138.596589,133.168661,74.012318,75.705743,34.605112,14.371506,137.833151,4.009452,62.171709,51.694407,131.158600,138.097048,129.732106,137.177752,85.900558,135.999151,-0.059375,0.038265,32.025740,-235.679089,133.678821,3.820338,17.452234,4.835728,13.088542,1065.567622,12.308128,336202.710262,0.970806,19.876297,12.768897,2.654859,0.074941,0.052934,104.573489,86.679955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234964,69.049296,71.518179,40.253165,57.365282,28.556962,47.351617,45.330430,12.506329,14.512658,28.065332,1065.673828,19.605028,0.011670,58.291527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.300092,62.296241,138.513059,133.125184,74.014206,75.713392,34.561950,14.376358,137.739941,4.009063,62.149947,51.775117,131.161616,138.092084,129.709120,137.200206,85.878844,136.072237,-0.059396,0.038276,32.025740,-235.674073,133.807347,3.820012,17.459572,4.854246,1.369188,111.607846,12.420054,336351.139438,0.978588,20.271070,12.757007,2.675545,0.075949,0.053142,104.651122,86.707903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214938,69.050453,71.505206,40.253165,57.361563,28.556962,47.351617,45.259595,12.506329,14.512658,28.066703,1072.998047,19.615450,0.011776,58.299011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.075082,62.296241,138.579337,133.125184,74.023682,75.721733,34.547025,14.367367,137.789298,4.008702,62.143572,51.663628,131.158872,138.035491,129.693172,137.097666,85.883192,136.098670,-0.059422,0.038279,32.025740,-235.681757,133.833436,3.819455,17.452576,4.867498,32.321459,2635.786866,12.381562,336262.567505,0.974777,20.098291,12.730582,2.668459,0.075276,0.051918,104.717583,86.690273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201613,69.052080,71.503000,40.253165,57.358580,28.556962,47.351617,45.054450,12.506329,14.512658,28.067536,1047.363281,19.652701,0.011619,58.293701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.619743,62.273359,138.544254,133.097592,74.032255,75.728530,34.584083,14.375787,137.766501,4.007709,62.152668,51.673510,131.123083,138.101165,129.707777,137.198820,85.860739,136.083093,-0.059637,0.038298,32.025740,-235.671540,133.404753,3.818094,17.467434,4.875485,8.102055,660.007571,12.273710,336124.977893,0.968553,19.695753,12.787639,2.648429,0.074959,0.052541,104.817207,86.725215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.191073,69.048184,71.499632,40.253165,57.346819,28.556962,47.351617,45.148673,12.506329,14.512658,28.068978,1054.687500,19.655784,0.011439,58.303588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.943351,62.270326,138.593493,133.095641,74.029027,75.733114,34.566340,14.366083,137.765949,4.006727,62.160177,51.898691,131.120339,138.090970,129.693770,137.058896,85.861983,135.982138,-0.059695,0.038292,32.025740,-235.686308,133.512034,3.817282,17.459140,4.902098,11.611928,946.413469,12.343385,336257.436257,0.973698,19.920479,12.796070,2.661145,0.075140,0.052724,104.956757,86.717505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169025,69.041088,71.492198,40.253165,57.341131,28.556962,47.351617,45.383660,12.506329,14.512658,28.071270,1065.673828,19.648031,0.011785,58.302028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.842608,62.286592,138.626089,133.106511,74.040304,75.737688,34.539768,14.375501,137.810834,4.006100,62.202962,51.942708,131.128642,138.121328,129.703642,137.153552,85.855820,136.069096,-0.059627,0.038265,32.025740,-235.668559,134.006034,3.817065,17.445274,4.896833,28.115684,2293.291330,12.467204,336502.888421,0.982144,20.354646,12.810991,2.683939,0.075492,0.053226,105.062333,86.694256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.170035,69.044175,71.521966,40.253165,57.334677,28.556962,47.351617,45.210649,12.506329,14.512658,28.073407,1047.363281,19.647291,0.011821,58.262385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.401858,62.286592,138.718422,133.106511,74.053719,75.743780,34.582451,14.372077,137.841077,4.005789,62.107330,52.032360,131.129081,138.230450,129.713786,137.242536,85.876623,136.177817,-0.059858,0.038232,32.025740,-235.677211,133.310326,3.816401,17.471689,4.887638,11.941972,972.859878,12.382194,336371.258781,0.975955,20.026476,12.760929,2.668166,0.074838,0.052793,105.145665,86.705277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.170921,69.038830,71.541467,40.253165,57.336110,28.556962,47.351617,45.257339,12.506329,14.512658,28.076459,1051.025391,19.638096,0.011619,58.309426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.235894,62.280802,138.569244,133.103445,74.064504,75.752948,34.580870,14.373076,137.842730,4.006702,61.979878,51.893013,131.121374,138.172721,129.690925,137.305793,85.863844,136.083484,-0.060052,0.038218,32.025740,-235.678009,133.958413,3.816746,17.470246,4.859312,21.091375,1718.299886,12.414509,336462.923147,0.978900,20.143793,12.809144,2.673980,0.074809,0.052640,105.187359,86.679893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145214,69.029320,71.506518,40.253165,57.336387,28.556962,47.351617,45.486175,12.506329,14.512658,28.078598,1069.335937,19.634418,0.011853,58.308335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.688713,62.207469,138.679166,133.039345,74.087921,75.771300,34.523645,14.368652,137.853996,4.005901,61.965632,51.878681,131.156513,138.207067,129.712548,137.207005,85.862932,136.153824,-0.060120,0.038226,32.025740,-235.682596,133.564856,3.816357,17.462529,4.829364,-5.220787,-426.038943,12.547443,336660.629004,0.987010,20.587673,12.840888,2.698704,0.074796,0.052584,105.184075,86.697700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153812,69.014240,71.529199,40.253165,57.314876,28.556962,47.351617,45.344373,12.506329,14.512658,28.078400,1062.011719,19.647219,0.011938,58.295959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.032997,62.159500,138.687294,132.977753,74.103491,75.781969,34.530194,14.370650,137.836871,4.004032,61.977091,51.866384,131.113656,138.216263,129.688239,137.204113,85.860301,136.173452,-0.060175,0.038206,32.025740,-235.680762,133.376937,3.814555,17.456976,4.843788,24.622470,2008.919772,12.581917,336788.359055,0.990680,20.749782,12.808075,2.704535,0.074793,0.052831,105.161973,86.658446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163522,69.019382,71.513683,40.253165,57.321645,28.556962,47.351617,45.357585,12.506329,14.512658,28.080140,1047.363281,19.647328,0.011766,58.297127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.637077,62.149576,138.574158,132.966048,74.120355,75.788090,34.626155,14.372219,137.884367,4.004091,62.011655,51.829781,131.112964,138.233210,129.697251,137.224425,85.884363,136.139762,-0.060319,0.038198,32.025740,-235.676415,134.566792,3.814178,17.483264,4.898402,21.199362,1724.838833,12.465186,336594.558132,0.982800,20.219331,12.842986,2.682968,0.074621,0.053387,105.156028,86.678421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.149490,69.034012,71.546025,40.253165,57.315389,28.556962,47.351617,45.174931,12.506329,14.512658,28.079429,1054.687500,19.651817,0.011737,58.282782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.637452,62.149576,138.712490,132.966048,74.154294,75.794742,34.503666,14.370079,137.803613,4.003509,61.986188,52.045956,131.106409,138.157292,129.687577,137.219677,85.890383,136.120318,-0.060409,0.038181,32.025740,-235.680352,133.554046,3.813674,17.470084,4.911005,-6.362070,-519.473236,12.369976,336442.700059,0.975462,19.825853,12.855100,2.665372,0.074787,0.052331,105.066666,86.680774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161153,69.064369,71.526468,40.253165,57.295600,28.556962,47.351617,45.379296,12.506329,14.512658,28.080287,1065.673828,19.630541,0.011811,58.289140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.536650,62.158122,138.682051,132.987228,74.179206,75.807488,34.555527,14.371078,137.908068,4.001324,61.918779,51.961026,131.101655,138.225034,129.722408,137.211875,85.915213,136.103360,-0.060372,0.038152,32.025740,-235.678047,134.385849,3.812348,17.446302,4.869680,24.745691,2017.493059,12.470614,336604.397294,0.981037,20.213407,12.814760,2.683617,0.074724,0.053033,105.008861,86.669777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169763,69.053041,71.514446,40.253165,57.306191,28.556962,47.351617,44.842244,12.506329,14.512658,28.081929,1047.363281,19.631389,0.011824,58.285603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.143617,62.145992,138.680213,133.002278,74.211052,75.820618,34.575229,14.373076,137.893232,3.999242,61.855367,51.906333,131.086313,138.175502,129.666666,137.298785,85.879620,136.159064,-0.060193,0.038139,32.025740,-235.676049,133.608437,3.810566,17.459320,4.847899,24.294352,1979.567163,12.207283,336172.775133,0.963985,19.213537,12.799342,2.635243,0.075412,0.053461,104.876753,86.686704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147086,69.049885,71.501024,40.253165,57.306238,28.556962,47.351617,44.861027,12.506329,14.512658,28.083255,1065.673828,19.612691,0.011455,58.281751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.768034,62.100780,138.598991,132.964933,74.244297,75.836788,34.566248,14.368794,137.863127,3.997369,61.851803,51.843249,131.105256,138.185944,129.674776,137.216600,85.890385,136.165720,-0.060220,0.038117,32.025740,-235.677226,133.864721,3.808984,17.473311,4.869229,-2.845326,-231.904859,12.234468,336247.164182,0.964762,19.322171,12.766314,2.639720,0.076524,0.053358,104.844634,86.675079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.157009,69.059810,71.506589,40.253165,57.294652,28.556962,47.351617,45.045232,12.506329,14.512658,28.083961,1062.011719,19.618695,0.011681,58.292780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.006177,62.100780,138.698226,132.964933,74.271295,75.853581,34.523270,14.374074,137.771653,3.999455,61.859237,51.839271,131.093339,138.228031,129.661671,137.237689,85.885036,136.142923,-0.060246,0.038006,32.025740,-235.680604,134.005423,3.810891,17.456255,4.846799,14.841794,1211.168185,12.344404,336523.138304,0.972373,19.701704,12.828830,2.659582,0.074674,0.051962,104.815079,86.632701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141741,69.091065,71.516060,40.253165,57.294823,28.556962,47.351617,45.233890,12.506329,14.512658,28.083002,1047.363281,19.606417,0.011584,58.291578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.654149,62.075969,138.695731,132.940408,74.278788,75.876451,34.538717,14.375644,137.818331,3.998369,61.931172,51.803155,131.089569,138.198192,129.651294,137.177816,85.922050,136.093398,-0.060419,0.037870,32.025740,-235.674950,133.242594,3.810299,17.436151,4.854264,41.032060,3346.933727,12.442541,336704.426406,0.980500,20.032881,12.821282,2.677308,0.074469,0.052625,104.841348,86.670097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154729,69.095331,71.539624,40.253165,57.282583,28.556962,47.351617,45.107230,12.506329,14.512658,28.082930,1043.701172,19.606561,0.011716,58.303818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.013091,62.075417,138.613469,132.938736,74.284126,75.890189,34.619560,14.361374,137.733292,3.997955,61.945127,51.703929,131.059902,138.172798,129.639816,137.178213,85.883991,136.092187,-0.060477,0.037850,32.025740,-235.685954,134.118681,3.810171,17.455515,4.869716,-4.346057,-353.674591,12.388068,336678.745334,0.976982,19.793985,12.815613,2.666957,0.075740,0.053366,104.783755,86.644680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132063,69.074741,71.494287,40.253165,57.279675,28.556962,47.351617,45.283149,12.506329,14.512658,28.083542,1069.335937,19.616351,0.011828,58.302778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.098010,62.092234,138.593173,132.961031,74.279913,75.902410,34.523589,14.367795,137.793321,3.999711,62.015335,51.624747,131.054824,138.082050,129.648703,137.101679,85.905068,136.043597,-0.060338,0.037851,32.025740,-235.681329,133.728300,3.811745,17.474844,4.899484,13.082637,1067.601961,12.489058,336861.361031,0.984116,20.122613,12.754663,2.685084,0.075516,0.052757,104.806783,86.618535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.149464,69.083834,71.521110,40.253165,57.254590,28.556962,47.351617,45.636484,12.506329,14.512658,28.084174,1054.687500,19.649275,0.011966,58.295729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.982062,62.121456,138.519552,132.989458,74.276150,75.911567,34.559320,14.369508,137.743224,4.002829,62.058982,51.584713,131.056896,138.026671,129.617781,137.075196,85.886711,136.042697,-0.060346,0.037867,32.025740,-235.677329,133.458027,3.814467,17.435538,4.883076,42.275769,3446.325728,12.664764,337268.544535,0.995590,20.770452,12.792136,2.717214,0.075692,0.052928,104.776052,86.586759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169961,69.088133,71.497467,40.253165,57.256629,28.556962,47.351617,45.068320,12.506329,14.512658,28.085665,1043.701172,19.605064,0.011844,58.300622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.794849,62.121456,138.554060,132.989458,74.290461,75.917965,34.593799,14.374217,137.629932,4.002216,62.083941,51.682011,131.037156,138.151615,129.592568,137.106797,85.867164,135.921711,-0.060414,0.037866,32.025740,-235.674744,133.535342,3.814092,17.445545,4.875179,-2.066079,-168.259104,12.360499,336815.428751,0.975679,19.693540,12.747565,2.660239,0.075183,0.053292,104.704681,86.574956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163753,69.061155,71.501610,40.253165,57.240186,28.556962,47.351617,45.117092,12.506329,14.512658,28.087850,1069.335937,19.651853,0.011720,58.299445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.194223,62.154538,138.529201,133.029590,74.306287,75.925576,34.545001,14.374503,137.694611,4.001612,62.169156,51.721931,131.030674,138.033302,129.608978,136.992672,85.881770,135.979457,-0.060561,0.037850,32.025740,-235.674132,133.243899,3.813381,17.458617,4.855129,7.775745,634.142401,12.388497,336963.672020,0.977263,19.838816,12.765489,2.664757,0.074727,0.052027,104.724166,86.577751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161373,69.072898,71.509010,40.253165,57.236436,28.556962,47.351617,45.221349,12.506329,14.512658,28.090373,1054.687500,19.661535,0.011870,58.297613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.615513,62.196166,138.513396,133.074182,74.326378,75.932362,34.554034,14.373646,137.719578,4.002794,62.138995,51.791086,131.027605,138.136649,129.603962,137.066134,85.844095,136.013208,-0.060626,0.037835,32.025740,-235.679398,133.411260,3.814304,17.440658,4.826064,42.249698,3444.727318,12.445045,337104.203456,0.980262,20.026615,12.726515,2.675055,0.075941,0.052760,104.703626,86.606031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156422,69.059638,71.507141,40.253165,57.220930,28.556962,47.351617,45.001221,12.506329,14.512658,28.091669,1051.025391,19.633354,0.011638,58.265172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.676723,62.225665,138.572789,133.099822,74.347544,75.942203,34.569210,14.369080,137.669903,4.004903,62.097725,51.898439,131.039071,138.033768,129.614674,137.096607,85.862333,136.016640,-0.060697,0.037848,32.025740,-235.678901,133.349914,3.816556,17.439018,4.859294,18.832316,1534.773428,12.333975,336969.091829,0.973551,19.659694,12.739844,2.654110,0.074850,0.052038,104.765341,86.624664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.171205,69.077331,71.526104,40.253165,57.214795,28.556962,47.351617,45.300177,12.506329,14.512658,28.095091,1072.998047,19.602468,0.011694,58.299283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.125153,62.225665,138.598415,133.099822,74.341285,75.953647,34.523207,14.374217,137.710670,4.007576,62.052396,51.801240,131.040955,138.061807,129.597927,137.085121,85.841168,136.061119,-0.060576,0.037819,32.025740,-235.674254,133.730806,3.819535,17.440785,4.880083,24.816919,2025.194485,12.496563,337357.717579,0.985531,20.281714,12.793844,2.683561,0.075196,0.053232,104.813994,86.657233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166164,69.064397,71.506649,40.253165,57.217387,28.556962,47.351617,45.271823,12.506329,14.512658,28.098160,1051.025391,19.584996,0.011890,58.300988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.609330,62.204437,138.554479,133.084215,74.338615,75.966571,34.520653,14.372505,137.752268,4.008605,62.034653,51.752096,131.035385,138.169860,129.605157,137.149578,85.846605,136.041776,-0.060626,0.037857,32.025740,-235.674986,133.811978,3.820335,17.430056,4.906444,12.661325,1033.308815,12.487362,337376.630077,0.984017,20.249590,12.777265,2.681532,0.075163,0.052479,104.802572,86.689931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143163,69.062578,71.520877,40.253165,57.192768,28.556962,47.351617,45.587848,12.506329,14.512658,28.099657,1043.701172,19.582562,0.011638,58.294860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.160409,62.186517,138.545407,133.054394,74.350475,75.975718,34.557636,14.372219,137.751166,4.009498,62.085574,51.801517,131.037164,138.033145,129.633727,137.109363,85.879350,135.998558,-0.060639,0.037863,32.025740,-235.675271,133.714777,3.820905,17.436602,4.878731,2.001775,163.192876,12.647389,337708.787294,0.997190,20.806907,12.819939,2.710963,0.074887,0.052519,104.785591,86.710850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.157531,69.062825,71.534714,40.253165,57.195554,28.556962,47.351617,45.328427,12.506329,14.512658,28.100556,1069.335937,19.599295,0.012033,58.293138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.691158,62.187344,138.586075,133.041017,74.357742,75.979561,34.519379,14.371220,137.729083,4.011833,62.074803,51.957595,131.030828,138.144202,129.603309,137.142426,85.877358,136.084567,-0.060749,0.037879,32.025740,-235.679538,133.480950,3.823350,17.454812,4.860015,19.196867,1566.741615,12.507870,337517.416417,0.987080,20.296211,12.805149,2.684679,0.075626,0.051924,104.818327,86.710081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153231,69.064755,71.532688,40.253165,57.181465,28.556962,47.351617,45.578692,12.506329,14.512658,28.102119,1054.687500,19.590676,0.011984,58.295746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.923108,62.185139,138.594554,133.046591,74.366765,75.986469,34.529516,14.373504,137.725319,4.013417,62.003825,51.910497,131.003715,138.169714,129.589343,137.193603,85.826199,136.081463,-0.060996,0.037904,32.025740,-235.677581,133.287606,3.825018,17.440514,4.882265,40.962358,3342.138499,12.634785,337696.592090,0.995627,20.731999,12.751503,2.708059,0.075574,0.053614,104.908576,86.704538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132474,69.056458,71.519591,40.253165,57.183389,28.556962,47.351617,45.306982,12.506329,14.512658,28.103725,1054.687500,19.584906,0.011816,58.298465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.572654,62.185139,138.516561,133.046591,74.379458,75.997920,34.553781,14.367795,137.837776,4.014790,61.942253,51.823245,131.030346,138.078942,129.645141,137.243144,85.873440,136.068083,-0.061203,0.037894,32.025740,-235.682146,133.267377,3.826203,17.451332,4.846330,0.459933,37.499776,12.489451,337476.860693,0.985519,20.196745,12.795085,2.681040,0.074973,0.053137,105.036133,86.726512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168082,69.089162,71.551898,40.253165,57.178041,28.556962,47.351617,45.182376,12.506329,14.512658,28.105189,1069.335937,19.605984,0.011842,58.299863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.733663,62.145165,138.597096,133.030984,74.382273,76.007863,34.541671,14.370079,137.840550,4.019554,61.900424,51.747883,131.039676,138.167598,129.635467,137.227337,85.866298,136.106605,-0.061096,0.037883,32.025740,-235.677575,133.917890,3.829935,17.460907,4.846925,2.104183,171.620853,12.426400,337473.838312,0.980463,19.961582,12.844744,2.669227,0.075005,0.052239,105.104075,86.718969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142363,69.096672,71.547533,40.253165,57.162518,28.556962,47.351617,45.357790,12.506329,14.512658,28.104923,1054.687500,19.608129,0.011782,58.286473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.092611,62.101056,138.589219,132.994753,74.383482,76.013010,34.516727,14.377642,137.769990,4.022493,61.933147,51.592197,131.046242,138.092060,129.643210,137.230337,85.878780,136.080051,-0.061177,0.037889,32.025740,-235.670665,133.569278,3.833143,17.467289,4.863639,42.747076,3489.046851,12.519189,337615.526926,0.987263,20.313867,12.791034,2.685853,0.075692,0.053975,105.122269,86.751786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173077,69.114926,71.549045,40.253165,57.169707,28.556962,47.351617,45.276552,12.506329,14.512658,28.106140,1051.025391,19.616405,0.011707,58.297511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.657300,62.086720,138.579339,132.984163,74.371873,76.019015,34.569933,14.372647,137.670038,4.026019,61.954197,51.629274,131.006143,138.090501,129.616233,137.159662,85.872507,136.087137,-0.061353,0.037885,32.025740,-235.679254,133.826153,3.836824,17.450323,4.899195,14.410742,1174.404769,12.481618,337557.908704,0.984247,20.111815,12.816799,2.679050,0.075251,0.052518,105.104970,86.713372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152106,69.089800,71.540594,40.253165,57.160976,28.556962,47.351617,45.070906,12.506329,14.512658,28.105386,1065.673828,19.608021,0.011834,58.297519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.913674,62.093337,138.620485,133.001163,74.372135,76.019782,34.551621,14.371078,137.707694,4.028926,61.989853,51.646872,130.990874,138.082715,129.611417,137.090782,85.856504,136.009333,-0.061410,0.037880,32.025740,-235.679354,133.121532,3.839119,17.433608,4.889044,-4.702860,-383.463129,12.379931,337355.656980,0.977430,19.707760,12.791479,2.660439,0.075145,0.052899,105.161445,86.721390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163567,69.121200,71.523490,40.253165,57.147642,28.556962,47.351617,45.291022,12.506329,14.512658,28.105501,1069.335937,19.610329,0.011779,58.293683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.036060,62.093337,138.555063,133.001163,74.371457,76.018989,34.539630,14.373646,137.704542,4.031827,62.040663,51.713928,131.003545,138.073505,129.590337,137.078357,85.869592,135.991660,-0.061450,0.037866,32.025740,-235.680379,133.540645,3.842055,17.424774,4.876315,21.679054,1768.286506,12.501192,337575.025405,0.985036,20.130193,12.801178,2.682667,0.076413,0.053270,105.182224,86.716970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155136,69.112768,71.523547,40.253165,57.142946,28.556962,47.351617,45.154494,12.506329,14.512658,28.106547,1047.363281,19.613376,0.011731,58.298209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.903698,62.115667,138.551435,133.029311,74.368447,76.018255,34.565456,14.366511,137.690215,4.035591,62.057651,51.672356,131.015923,138.091889,129.605457,136.972131,85.862603,136.042475,-0.061452,0.037833,32.025740,-235.681633,132.918238,3.846359,17.433356,4.864577,27.182785,2215.550511,12.433509,337490.917193,0.980222,19.879238,12.779561,2.670211,0.074474,0.051654,105.244725,86.745388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160928,69.140160,71.535491,40.253165,57.132222,28.556962,47.351617,45.615671,12.506329,14.512658,28.108346,1062.011719,19.601747,0.011627,58.280549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
50.902227,62.141305,138.453740,133.054673,74.371902,76.018254,34.494200,14.370507,137.676723,4.039998,62.064948,51.644189,131.006623,138.011148,129.573234,137.005137,85.858344,135.995867,-0.061547,0.037864,32.025740,-235.683191,133.579927,3.850573,17.427532,4.832429,18.319979,1496.266293,12.674986,337867.797123,0.999140,20.765031,12.757925,2.714846,0.075865,0.052749,105.329418,86.753340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131438,69.148468,71.516663,40.253165,57.113576,28.556962,47.351617,45.170442,12.506329,14.512658,28.109316,1058.349609,19.600160,0.012102,58.297655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.391199,62.160327,138.450545,133.075018,74.361215,76.018268,34.536541,14.376786,137.691174,4.043798,62.092190,51.601087,130.994496,138.028387,129.598353,137.032766,85.860578,136.011450,-0.061662,0.037894,32.025740,-235.674299,133.401510,3.853818,17.440929,4.853723,21.810715,1779.184752,12.430488,337502.038111,0.980076,19.911573,12.789489,2.669394,0.076450,0.052826,105.345550,86.725461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132975,69.111791,71.519764,40.253165,57.104427,28.556962,47.351617,45.704572,12.506329,14.512658,28.111595,1047.363281,19.602504,0.011705,58.303162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
