OSU 80 Ton Compressor Load Stand
51.152110,62.160327,138.411232,133.075018,74.338157,76.013708,34.577645,14.368224,137.660221,4.047968,62.143420,51.552565,131.008926,137.946702,129.584858,137.087602,85.836210,135.959303,-0.061500,0.037914,32.025740,-235.683188,133.567691,3.857672,17.439360,4.876838,-1.917087,-156.198378,12.705384,337989.390919,1.003467,20.949103,12.771209,2.719994,0.075447,0.052691,105.246395,86.707215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.157997,69.091537,71.502849,40.253165,57.094939,28.556962,47.351617,45.471599,12.506329,14.512658,28.113698,1069.335937,19.595833,0.012005,58.293820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.416691,62.179074,138.462896,133.083379,74.327534,76.003027,34.486524,14.372647,137.622642,4.050242,62.166657,51.631060,131.007972,137.906304,129.579632,137.009396,85.866292,135.953116,-0.061625,0.037900,32.025740,-235.673210,133.463777,3.860475,17.409213,4.849594,7.798157,637.048600,12.566753,337781.956883,0.991798,20.472180,12.776511,2.694052,0.075213,0.052594,105.159466,86.714486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.159882,69.113361,71.538001,40.253165,57.080661,28.556962,47.351617,45.613656,12.506329,14.512658,28.115895,1058.349609,19.591650,0.011998,58.295746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.234763,62.207469,138.547829,133.103445,74.331380,75.988538,34.529687,14.368937,137.697545,4.054356,62.082634,51.822925,130.986881,138.052438,129.572477,137.069573,85.792171,136.081957,-0.061578,0.037900,32.025740,-235.679534,133.710026,3.864677,17.422087,4.866975,40.214551,3281.108323,12.630074,337905.542112,0.995657,20.714226,12.775656,2.705875,0.074349,0.052095,105.052653,86.679896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.125643,69.062089,71.504036,40.253165,57.069576,28.556962,47.351617,45.492968,12.506329,14.512658,28.117396,1047.363281,19.612421,0.011811,58.298414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.749980,62.223459,138.572679,133.117380,74.339009,75.977118,34.570647,14.368937,137.688882,4.058938,61.991565,51.897484,131.012590,138.005161,129.585035,137.165730,85.813790,136.094527,-0.061578,0.037929,32.025740,-235.679861,133.583904,3.868932,17.438332,4.907471,17.854184,1454.998269,12.558759,337712.430388,0.992544,20.465171,12.742580,2.692956,0.075903,0.053112,105.006051,86.675047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139911,69.065142,71.535136,40.253165,57.076742,28.556962,47.351617,45.066246,12.506329,14.512658,28.120348,1069.335937,19.608382,0.011866,58.295337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.382647,62.173560,138.530376,133.083936,74.342883,75.971035,34.552292,14.373218,137.661947,4.065484,61.975217,51.787571,131.038854,138.117245,129.612127,137.092923,85.829553,136.099461,-0.061484,0.037955,32.025740,-235.673619,133.305431,3.875351,17.454091,4.887800,-4.669091,-380.702240,12.336560,337413.210164,0.974093,19.672152,12.879010,2.652407,0.075898,0.053090,104.902689,86.685100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147298,69.107006,71.547853,40.253165,57.076236,28.556962,47.351617,45.174981,12.506329,14.512658,28.123484,1069.335937,19.647652,0.011779,58.293445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.969712,62.173560,138.628442,133.083936,74.321112,75.970295,34.545678,14.376215,137.707764,4.068052,61.935300,51.614161,131.021595,138.064132,129.604152,137.142206,85.824280,136.044344,-0.061539,0.037962,32.025740,-235.672419,133.303533,3.878474,17.440208,4.865713,20.840058,1699.554903,12.472534,337567.275892,0.982888,20.173706,12.863468,2.677734,0.075149,0.051551,104.713733,86.665996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139180,69.078950,71.528409,40.253165,57.065285,28.556962,47.351617,44.958075,12.506329,14.512658,28.122948,1047.363281,19.616477,0.011664,58.288638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.861974,62.123937,138.579700,133.024574,74.309173,75.964969,34.584950,14.375073,137.797821,4.072766,61.979558,51.668248,131.024915,138.110594,129.607867,137.079132,85.824028,136.027041,-0.061489,0.037961,32.025740,-235.673071,133.033343,3.882897,17.446194,4.844996,27.132114,2210.174043,12.289928,337181.522900,0.970112,19.490807,12.850090,2.644585,0.074747,0.051697,104.593459,86.627896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143985,69.067139,71.541820,40.253165,57.062361,28.556962,47.351617,45.156587,12.506329,14.512658,28.122145,1065.673828,19.632669,0.011493,58.294203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.807245,62.112359,138.552284,133.007573,74.293106,75.958736,34.504417,14.370507,137.691923,4.078295,62.031763,51.720535,131.016222,138.003296,129.615850,136.997477,85.835222,136.046145,-0.061896,0.037966,32.025740,-235.677801,133.574053,3.887914,17.457859,4.862540,-1.229633,-100.399360,12.413493,337372.161919,0.978797,19.903291,12.828715,2.667485,0.075276,0.052536,104.523465,86.612223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152527,69.076928,71.543264,40.253165,57.051931,28.556962,47.351617,45.206192,12.506329,14.512658,28.123184,1062.011719,19.597113,0.011852,58.294135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.033551,62.129451,138.453690,133.028475,74.281469,75.952451,34.553392,14.371506,137.711717,4.083735,62.037351,51.607665,130.989140,138.038157,129.606963,137.068067,85.791821,136.003232,-0.061977,0.037974,32.025740,-235.676475,132.767579,3.893311,17.422754,4.872312,16.838330,1372.898151,12.436384,337348.247695,0.979727,19.961701,12.820602,2.672087,0.074971,0.052399,104.420339,86.608736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130142,69.052464,71.515279,40.253165,57.040939,28.556962,47.351617,45.237361,12.506329,14.512658,28.123632,1047.363281,19.600665,0.011670,58.301883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.422083,62.129451,138.513495,133.028475,74.274902,75.944819,34.591592,14.376072,137.608742,4.086325,62.107416,51.534749,131.004598,138.078385,129.605756,137.085346,85.841277,136.002248,-0.062090,0.038087,32.025740,-235.674195,132.775082,3.896386,17.435718,4.894291,27.074879,2205.088195,12.447706,337318.105600,0.983046,20.005067,12.818645,2.674380,0.074512,0.052064,104.368658,86.591820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153357,69.065712,71.524985,40.253165,57.029650,28.556962,47.351617,45.656869,12.506329,14.512658,28.125399,1058.349609,19.612601,0.011721,58.288510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.399647,62.161430,138.447829,133.060804,74.281006,75.934163,34.511120,14.375644,137.609785,4.091503,62.139502,51.583214,131.010294,138.011214,129.597488,137.026572,85.854772,136.034632,-0.062029,0.038184,32.025740,-235.671520,133.239330,3.900924,17.456850,4.907598,-3.285793,-268.232344,12.656529,337721.096968,0.998017,20.803696,12.841293,2.712993,0.075002,0.052081,104.305687,86.608562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150741,69.039002,71.536639,40.253165,57.019420,28.556962,47.351617,45.476245,12.506329,14.512658,28.127939,1065.673828,19.598952,0.012084,58.310407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.729198,62.191755,138.493840,133.088953,74.268842,75.925034,34.580643,14.369793,137.633843,4.097043,62.200902,51.557384,131.020515,138.017141,129.602681,137.067170,85.860726,136.017843,-0.061896,0.038210,32.025740,-235.681618,133.488334,3.905882,17.454740,4.886628,24.993761,2036.238041,12.550585,337438.853733,0.988528,20.410101,12.791361,2.693658,0.075285,0.053096,104.273224,86.637302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153390,69.061175,71.555949,40.253165,56.995888,28.556962,47.351617,45.501456,12.506329,14.512658,28.129293,1047.363281,19.615666,0.011859,58.289013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.256029,62.214637,138.391035,133.110970,74.279324,75.914346,34.567452,14.374645,137.621044,4.100762,62.191100,51.604632,131.024116,138.062890,129.591149,137.033233,85.841355,135.933892,-0.062061,0.038215,32.025740,-235.672682,133.533323,3.909530,17.438964,4.867047,12.778333,1041.446172,12.550263,337414.208894,0.991254,20.464746,12.793527,2.693556,0.074987,0.052449,104.263024,86.577246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162650,69.050082,71.546188,40.253165,56.998196,28.556962,47.351617,45.349968,12.506329,14.512658,28.132195,1065.673828,19.637140,0.011777,58.309350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.195108,62.239449,138.410340,133.140234,74.280721,75.900661,34.592572,14.373789,137.574588,4.105280,62.201443,51.603451,131.026033,138.015085,129.572105,137.039059,85.842930,135.897123,-0.062234,0.038228,32.025740,-235.676642,133.273860,3.914049,17.439559,4.852082,24.199485,1970.848567,12.461357,337245.222933,0.982282,20.162895,12.779455,2.677286,0.074828,0.052475,104.259780,86.569052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139368,69.057537,71.541991,40.253165,56.981004,28.556962,47.351617,45.431972,12.506329,14.512658,28.135508,1065.673828,19.592082,0.011898,58.289703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.882263,62.239449,138.471519,133.140234,74.276545,75.894244,34.514333,14.370650,137.684711,4.109462,62.219204,51.679418,131.027100,137.980046,129.591033,137.029400,85.857470,135.915042,-0.062533,0.038245,32.025740,-235.681252,132.840960,3.917522,17.435231,4.866416,8.587726,700.984975,12.584133,337461.969804,0.992573,20.663225,12.758217,2.699995,0.074967,0.052619,104.276417,86.583990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146743,69.054112,71.550566,40.253165,56.969174,28.556962,47.351617,45.113091,12.506329,14.512658,28.138505,1065.673828,19.617776,0.011809,58.286660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.441476,62.255990,138.400206,133.166989,74.273593,75.889654,34.590137,14.370507,137.643055,4.114543,62.190270,51.664981,131.031583,138.106027,129.570289,137.031376,85.857239,135.968279,-0.062743,0.038274,32.025740,-235.676984,133.221304,3.922499,17.440424,4.848620,19.039967,1550.757522,12.321621,336997.239809,0.972095,19.743721,12.738851,2.651788,0.075994,0.053146,104.206376,86.553642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161932,69.053102,71.549917,40.253165,56.963456,28.556962,47.351617,45.264336,12.506329,14.512658,28.141265,1047.363281,19.657046,0.011562,58.282109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.650968,62.257920,138.517672,133.180088,74.265701,75.888182,34.582677,14.376643,137.541813,4.118702,62.141573,51.712377,131.030681,137.985549,129.586079,136.990412,85.855986,135.958581,-0.062698,0.038312,32.025740,-235.669051,132.746285,3.926384,17.424846,4.877126,22.542632,1836.436870,12.413244,337089.508530,0.980696,20.056856,12.732981,2.668957,0.074671,0.052819,104.191982,86.515351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.149335,69.059197,71.552784,40.253165,56.946185,28.556962,47.351617,45.499013,12.506329,14.512658,28.143411,1065.673828,19.601458,0.011648,58.292030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
50.855931,62.231730,138.476759,133.159185,74.262329,75.886689,34.493393,14.371791,137.619497,4.121481,62.102473,51.715322,131.041059,137.990348,129.591431,137.061182,85.837659,136.040410,-0.062643,0.038332,32.025740,-235.678640,133.246735,3.928719,17.434889,4.912448,-6.852987,-559.724090,12.530117,337286.406526,0.987772,20.517054,12.758968,2.690440,0.075299,0.054106,104.215521,86.508839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143015,69.062846,71.537045,40.253165,56.947969,28.556962,47.351617,45.384243,12.506329,14.512658,28.145656,1062.011719,19.597167,0.011963,58.301499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.938819,62.231730,138.474437,133.159185,74.250087,75.885147,34.546756,14.370650,137.689451,4.124805,62.084554,51.600798,131.049362,138.013417,129.577622,137.017666,85.853103,136.022617,-0.062884,0.038377,32.025740,-235.680108,133.249999,3.931527,17.460293,4.894309,32.720343,2668.336293,12.481802,337188.353545,0.983559,20.307767,12.755531,2.681802,0.075511,0.053182,104.220675,86.505143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143194,69.074656,71.544882,40.253165,56.933224,28.556962,47.351617,45.821825,12.506329,14.512658,28.146553,1051.025391,19.647796,0.011713,58.293487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.301409,62.208572,138.374558,133.132430,74.252158,75.880560,34.581460,14.375216,137.605434,4.130012,62.102553,51.536167,131.054147,137.921959,129.584357,136.951337,85.857693,136.001229,-0.062910,0.038378,32.025740,-235.673581,133.248202,3.936283,17.429858,4.857942,15.175381,1236.306805,12.701980,337544.600032,1.002997,21.086673,12.813434,2.722923,0.074500,0.052407,104.230757,86.518685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138354,69.085601,71.573986,40.253165,56.925796,28.556962,47.351617,45.265685,12.506329,14.512658,28.147443,1054.687500,19.615071,0.011960,58.290010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.299768,62.196718,138.433949,133.115987,74.244250,75.875984,34.571265,14.372647,137.620517,4.133428,62.130772,51.641294,131.050094,137.996112,129.590002,137.050467,85.864551,135.944954,-0.063128,0.038398,32.025740,-235.682358,132.880158,3.940257,17.416642,4.831888,-5.006881,-408.020510,12.396031,337023.512969,0.978462,19.992421,12.789386,2.666107,0.075100,0.052868,104.200374,86.525133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.149378,69.101195,71.592558,40.253165,56.910900,28.556962,47.351617,45.059795,12.506329,14.512658,28.149191,1069.335937,19.593976,0.011794,58.288373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.191839,62.203886,138.408554,133.120167,74.240627,75.871408,34.575666,14.372790,137.549401,4.136109,62.139563,51.566228,131.017380,137.921987,129.571588,136.958037,85.821844,135.981826,-0.063063,0.038428,32.025740,-235.674864,133.999407,3.942949,17.424124,4.837315,30.304538,2469.261671,12.284555,336809.257181,0.969890,19.606772,12.774454,2.645714,0.075249,0.053273,104.186064,86.479601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128015,69.054907,71.550368,40.253165,56.900828,28.556962,47.351617,45.588874,12.506329,14.512658,28.150334,1047.363281,19.591650,0.011648,58.296803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.630736,62.203886,138.404487,133.120167,74.237160,75.864510,34.566089,14.369936,137.551123,4.140056,62.148961,51.708106,131.029956,138.027263,129.587294,137.028361,85.848966,135.898331,-0.062950,0.038433,32.025740,-235.680659,132.810225,3.946457,17.393996,4.848602,27.261729,2221.944148,12.568773,337220.652847,0.990984,20.601029,12.740372,2.698530,0.075120,0.052569,104.158773,86.516883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163510,69.094144,71.560969,40.253165,56.888592,28.556962,47.351617,45.665540,12.506329,14.512658,28.152329,1065.673828,19.568030,0.011754,58.304824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.400462,62.221529,138.438801,133.143578,74.220799,75.852288,34.572028,14.372647,137.604337,4.145594,62.100532,51.722188,131.028678,138.017869,129.568931,136.991468,85.828021,135.916060,-0.062900,0.038481,32.025740,-235.678110,132.251507,3.952156,17.407266,4.881291,-0.349379,-28.470939,12.596515,337318.542149,0.993116,20.717502,12.800917,2.703723,0.074887,0.053215,104.207675,86.530547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130157,69.061203,71.578601,40.253165,56.878361,28.556962,47.351617,45.446419,12.506329,14.512658,28.155460,1069.335937,19.603423,0.012027,58.254910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.591461,62.223459,138.506985,133.147480,74.214209,75.840844,34.613108,14.376643,137.556196,4.147951,62.100723,51.695970,131.043789,138.032498,129.594166,137.026104,85.846127,136.025999,-0.063031,0.038496,32.025740,-235.672971,133.099523,3.955082,17.443309,4.912899,5.718367,465.437558,12.471351,337048.807226,0.984007,20.274101,12.733398,2.680661,0.075538,0.052003,104.269294,86.553118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143865,69.074081,71.589973,40.253165,56.867275,28.556962,47.351617,45.593492,12.506329,14.512658,28.157405,1058.349609,19.607408,0.011703,58.291143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.712580,62.211605,138.467537,133.125462,74.204933,75.834798,34.533837,14.369651,137.561461,4.149671,62.067209,51.693851,131.034028,137.989026,129.595645,137.025468,85.843860,136.005131,-0.063055,0.038491,32.025740,-235.682087,133.400085,3.956635,17.448393,4.896689,43.564457,3554.000396,12.537790,337146.347930,0.988581,20.524022,12.762923,2.693338,0.075125,0.052187,104.284228,86.540271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122186,69.059047,71.588910,40.253165,56.861954,28.556962,47.351617,45.503102,12.506329,14.512658,28.159279,1051.025391,19.582725,0.011725,58.301499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
