OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Saturday, October 31, 2020
10:36:15 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
51.413957,61.644545,140.279694,134.666596,84.127927,85.169749,39.703740,14.382209,139.066366,4.499339,61.744485,51.148923,132.659036,139.693381,130.934277,138.241133,86.298374,136.870622,-0.057849,0.036300,32.025740,-235.666916,133.737492,4.293736,20.066012,6.165687,24.324423,1726.001313,14.283090,377198.739533,0.966698,19.982522,12.816706,2.736043,0.075706,0.052710,106.566888,86.603087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301416,69.204233,73.448673,30.873418,83.928487,28.556962,47.351617,55.867168,13.506329,18.512658,31.816058,1201.171875,20.559341,0.011712,62.623612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.313118,61.689203,140.225032,134.711479,84.126107,85.168208,39.704196,14.386490,139.014752,4.500020,61.794828,51.167499,132.663082,139.762278,130.924376,138.249651,86.282490,136.801282,-0.057938,0.036062,32.025740,-235.662798,133.937401,4.294499,20.087900,6.206021,33.693693,2390.794302,14.228135,377165.455042,0.963401,19.874448,12.758670,2.726413,0.075496,0.052610,106.559319,86.617322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320294,69.211485,73.436679,30.873418,83.952132,28.556962,47.351617,55.910695,13.506329,18.512658,31.815109,1208.496094,20.531124,0.011773,62.623953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.298892,61.715115,140.219165,134.732944,84.126277,85.170171,39.728246,14.379640,138.907061,4.501066,61.874597,51.067572,132.690597,139.593970,130.946913,138.131487,86.273008,136.822346,-0.057878,0.035818,32.025740,-235.666381,133.229784,4.295838,20.071799,6.158745,24.062807,1706.384471,14.240137,377164.616161,0.964787,19.933403,12.753251,2.728436,0.075472,0.052285,106.768083,86.630632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.309553,69.219432,73.464245,30.873418,83.969854,28.556962,47.351617,55.978975,13.506329,18.512658,31.812504,1219.482422,20.549479,0.011855,62.623203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.115243,61.764734,140.209522,134.768628,84.106392,85.166936,39.697831,14.380782,138.954619,4.500942,61.940258,51.141486,132.673066,139.516264,130.947563,138.184130,86.290029,136.789044,-0.057886,0.035562,32.025740,-235.668669,133.648123,4.296106,20.045096,6.114643,6.728350,477.498283,14.268130,377284.062302,0.966962,20.080007,12.735752,2.732733,0.076239,0.052301,106.721065,86.637882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301113,69.213483,73.445572,30.873418,83.997577,28.556962,47.351617,56.003622,13.506329,18.512658,31.811222,1223.144531,20.523263,0.011807,62.619094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.267325,61.764734,140.093311,134.768628,84.085101,85.157797,39.693613,14.381638,138.843684,4.499939,62.005159,51.190261,132.690053,139.490946,130.949082,138.104475,86.300612,136.700281,-0.057904,0.035284,32.025740,-235.665526,133.979049,4.294815,20.038659,6.124722,8.660307,614.670869,14.273463,377344.655159,0.966760,20.120314,12.755377,2.733376,0.074974,0.052173,106.674118,86.646428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.293188,69.219679,73.479458,30.873418,84.020516,28.556962,47.351617,56.121747,13.506329,18.512658,31.811230,1219.482422,20.525589,0.011705,62.621225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.246729,61.823176,140.082429,134.813232,84.082336,85.145708,39.688012,14.382066,138.863725,4.498685,62.003766,51.216192,132.691809,139.499063,130.927194,138.063995,86.298435,136.778248,-0.057985,0.035039,32.025740,-235.671632,134.332390,4.293196,20.057429,6.102310,16.157364,1146.941190,14.332249,377451.421064,0.971420,20.356032,12.722321,2.743008,0.074988,0.052580,106.693077,86.660937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283031,69.229456,73.472289,30.873418,84.034588,28.556962,47.351617,56.060111,13.506329,18.512658,31.811916,1212.158203,20.520378,0.011718,62.617986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.340094,61.873623,140.070610,134.850310,84.095325,85.138855,39.709883,14.380639,138.938623,4.497893,61.964659,51.385325,132.711745,139.565687,130.958418,138.127434,86.285409,136.741072,-0.057975,0.034970,32.025740,-235.670119,133.320847,4.292299,20.060819,6.073317,4.743678,336.547638,14.270535,377314.516575,0.968247,20.201885,12.668982,2.732604,0.075565,0.052461,106.862946,86.697561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264567,69.233834,73.473116,30.873418,84.048890,28.556962,47.351617,56.083711,13.506329,18.512658,31.810928,1215.820312,20.507684,0.011702,62.620126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.436286,61.881342,140.112291,134.858394,84.088248,85.129699,39.670124,14.383636,138.916941,4.495493,61.894762,51.178127,132.721299,139.450903,130.963342,138.151618,86.269942,136.766922,-0.058226,0.035020,32.025740,-235.667776,133.758988,4.290653,20.066282,6.184908,13.909591,987.826803,14.276234,377340.494769,0.968825,20.281181,12.708716,2.733490,0.077207,0.052475,106.903121,86.705293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254061,69.246585,73.469810,30.873418,84.083420,28.556962,47.351617,55.992756,13.506329,18.512658,31.811880,1223.144531,20.550813,0.011778,62.626996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.364910,61.865353,140.134984,134.822432,84.071524,85.121277,39.640691,14.380496,138.816065,4.494595,61.923742,51.259780,132.731920,139.547223,130.972824,138.135603,86.277534,136.763946,-0.058310,0.035039,32.025740,-235.666504,134.159177,4.289206,20.066426,6.181969,6.465136,459.479850,14.246273,377338.888083,0.966404,20.237140,12.703835,2.728289,0.079350,0.052679,106.708057,86.708407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280831,69.235562,73.472972,30.873418,84.110437,28.556962,47.351617,56.016347,13.506329,18.512658,31.810885,1212.158203,20.558819,0.011717,62.616452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.376155,61.871694,140.086080,134.808772,84.064358,85.114470,39.697883,14.377357,138.860813,4.494880,61.953046,51.267361,132.731606,139.349744,130.980651,138.155443,86.261021,136.724077,-0.058179,0.035089,32.025740,-235.673238,133.292764,4.289259,20.067382,6.174035,13.190400,936.096463,14.218822,377283.272380,0.965296,20.147648,12.731755,2.723997,0.076164,0.052969,106.734089,86.702073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280079,69.266789,73.481416,30.873418,84.133923,28.556962,47.351617,56.071545,13.506329,18.512658,31.809073,1204.833984,20.541257,0.011625,62.627601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.536587,61.871694,140.120741,134.808772,84.065653,85.107591,39.708728,14.384349,138.891667,4.496100,61.937855,51.406903,132.715017,139.578558,130.938049,138.164392,86.228655,136.760616,-0.058111,0.035093,32.025740,-235.667062,134.647122,4.290833,20.061684,6.091420,36.159357,2565.456853,14.241576,377251.954392,0.967355,20.203778,12.722729,2.728224,0.076260,0.052385,106.786399,86.679076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248976,69.253129,73.460956,30.873418,84.154675,28.556962,47.351617,56.080564,13.506329,18.512658,31.808251,1208.496094,20.560315,0.011749,62.617799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.497593,61.886855,140.178459,134.816856,84.065981,85.103775,39.707417,14.384207,138.944642,4.495810,61.903571,51.389055,132.727038,139.552733,130.982275,138.121875,86.241517,136.866254,-0.058190,0.035082,32.025740,-235.667695,133.711916,4.290857,20.084060,6.121963,20.011470,1419.833263,14.232242,377249.320740,0.965667,20.198751,12.720037,2.726675,0.074895,0.052117,106.633067,86.679726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269775,69.276004,73.471534,30.873418,84.179107,28.556962,47.351617,56.011905,13.506329,18.512658,31.807865,1215.820312,20.550452,0.011813,62.614978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.585685,61.872521,140.205804,134.815741,84.076298,85.099259,39.669742,14.380211,138.971863,4.493982,61.711430,51.479435,132.729265,139.637891,130.997687,138.279391,86.243654,136.883153,-0.058164,0.035127,32.025740,-235.666300,134.135723,4.288278,20.097366,6.188225,32.498184,2307.967635,14.183939,377189.918682,0.962016,20.036782,12.770004,2.718860,0.076000,0.052699,106.713932,86.720927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275488,69.280056,73.459239,30.873418,84.220615,28.556962,47.351617,56.052969,13.506329,18.512658,31.805948,1208.496094,20.506675,0.011737,62.618378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.599139,61.830343,140.247769,134.776155,84.079633,85.098396,39.661201,14.385919,139.080537,4.493756,61.631152,51.570910,132.756109,139.716231,131.014512,138.296507,86.279926,136.838256,-0.058224,0.035113,32.025740,-235.662879,133.861451,4.287966,20.104110,6.181175,24.687035,1753.610202,14.201988,377190.176150,0.962846,20.091275,12.808006,2.722039,0.075364,0.053597,106.753759,86.741317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276487,69.306803,73.447300,30.873418,84.249730,28.556962,47.351617,56.006987,13.506329,18.512658,31.804879,1215.820312,20.515275,0.011681,62.619248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.640557,61.745162,140.244975,134.712315,84.094668,85.098399,39.684113,14.376929,139.079881,4.492912,61.631590,51.447889,132.758272,139.556742,131.033350,138.328261,86.273028,136.947615,-0.058347,0.035133,32.025740,-235.673666,134.136030,4.287368,20.067057,6.100850,7.102642,504.235312,14.175789,377105.588625,0.961859,19.988118,12.814003,2.717921,0.077599,0.057266,106.761738,86.753954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305389,69.314940,73.438644,30.873418,84.278770,28.556962,47.351617,56.003547,13.506329,18.512658,31.801656,1219.482422,20.512859,0.011730,62.621259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.427585,61.745162,140.267338,134.712315,84.113104,85.099140,39.688562,14.366083,138.989932,4.490070,61.626306,51.420637,132.753150,139.605114,131.001469,138.213599,86.269081,136.832785,-0.058289,0.035134,32.025740,-235.682551,133.130895,4.285309,20.056077,6.173621,6.988803,496.097956,14.173893,376989.503515,0.961672,19.932384,12.756120,2.718025,0.076838,0.053249,106.797264,86.735359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291584,69.287431,73.406947,30.873418,84.307685,28.556962,47.351617,55.986553,13.506329,18.512658,31.796120,1212.158203,20.532260,0.011658,62.623833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.580892,61.704088,140.270642,134.660184,84.119227,85.101438,39.687524,14.383778,139.068590,4.489079,61.684505,51.306596,132.733164,139.639823,131.006246,138.290292,86.280412,136.841339,-0.058148,0.035130,32.025740,-235.668123,134.475398,4.284033,20.055987,6.117312,17.831617,1265.804724,14.157255,376886.222593,0.960050,19.805490,12.815650,2.715791,0.075289,0.052371,106.757417,86.754825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314144,69.305007,73.411426,30.873418,84.336272,28.556962,47.351617,56.106738,13.506329,18.512658,31.792115,1204.833984,20.530817,0.011609,62.618779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.497961,61.707672,140.228329,134.646525,84.094797,85.106039,39.671457,14.376215,138.937141,4.488367,61.746603,51.413713,132.738234,139.554720,131.000473,138.220145,86.278465,136.865771,-0.058101,0.035132,32.025740,-235.671276,133.571929,4.283453,20.042392,6.119764,20.361659,1445.989053,14.226809,377003.376389,0.964332,20.020254,12.764330,2.727473,0.077675,0.052994,106.656847,86.758982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337859,69.305883,73.404490,30.873418,84.359984,28.556962,47.351617,56.035467,13.506329,18.512658,31.789634,1201.171875,20.508225,0.011737,62.616444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.646100,61.737719,140.234864,134.672172,84.073481,85.110617,39.604653,14.378784,139.014237,4.487178,61.759775,51.374698,132.729693,139.690283,131.024088,138.330280,86.293791,136.908497,-0.058358,0.035140,32.025740,-235.669197,133.561119,4.283119,20.058781,6.178200,34.336433,2442.524642,14.177536,376871.264414,0.961120,19.824515,12.757117,2.719430,0.077817,0.052146,106.771289,86.781627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.336580,69.319138,73.410545,30.873418,84.384111,28.556962,47.351617,56.088775,13.506329,18.512658,31.787337,1201.171875,20.547099,0.011767,62.619461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.593819,61.755362,140.276953,134.696425,84.056241,85.110566,39.702434,14.380353,139.000934,4.484359,61.666061,51.494847,132.724122,139.682692,130.991757,138.263398,86.262373,136.918555,-0.058368,0.035152,32.025740,-235.669751,134.169803,4.280345,20.073674,6.150956,29.322245,2080.702884,14.200161,376941.726224,0.963277,19.911719,12.770825,2.722988,0.077693,0.052773,106.688066,86.768530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300698,69.294468,73.356741,30.873418,84.422015,28.556962,47.351617,56.001800,13.506329,18.512658,31.785604,1201.171875,20.557232,0.011822,62.624328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.545024,61.755362,140.286148,134.696425,84.061074,85.108297,39.718062,14.381352,139.034784,4.484233,61.639212,51.349490,132.755043,139.607460,131.040966,138.207192,86.286995,136.945183,-0.058358,0.035147,32.025740,-235.667118,133.047127,4.279264,20.079625,6.208185,31.023867,2200.583587,14.156230,376895.016351,0.961981,19.792465,12.776065,2.715304,0.075864,0.052142,106.763453,86.796805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333897,69.328499,73.387113,30.873418,84.453197,28.556962,47.351617,56.050426,13.506329,18.512658,31.784257,1208.496094,20.555663,0.011785,62.629178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.505712,61.728347,140.265271,134.677747,84.057216,85.107522,39.696236,14.375359,139.057228,4.484129,61.620821,51.313120,132.717170,139.653651,131.038672,138.253514,86.250284,136.905399,-0.058447,0.035170,32.025740,-235.676543,134.766701,4.278722,20.099566,6.123514,25.144951,1784.561220,14.177582,376992.425570,0.960728,19.862763,12.812323,2.718871,0.075213,0.052113,106.661132,86.791033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337668,69.333931,73.387863,30.873418,84.479460,28.556962,47.351617,56.081418,13.506329,18.512658,31.780977,1215.820312,20.565093,0.011803,62.618037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.429787,61.686446,140.236128,134.646246,84.059456,85.112096,39.681115,14.380211,139.041324,4.482702,61.649539,51.301241,132.710250,139.654904,131.016618,138.202628,86.244586,136.929840,-0.058447,0.035163,32.025740,-235.665320,133.448824,4.278507,20.086025,6.145601,10.018620,711.301981,14.193563,376967.614201,0.961327,19.911943,12.800514,2.721623,0.077580,0.052521,106.879934,86.732846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349756,69.341866,73.348600,30.873418,84.501834,28.556962,47.351617,56.110662,13.506329,18.512658,31.778700,1223.144531,20.607573,0.011745,62.630814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.339923,61.692235,140.220706,134.636489,84.048671,85.113608,39.701744,14.382066,138.962277,4.481738,61.723867,51.330386,132.700340,139.691275,131.031883,138.191771,86.247678,136.832118,-0.058363,0.035162,32.025740,-235.668038,134.188484,4.278008,20.063541,6.116536,1.769386,125.557601,14.202672,377013.054746,0.962586,19.924576,12.818079,2.723295,0.078826,0.052876,106.928699,86.786393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358634,69.343269,73.364966,30.873418,84.527435,28.556962,47.351617,56.161480,13.506329,18.512658,31.774282,1219.482422,20.534117,0.011682,62.624601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.557457,61.692235,140.251316,134.636489,84.055801,85.112125,39.641126,14.382351,138.997048,4.483342,61.763604,51.363808,132.716627,139.645757,131.012931,138.257410,86.258053,136.927246,-0.058232,0.035451,32.025740,-235.668733,133.891004,4.278601,20.053607,6.127733,15.246824,1083.586055,14.222679,377035.577205,0.964464,19.959314,12.835541,2.726749,0.075671,0.052827,106.960713,86.782116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362001,69.349127,73.346156,30.873418,84.555068,28.556962,47.351617,56.223048,13.506329,18.512658,31.771933,1201.171875,20.557935,0.011628,62.621737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.544822,61.735790,140.216734,134.669384,84.055363,85.106842,39.724224,14.380782,139.002996,4.484188,61.692632,51.320492,132.703915,139.655965,131.005230,138.182011,86.264345,136.850586,-0.058156,0.035780,32.025740,-235.672427,134.089467,4.279773,20.070970,6.157880,12.146018,861.407152,14.250091,377088.624931,0.965853,20.055924,12.785413,2.731222,0.075932,0.051954,106.911574,86.791254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345031,69.345862,73.347998,30.873418,84.588162,28.556962,47.351617,56.122697,13.506329,18.512658,31.770596,1208.496094,20.512589,0.011685,62.625095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.421697,61.733860,140.149458,134.687225,84.043065,85.105597,39.679924,14.379497,138.956603,4.481930,61.697820,51.182273,132.704062,139.620001,131.015068,138.240214,86.259650,136.839833,-0.058190,0.036038,32.025740,-235.672567,133.816850,4.278857,20.094950,6.186350,16.532695,1173.823530,14.184189,376954.741170,0.962818,19.836281,12.820824,2.720292,0.074948,0.052335,106.906588,86.768657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338959,69.339790,73.343644,30.873418,84.613293,28.556962,47.351617,56.135847,13.506329,18.512658,31.768293,1201.171875,20.549028,0.011809,62.626748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.425686,61.727795,140.116157,134.677468,84.038647,85.106343,39.691542,14.380782,138.927325,4.480622,61.756701,51.165527,132.695249,139.500232,131.010500,138.198798,86.262699,136.775658,-0.058122,0.036314,32.025740,-235.666219,134.004135,4.277668,20.063271,6.117095,35.197894,2498.323660,14.185451,376975.044327,0.961115,19.892574,12.777636,2.720287,0.076268,0.052363,106.899225,86.778622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341541,69.355660,73.344259,30.873418,84.632357,28.556962,47.351617,56.210821,13.506329,18.512658,31.766062,1201.171875,20.559107,0.011738,62.618208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.328621,61.761426,140.130842,134.691686,84.021102,85.102535,39.728295,14.380353,138.885547,4.480729,61.810517,51.200348,132.685360,139.557550,130.993224,138.072388,86.251841,136.729196,-0.058200,0.036595,32.025740,-235.665177,133.527610,4.277651,20.077118,6.111235,21.069087,1494.086644,14.217224,377037.762355,0.964708,20.014900,12.777154,2.725493,0.075568,0.052382,107.000382,86.767361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312651,69.341720,73.321662,30.873418,84.651378,28.556962,47.351617,56.222542,13.506329,18.512658,31.763521,1219.482422,20.561325,0.011836,62.624422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.378887,61.761426,140.039727,134.691686,84.009849,85.095628,39.709063,14.380211,138.836863,4.480345,61.849744,51.112001,132.688705,139.483303,131.020610,138.091150,86.256022,136.819979,-0.058074,0.036853,32.025740,-235.669404,133.689973,4.277717,20.082870,6.166408,8.061531,571.949746,14.212561,377026.810605,0.964336,20.004806,12.743205,2.724634,0.075527,0.051554,107.017989,86.786189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325379,69.338252,73.346159,30.873418,84.672954,28.556962,47.351617,56.288196,13.506329,18.512658,31.762863,1223.144531,20.556475,0.011832,62.630635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.146924,61.799744,140.027654,134.730435,84.005579,85.090261,39.731683,14.380496,138.762621,4.478641,61.909885,51.128368,132.712602,139.440075,131.036420,138.035534,86.277002,136.716116,-0.058158,0.037121,32.025740,-235.666014,134.147103,4.277306,20.064623,6.120954,5.043428,357.617580,14.245355,377113.994380,0.965494,20.136547,12.731684,2.730072,0.075372,0.051962,107.072690,86.807568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340654,69.353112,73.355063,30.873418,84.690316,28.556962,47.351617,56.277699,13.506329,18.512658,31.762606,1219.482422,20.523840,0.011681,62.624319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.317687,61.838338,139.998982,134.766955,83.987466,85.085679,39.709401,14.378641,138.764035,4.476916,61.955718,51.035061,132.701427,139.418916,130.976764,138.019337,86.259973,136.555591,-0.058229,0.037395,32.025740,-235.668360,133.908831,4.275663,20.040985,6.104366,17.624344,1250.401870,14.218973,377051.530927,0.964842,20.085723,12.771224,2.725628,0.076376,0.051709,107.090651,86.743751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.322842,69.364784,73.312559,30.873418,84.710843,28.556962,47.351617,56.418904,13.506329,18.512658,31.760927,1204.833984,20.514824,0.011625,62.624907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.247809,61.890439,139.978802,134.800966,83.959741,85.081881,39.721689,14.379212,138.637778,4.477606,62.136486,51.027997,132.718728,139.312830,130.998368,138.011107,86.260194,136.624560,-0.058150,0.037746,32.025740,-235.670239,133.491226,4.275353,20.062081,6.113976,7.674828,544.340857,14.292046,377154.219751,0.969147,20.358902,12.700222,2.737753,0.075904,0.052450,107.151312,86.781407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.322315,69.395400,73.326837,30.873418,84.735472,28.556962,47.351617,56.356030,13.506329,18.512658,31.760768,1204.833984,20.523299,0.011720,62.618566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.173305,61.957152,139.929105,134.848358,83.953479,85.076560,39.688139,14.374788,138.724553,4.477242,62.218269,51.170254,132.721812,139.240518,130.978587,137.961049,86.275918,136.579652,-0.057880,0.037999,32.025740,-235.676950,134.085431,4.274954,20.032132,6.165543,14.327363,1017.034101,14.235602,377114.733670,0.966186,20.224520,12.639884,2.728084,0.076351,0.053292,107.143212,86.791021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291573,69.386254,73.326270,30.873418,84.756790,28.556962,47.351617,56.414407,13.506329,18.512658,31.762074,1201.171875,20.491727,0.011815,62.617074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.379699,61.957152,139.875963,134.848358,83.960605,85.067734,39.711302,14.381638,138.720125,4.475562,62.248001,51.234282,132.731722,139.288428,130.996273,137.930088,86.291991,136.564138,-0.057830,0.038237,32.025740,-235.669937,133.289866,4.273684,20.043942,6.124632,35.920009,2548.310280,14.257293,377191.934132,0.967428,20.347350,12.672911,2.731410,0.077560,0.051835,107.277009,86.809530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314672,69.407689,73.337218,30.873418,84.770046,28.556962,47.351617,56.474845,13.506329,18.512658,31.764377,1204.833984,20.511381,0.011833,62.624294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.393559,62.023866,139.883864,134.901048,83.979069,85.064100,39.680797,14.384064,138.676135,4.474471,62.206388,51.401257,132.751248,139.290199,130.999175,137.932351,86.278944,136.588275,-0.057796,0.038502,32.025740,-235.667021,134.440604,4.272130,20.061756,6.067494,20.081967,1425.790971,14.277619,377254.037798,0.969909,20.489559,12.635540,2.734416,0.075203,0.052720,107.218141,86.800964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296186,69.373011,73.310330,30.873418,84.785907,28.556962,47.351617,56.386871,13.506329,18.512658,31.767053,1208.496094,20.494252,0.011886,62.626015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.560873,62.065769,139.947485,134.930042,83.984275,85.062582,39.708113,14.379497,138.736126,4.474433,62.125114,51.363066,132.751457,139.423535,130.998609,137.994769,86.265754,136.589096,-0.057663,0.038773,32.025740,-235.667667,133.749302,4.271730,20.085160,6.165687,17.998569,1276.993589,14.205069,377083.000215,0.964956,20.280627,12.611986,2.722397,0.076142,0.053483,107.266888,86.819516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281875,69.357040,73.308097,30.873418,84.808507,28.556962,47.351617,56.393832,13.506329,18.512658,31.767253,1219.482422,20.518971,0.011790,62.614236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.503687,62.048952,139.923243,134.911363,83.978298,85.067041,39.711686,14.378498,138.833190,4.473872,62.063102,51.474961,132.770660,139.394236,131.029097,138.061080,86.275899,136.676410,-0.057411,0.039127,32.025740,-235.670953,133.818461,4.272269,20.066480,6.182942,19.628550,1392.514994,14.203695,377154.986984,0.965541,20.333333,12.636670,2.721817,0.078648,0.052166,107.396864,86.811347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291696,69.357725,73.293185,30.873418,84.835331,28.556962,47.351617,56.318959,13.506329,18.512658,31.769777,1215.820312,20.515888,0.011753,62.620620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.506963,62.017525,139.947942,134.863134,83.968152,85.067806,39.698248,14.379069,138.820686,4.472531,62.062731,51.316668,132.811185,139.416236,131.062349,138.070940,86.289376,136.638293,-0.057204,0.039123,32.025740,-235.671199,133.709390,4.270978,20.037037,6.178994,18.051429,1281.062268,14.158722,377130.532132,0.961519,20.206371,12.650256,2.714219,0.076517,0.053178,107.457730,86.833363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326905,69.380889,73.315963,30.873418,84.857174,28.556962,47.351617,56.359097,13.506329,18.512658,31.769470,1223.144531,20.485904,0.011610,62.617654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.423290,62.017525,139.956963,134.863134,83.978056,85.073532,39.699986,14.380353,138.791571,4.472142,62.039797,51.327049,132.761712,139.399199,131.038735,138.106939,86.257979,136.627007,-0.057070,0.039108,32.025740,-235.668607,133.652589,4.270597,20.045186,6.119151,13.696868,971.988019,14.174279,377145.616145,0.962616,20.247223,12.682195,2.716762,0.078311,0.052475,107.462448,86.821103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280843,69.340643,73.271269,30.873418,84.876918,28.556962,47.351617,56.366826,13.506329,18.512658,31.768363,1223.144531,20.507630,0.011658,62.619827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.601297,62.000709,139.953744,134.823547,83.996290,85.076988,39.699374,14.376643,138.793254,4.472280,62.099902,51.434933,132.782336,139.367516,131.052040,138.065255,86.250851,136.639295,-0.056999,0.039109,32.025740,-235.676075,134.428125,4.270830,20.048017,6.077500,3.212851,228.001111,14.174711,377090.563015,0.962802,20.212491,12.650349,2.717068,0.076490,0.053689,107.384328,86.806247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313785,69.351159,73.283458,30.873418,84.900955,28.556962,47.351617,56.422394,13.506329,18.512658,31.767744,1215.820312,20.532855,0.011589,62.616512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.484782,62.010909,139.978780,134.815462,84.003028,85.079937,39.710647,14.376929,138.909253,4.470518,62.086455,51.392173,132.789684,139.449594,131.046614,138.038323,86.253568,136.618032,-0.057117,0.039075,32.025740,-235.674156,133.655038,4.269153,20.053823,6.100724,18.507671,1313.030455,14.203047,377208.792510,0.964551,20.296954,12.676306,2.721665,0.075655,0.052138,107.434289,86.834596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341193,69.377320,73.304816,30.873418,84.920147,28.556962,47.351617,56.337949,13.506329,18.512658,31.767750,1208.496094,20.524903,0.011612,62.619350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.681718,62.005671,139.976312,134.809887,83.995293,85.084195,39.694964,14.382066,138.838065,4.468009,62.011522,51.531808,132.778416,139.492356,131.040747,138.076056,86.250258,136.725032,-0.057219,0.039071,32.025740,-235.670652,133.960388,4.266825,20.065921,6.100579,2.770258,196.614163,14.146492,377126.792827,0.960897,20.100576,12.689356,2.712214,0.075841,0.051761,107.435429,86.829660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338230,69.358578,73.288229,30.873418,84.952673,28.556962,47.351617,56.411558,13.506329,18.512658,31.768308,1208.496094,20.534532,0.011635,62.615438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.590833,61.985271,140.012601,134.778385,84.000881,85.088421,39.703660,14.379212,138.849103,4.467519,61.986461,51.544386,132.781437,139.474288,131.053078,138.087381,86.264000,136.679082,-0.056994,0.039094,32.025740,-235.671546,133.653732,4.266233,20.070645,6.163848,16.745321,1188.209214,14.186636,377205.776950,0.963079,20.228256,12.676390,2.718838,0.075888,0.052107,107.469521,86.833225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.370957,69.341889,73.279863,30.873418,84.972786,28.556962,47.351617,56.313435,13.506329,18.512658,31.768132,1204.833984,20.547081,0.011739,62.620935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.783011,61.985271,140.131555,134.778385,83.999114,85.094124,39.682586,14.381067,138.983506,4.467431,61.837511,51.600008,132.774371,139.581819,131.039406,138.137804,86.224108,136.874867,-0.056907,0.039082,32.025740,-235.667077,133.682835,4.266790,20.082275,6.148486,28.065207,1992.499748,14.124749,377125.018652,0.959450,20.024570,12.731261,2.708430,0.076443,0.052724,107.414264,86.825087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348421,69.355065,73.265396,30.873418,85.004509,28.556962,47.351617,56.365411,13.506329,18.512658,31.767194,1201.171875,20.520071,0.011688,62.618046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.699444,61.926828,140.108439,134.744932,84.007509,85.098351,39.675972,14.377785,138.884776,4.467621,61.699916,51.529964,132.807778,139.626795,131.074051,138.219107,86.209188,136.947819,-0.056826,0.039080,32.025740,-235.673300,134.012396,4.267513,20.104038,6.082260,34.146556,2424.651519,14.157084,377144.943011,0.961098,20.095680,12.695380,2.713905,0.076116,0.052804,107.378226,86.826856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342764,69.340688,73.267607,30.873418,85.034855,28.556962,47.351617,56.265134,13.506329,18.512658,31.764412,1204.833984,20.603660,0.011750,62.633320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.559042,61.837786,140.159339,134.675517,84.016281,85.105221,39.712983,14.384920,139.015634,4.467468,61.637885,51.504936,132.785984,139.649143,131.086706,138.161214,86.220161,136.844603,-0.056876,0.039049,32.025740,-235.662081,133.986737,4.267218,20.111196,6.100850,20.710704,1469.238644,14.109652,377138.775854,0.957740,19.902322,12.829562,2.706130,0.076252,0.052972,107.367474,86.808121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355076,69.333067,73.277921,30.873418,85.060682,28.556962,47.351617,56.309133,13.506329,18.512658,31.763798,1219.482422,20.559828,0.011747,62.621762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.563220,61.777139,140.128300,134.605824,83.998753,85.113597,39.679441,14.381352,138.956334,4.468195,61.667154,51.447277,132.783245,139.621365,131.071558,138.180789,86.222736,136.905352,-0.056837,0.039036,32.025740,-235.667935,133.661257,4.267119,20.048360,6.119457,19.598286,1391.497824,14.131867,377160.460176,0.959505,19.927893,12.879589,2.710057,0.075732,0.052237,107.368796,86.820460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344661,69.332619,73.276403,30.873418,85.086642,28.556962,47.351617,56.384271,13.506329,18.512658,31.758636,1219.482422,20.487094,0.011729,62.618668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.619656,61.777139,140.163641,134.605824,83.990163,85.121190,39.616147,14.376929,138.927721,4.468778,61.735632,51.603829,132.787416,139.640988,131.108685,138.258670,86.246567,136.803800,-0.056931,0.039054,32.025740,-235.672849,134.103725,4.267312,20.054021,6.149965,9.109284,647.801536,14.178863,377145.055423,0.961338,19.980234,12.818940,2.718424,0.077040,0.053213,107.318918,86.874387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352046,69.344571,73.303494,30.873418,85.106701,28.556962,47.351617,56.389368,13.506329,18.512658,31.754348,1223.144531,20.551084,0.011627,62.612531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.707662,61.772453,140.158217,134.587983,84.006284,85.125727,39.649272,14.385634,139.039228,4.468734,61.772342,51.617894,132.769834,139.565774,131.105406,138.192079,86.246248,136.829319,-0.056842,0.039030,32.025740,-235.660550,133.943724,4.267431,20.094319,6.149135,8.711983,619.030167,14.173357,377109.199123,0.962004,19.915377,12.845606,2.717602,0.075900,0.052195,107.212446,86.899700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348949,69.355593,73.299450,30.873418,85.136412,28.556962,47.351617,56.364138,13.506329,18.512658,31.752266,1219.482422,20.543691,0.011622,62.620228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.506577,61.784031,140.152291,134.603315,84.021274,85.134897,39.650263,14.382494,138.959437,4.469024,61.702049,51.440947,132.739761,139.536952,131.053947,138.159766,86.245062,136.826506,-0.056637,0.039001,32.025740,-235.668100,133.848399,4.266827,20.074540,6.142212,13.765607,978.091036,14.160470,377074.239894,0.962466,19.858515,12.772889,2.715315,0.076764,0.051991,107.220035,86.878579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375211,69.340329,73.303206,30.873418,85.163133,28.556962,47.351617,56.327335,13.506329,18.512658,31.750250,1223.144531,20.519440,0.011577,62.612565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.589599,61.758394,140.104756,134.598576,84.000921,85.140962,39.596170,14.380068,138.949656,4.469222,61.734419,51.306784,132.736625,139.523566,131.040338,138.261809,86.243752,136.807103,-0.056703,0.038972,32.025740,-235.668893,134.175554,4.267357,20.070790,6.099227,9.319131,663.059080,14.132872,377045.374608,0.959897,19.765250,12.785495,2.710589,0.076888,0.054199,107.227106,86.871167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383886,69.341945,73.285756,30.873418,85.185613,28.556962,47.351617,56.432710,13.506329,18.512658,31.748439,1219.482422,20.568789,0.011589,62.623126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.493590,61.770799,140.120473,134.592443,83.980950,85.140972,39.634431,14.385491,139.013099,4.468166,61.832909,51.386278,132.737242,139.581663,131.033979,138.288256,86.228969,136.757840,-0.056532,0.038966,32.025740,-235.662000,134.064645,4.266654,20.039597,6.111506,13.845970,984.194054,14.197588,377203.509354,0.964137,19.979388,12.785327,2.721056,0.076470,0.052789,107.246463,86.889754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382057,69.334302,73.316625,30.873418,85.210968,28.556962,47.351617,56.395605,13.506329,18.512658,31.745319,1215.820312,20.517313,0.011607,62.544113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.695062,61.770799,140.081511,134.592443,83.975943,85.135652,39.659620,14.377214,138.896136,4.468925,61.878263,51.450448,132.728931,139.497319,131.052009,138.138188,86.248101,136.758052,-0.056343,0.038932,32.025740,-235.671420,134.040541,4.267330,20.037145,6.137217,2.855751,202.862491,14.166555,377161.325962,0.963745,19.870047,12.777295,2.715756,0.076430,0.052416,107.348644,86.868191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363584,69.326210,73.325718,30.873418,85.235942,28.556962,47.351617,56.453990,13.506329,18.512658,31.743892,1208.496094,20.508315,0.011617,62.621021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.622892,61.817662,140.036494,134.616975,83.981441,85.130319,39.661345,14.385205,138.836301,4.470034,61.858178,51.496613,132.721478,139.458034,131.033686,138.119940,86.225195,136.761636,-0.056186,0.038908,32.025740,-235.664572,133.815705,4.267985,20.047116,6.117330,17.091601,1214.074384,14.198919,377247.481409,0.964825,19.979258,12.768354,2.721125,0.081459,0.056617,107.342970,86.850992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353090,69.305749,73.307833,30.873418,85.255853,28.556962,47.351617,56.355335,13.506329,18.512658,31.744103,1204.833984,20.518232,0.011678,62.617807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.743376,61.856532,140.048175,134.641228,83.982780,85.133396,39.662495,14.378070,138.857277,4.468103,61.753240,51.565985,132.725732,139.454498,131.038338,138.224608,86.225526,136.838406,-0.056126,0.038910,32.025740,-235.671544,134.030629,4.266421,20.061576,6.147008,15.214129,1080.679856,14.130507,377089.663353,0.960012,19.776272,12.749323,2.709766,0.076610,0.052814,107.173913,86.840338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332742,69.280832,73.304863,30.873418,85.274499,28.556962,47.351617,56.396522,13.506329,18.512658,31.742574,1201.171875,20.511290,0.011693,62.606914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.623245,61.829240,140.090143,134.639276,83.962487,85.139411,39.687663,14.384207,139.026851,4.465337,61.762946,51.460040,132.754176,139.567128,131.041648,138.181688,86.238278,136.853031,-0.056134,0.038912,32.025740,-235.662141,134.119650,4.264058,20.073224,6.107305,8.089938,574.274705,14.149558,377192.164852,0.961509,19.895778,12.773955,2.712682,0.078841,0.055682,107.131891,86.872206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346671,69.305143,73.317397,30.873418,85.310987,28.556962,47.351617,56.333415,13.506329,18.512658,31.742630,1204.833984,20.518449,0.011744,62.617560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
