OSU 80 Ton Compressor Load Stand
51.461839,62.316918,139.768521,134.798736,82.897913,85.225103,39.704974,14.383493,138.482381,4.321571,62.531678,51.489702,132.794756,139.111648,131.088521,137.779721,86.127207,136.390346,-0.057028,0.038730,32.025740,-235.668572,133.702555,4.124342,20.021098,6.169708,30.806805,2185.907282,14.187169,378298.260174,0.965709,20.434542,12.710069,2.712997,0.076462,0.053366,106.633546,86.866576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488232,69.382766,73.132690,30.873418,86.431833,28.556962,47.351617,56.942931,13.506329,18.512658,31.801250,1208.496094,20.498146,0.011811,62.615054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.665923,62.364888,139.710930,134.837486,82.881425,85.227558,39.679323,14.385205,138.564341,4.318863,62.579230,51.560288,132.784847,139.184847,131.058821,137.782249,86.096828,136.396466,-0.057198,0.038744,32.025740,-235.664246,133.727926,4.121855,20.013471,6.132944,22.694709,1611.351768,14.168242,378312.230145,0.964766,20.440570,12.711257,2.709261,0.075195,0.052205,106.362699,86.846387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478424,69.380847,73.101841,30.873418,86.447895,28.556962,47.351617,57.008370,13.506329,18.512658,31.806089,1215.820312,20.480891,0.011759,62.610477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.665662,62.393009,139.704522,134.849474,82.876468,85.232378,39.694275,14.384207,138.508101,4.315580,62.565009,51.523715,132.811459,139.196444,131.101386,137.744091,86.104886,136.419790,-0.057154,0.038743,32.025740,-235.665571,133.492468,4.118705,20.031988,6.095296,12.374353,878.263106,14.208794,378402.303713,0.966118,20.557422,12.692934,2.715964,0.076361,0.052282,106.463305,86.892277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.522356,69.376616,73.121599,30.873418,86.452448,28.556962,47.351617,56.908269,13.506329,18.512658,31.809148,1223.144531,20.500112,0.011757,62.610196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.767015,62.398523,139.761452,134.864806,82.863791,85.240259,39.680642,14.383636,138.560157,4.313873,62.488172,51.523794,132.799617,139.182296,131.073237,137.841959,86.107404,136.425749,-0.057078,0.038755,32.025740,-235.665325,133.879562,4.116698,20.008567,6.102292,12.509276,888.144182,14.140539,378411.267559,0.962688,20.399681,12.726268,2.704121,0.074253,0.051821,106.426766,86.865501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.512964,69.385909,73.105966,30.873418,86.471590,28.556962,47.351617,56.910868,13.506329,18.512658,31.813643,1215.820312,20.482838,0.011630,62.613384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.533550,62.373986,139.725314,134.838043,82.853421,85.246347,39.693169,14.381067,138.726419,4.310881,62.453729,51.542992,132.825549,139.227658,131.106980,137.836456,86.087928,136.429383,-0.057120,0.038756,32.025740,-235.666587,133.997568,4.114354,20.007737,6.079394,19.965391,1417.072374,14.141990,378451.748680,0.962457,20.428065,12.729465,2.704011,0.075473,0.052123,106.455882,86.846038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.518384,69.382194,73.128358,30.873418,86.498197,28.556962,47.351617,56.923629,13.506329,18.512658,31.818318,1223.144531,20.483145,0.011562,62.610034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.553316,62.373986,139.687085,134.838043,82.835321,85.250881,39.698764,14.382637,138.624696,4.307910,62.489116,51.471303,132.797641,139.244277,131.084823,137.818469,86.086751,136.514206,-0.057002,0.038789,32.025740,-235.665997,133.987553,4.112190,20.004510,6.168554,12.222184,867.364860,14.117427,378436.940828,0.960814,20.331648,12.729822,2.699817,0.074791,0.052904,106.599578,86.814753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.497557,69.359288,73.082099,30.873418,86.514160,28.556962,47.351617,56.987847,13.506329,18.512658,31.820474,1223.144531,20.498525,0.011611,62.619469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.536683,62.370402,139.736921,134.817135,82.820186,85.255422,39.692278,14.381495,138.571418,4.305054,62.508996,51.449694,132.815985,139.153818,131.095069,137.859539,86.094004,136.357169,-0.056936,0.038823,32.025740,-235.665669,134.123628,4.109770,20.027751,6.143239,2.358573,167.406865,14.187349,378587.586346,0.965311,20.542136,12.751053,2.711347,0.078620,0.052140,106.745521,86.826884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.506041,69.363205,73.075821,30.873418,86.524052,28.556962,47.351617,56.983396,13.506329,18.512658,31.823447,1219.482422,20.451862,0.011599,62.610920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.555273,62.387219,139.732175,134.819923,82.800141,85.261571,39.640946,14.380782,138.592768,4.303251,62.524098,51.426239,132.806045,139.157031,131.103712,137.848720,86.097800,136.412937,-0.057031,0.038843,32.025740,-235.664749,134.250668,4.107288,20.013327,6.135630,17.230022,1224.536700,14.178044,378600.087880,0.964819,20.522206,12.793148,2.709565,0.077259,0.053253,106.748435,86.822134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485405,69.349210,73.101589,30.873418,86.547890,28.556962,47.351617,57.000120,13.506329,18.512658,31.826552,1204.833984,20.518701,0.011591,62.618745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.425870,62.413134,139.709912,134.839159,82.784574,85.264643,39.671750,14.384777,138.560481,4.300549,62.593156,51.352265,132.815547,139.163971,131.114009,137.833974,86.117794,136.399629,-0.056999,0.038860,32.025740,-235.668104,134.184342,4.104922,20.001030,6.129554,23.032092,1635.618528,14.189027,378611.298452,0.965362,20.535393,12.710125,2.711407,0.075841,0.052630,106.813323,86.832757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.512627,69.365225,73.111556,30.873418,86.562658,28.556962,47.351617,56.997144,13.506329,18.512658,31.830516,1201.171875,20.480621,0.011635,62.613333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.517684,62.413134,139.747878,134.839159,82.765190,85.261577,39.712261,14.378356,138.544090,4.297775,62.655715,51.451103,132.794830,139.131376,131.096347,137.851510,86.082572,136.364641,-0.057010,0.038868,32.025740,-235.674689,134.551228,4.102560,20.012029,6.107305,35.310488,2505.007917,14.184346,378642.261220,0.966341,20.533467,12.733244,2.710337,0.076448,0.052880,106.888699,86.816680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509486,69.322632,73.081164,30.873418,86.576752,28.556962,47.351617,57.075220,13.506329,18.512658,31.835014,1204.833984,20.506404,0.011773,62.622367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.627219,62.455316,139.758906,134.868431,82.762653,85.254751,39.688213,14.376500,138.544196,4.295333,62.639055,51.448923,132.824902,139.137863,131.136951,137.805161,86.108191,136.411431,-0.057086,0.038863,32.025740,-235.678995,133.714652,4.099819,20.007088,6.131393,24.061077,1707.982880,14.224481,378718.242140,0.968368,20.689959,12.706828,2.716724,0.075416,0.052539,106.786833,86.855302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.572075,69.352846,73.132397,30.873418,86.605820,28.556962,47.351617,57.036298,13.506329,18.512658,31.841669,1201.171875,20.506116,0.011842,62.606207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.521102,62.477923,139.685386,134.893521,82.769409,85.255496,39.703769,14.379069,138.585499,4.293994,62.643899,51.447268,132.825623,139.152537,131.118682,137.913992,86.095428,136.447138,-0.057083,0.038849,32.025740,-235.666461,134.563526,4.098193,20.013309,6.118303,35.110440,2491.348783,14.198804,378714.702419,0.965447,20.597286,12.725162,2.712620,0.075032,0.052842,106.768395,86.829934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561640,69.339086,73.098766,30.873418,86.620308,28.556962,47.351617,56.984570,13.506329,18.512658,31.846514,1201.171875,20.472471,0.011785,62.611730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.701662,62.482334,139.729134,134.892685,82.783345,85.256303,39.719835,14.384920,138.580563,4.290916,62.606372,51.593952,132.829281,139.132705,131.110332,137.802010,86.066410,136.404669,-0.057141,0.038849,32.025740,-235.665511,133.784746,4.095448,20.016176,6.168103,22.685101,1609.026809,14.165833,378634.298438,0.963805,20.529074,12.722127,2.707078,0.079252,0.052691,106.788974,86.827383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565152,69.335540,73.100307,30.873418,86.630845,28.556962,47.351617,57.047095,13.506329,18.512658,31.850521,1219.482422,20.452277,0.011793,62.611142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.850420,62.489778,139.757047,134.890454,82.802209,85.258100,39.685535,14.378641,138.659925,4.286803,62.476235,51.639491,132.829511,139.121028,131.138858,137.894007,86.073322,136.517230,-0.057183,0.038845,32.025740,-235.671137,133.983721,4.091268,20.033016,6.167797,7.630998,541.725278,14.192885,378737.604309,0.965680,20.658628,12.752119,2.711227,0.076210,0.053722,106.851817,86.819236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577438,69.341185,73.137092,30.873418,86.649521,28.556962,47.351617,56.955248,13.506329,18.512658,31.854753,1226.806641,20.524110,0.011816,62.622112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.955026,62.489778,139.799028,134.890454,82.811425,85.258904,39.706492,14.382922,138.646555,4.282821,62.326351,51.764788,132.847186,139.194015,131.131378,137.926320,86.052779,136.521184,-0.057288,0.038865,32.025740,-235.667999,134.829575,4.086697,20.029987,6.148684,8.910923,632.253372,14.140579,378700.614039,0.961597,20.481169,12.760644,2.702604,0.075075,0.052626,106.915279,86.845903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598903,69.311162,73.139797,30.873418,86.674450,28.556962,47.351617,56.875557,13.506329,18.512658,31.859156,1219.482422,20.518304,0.011596,62.618949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.827415,62.423611,139.776564,134.865922,82.837489,85.264267,39.705742,14.381210,138.653342,4.279697,62.266669,51.732375,132.849078,139.157622,131.130174,137.913525,86.070893,136.535306,-0.057424,0.038844,32.025740,-235.669385,134.370855,4.083688,20.047314,6.078240,16.488157,1169.900161,14.097226,378631.348630,0.959426,20.339139,12.808034,2.695389,0.075133,0.051562,106.846261,86.866852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.608406,69.314439,73.136278,30.873418,86.690176,28.556962,47.351617,56.815416,13.506329,18.512658,31.860252,1208.496094,20.513075,0.011491,62.624123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.846051,62.343660,139.760366,134.784797,82.862664,85.275692,39.680761,14.375501,138.744061,4.275742,62.272075,51.685407,132.846454,139.241068,131.138784,137.983276,86.074557,136.513111,-0.057345,0.038834,32.025740,-235.673296,134.517210,4.080463,20.056618,6.104672,15.384868,1092.304652,14.068939,378614.817832,0.956801,20.234226,12.830485,2.690770,0.075406,0.052465,106.845863,86.873362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588569,69.305808,73.152401,30.873418,86.709035,28.556962,47.351617,56.876500,13.506329,18.512658,31.863803,1201.171875,20.492377,0.011537,62.620756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.745679,62.293484,139.817386,134.719284,82.863577,85.287149,39.671308,14.380496,138.648869,4.270539,62.335906,51.583518,132.851774,139.420935,131.133264,137.993649,86.096741,136.528716,-0.057524,0.038822,32.025740,-235.667648,134.038113,4.075332,20.024001,6.121044,37.197475,2641.599264,14.104927,378601.271938,0.959307,20.296066,12.819183,2.696962,0.079764,0.053731,106.933169,86.865017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603828,69.341006,73.139787,30.873418,86.722502,28.556962,47.351617,56.860740,13.506329,18.512658,31.863271,1204.833984,20.497930,0.011671,62.618114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.651510,62.294035,139.785842,134.697540,82.876684,85.302380,39.674664,14.378784,138.560535,4.267047,62.376052,51.502861,132.825048,139.217359,131.146400,137.908328,86.074570,136.408817,-0.057823,0.038862,32.025740,-235.670014,134.029058,4.070778,20.012984,6.133882,13.739290,975.620767,14.096212,378547.616811,0.959456,20.197405,12.804814,2.695680,0.075547,0.052932,106.865765,86.877850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593405,69.329333,73.149934,30.873418,86.752514,28.556962,47.351617,56.893178,13.506329,18.512658,31.864549,1201.171875,20.483073,0.011735,62.616793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.738801,62.294035,139.727159,134.697540,82.878343,85.313068,39.666571,14.383208,138.549105,4.264896,62.412757,51.555366,132.811878,139.221619,131.109945,137.853428,86.042922,136.479517,-0.058087,0.038883,32.025740,-235.662160,133.420658,4.069034,20.009937,6.140102,35.580843,2527.095029,14.133548,378557.754199,0.961737,20.248055,12.790155,2.702011,0.076741,0.055269,106.859906,86.838088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567643,69.306886,73.107051,30.873418,86.761493,28.556962,47.351617,56.961326,13.506329,18.512658,31.867036,1201.171875,20.507775,0.011731,62.622291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.693523,62.329324,139.737985,134.719563,82.869319,85.320716,39.721414,14.377642,138.623134,4.260606,62.467755,51.546390,132.805251,139.288358,131.095551,137.938153,86.055248,136.546920,-0.058284,0.038924,32.025740,-235.672136,134.290276,4.065146,20.036874,6.115454,32.862170,2330.781296,14.162498,378708.932498,0.963761,20.343337,12.754486,2.706326,0.076350,0.052957,106.938772,86.869527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616989,69.306830,73.136929,30.873418,86.776655,28.556962,47.351617,56.919543,13.506329,18.512658,31.871106,1204.833984,20.504511,0.011791,62.609727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.753952,62.373986,139.809939,134.753574,82.874246,85.329110,39.683485,14.381638,138.616179,4.256820,62.418479,51.533005,132.803380,139.272396,131.101428,137.905641,86.077433,136.497373,-0.058415,0.038929,32.025740,-235.666996,133.936302,4.060933,20.029861,6.050653,21.806732,1548.141943,14.130608,378763.951736,0.962286,20.255520,12.820245,2.700626,0.078042,0.052669,106.834750,86.851824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605848,69.308974,73.147053,30.873418,86.800005,28.556962,47.351617,56.944272,13.506329,18.512658,31.873867,1219.482422,20.512607,0.011764,62.622401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.735727,62.362958,139.743124,134.760543,82.857076,85.334446,39.717400,14.383208,138.606472,4.254501,62.450125,51.436462,132.800882,139.190701,131.090785,137.885046,86.049384,136.386470,-0.058520,0.038929,32.025740,-235.667877,133.928571,4.058477,20.011452,6.077591,34.163774,2423.343729,14.148677,378840.572954,0.962062,20.336345,12.840428,2.703201,0.078341,0.052744,106.941396,86.822167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.618111,69.309198,73.135936,30.873418,86.825715,28.556962,47.351617,56.913400,13.506329,18.512658,31.879955,1208.496094,20.468775,0.011743,62.619861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.702538,62.388598,139.789313,134.757477,82.832565,85.337507,39.707251,14.377927,138.522578,4.251960,62.547392,51.468705,132.801415,139.206033,131.090156,137.840488,86.059947,136.393596,-0.058468,0.038940,32.025740,-235.672177,133.644126,4.056221,20.025605,6.117221,22.102419,1568.194715,14.140193,378860.470871,0.961951,20.320241,12.794348,2.701435,0.075273,0.051245,106.925066,86.842895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.600418,69.295651,73.120617,30.873418,86.834760,28.556962,47.351617,56.929545,13.506329,18.512658,31.882527,1215.820312,20.514302,0.011595,62.614321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.667524,62.388598,139.747779,134.757477,82.820804,85.337531,39.700518,14.380782,138.538671,4.250054,62.640065,51.498199,132.793660,139.103865,131.106415,137.774076,86.064802,136.413264,-0.058725,0.038942,32.025740,-235.665892,134.206126,4.053889,20.029861,6.145223,6.806618,483.020061,14.139677,378925.343969,0.961535,20.327533,12.768888,2.701095,0.075994,0.053704,107.057478,86.839202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.612434,69.310164,73.137122,30.873418,86.854737,28.556962,47.351617,56.947919,13.506329,18.512658,31.886808,1223.144531,20.520071,0.011700,62.612182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.715739,62.448148,139.738677,134.799293,82.810821,85.334914,39.676335,14.380924,138.525738,4.248940,62.651908,51.567702,132.793116,139.126583,131.072923,137.844952,86.042607,136.379126,-0.058919,0.038964,32.025740,-235.671304,134.271206,4.052494,20.009324,6.058550,7.958704,565.120179,14.156220,378967.170872,0.962561,20.386550,12.761762,2.703722,0.075072,0.052620,107.063241,86.782845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587358,69.301274,73.101357,30.873418,86.870399,28.556962,47.351617,56.973029,13.506329,18.512658,31.892775,1219.482422,20.477411,0.011643,62.606889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.728528,62.500530,139.742442,134.843340,82.803043,85.334151,39.722400,14.384492,138.578828,4.247147,62.634539,51.436609,132.815882,139.217832,131.078298,137.766867,86.071197,136.368492,-0.059032,0.038964,32.025740,-235.665286,134.304631,4.051037,20.015436,6.121134,16.841323,1194.457542,14.163211,378977.167342,0.963443,20.421780,12.766399,2.704751,0.075988,0.053009,107.060145,86.816705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561977,69.312016,73.120877,30.873418,86.879467,28.556962,47.351617,56.949622,13.506329,18.512658,31.896532,1204.833984,20.454819,0.011579,62.613162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.623113,62.498049,139.737418,134.846686,82.779841,85.331873,39.670685,14.377927,138.523395,4.243884,62.607170,51.541315,132.810269,139.129802,131.102131,137.747264,86.062306,136.430978,-0.058971,0.038981,32.025740,-235.672014,133.854275,4.048296,20.004474,6.099588,16.451092,1168.301752,14.148933,379043.270669,0.963163,20.432822,12.772120,2.702053,0.075657,0.052557,106.946462,86.804157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581692,69.328414,73.111436,30.873418,86.901582,28.556962,47.351617,56.946332,13.506329,18.512658,31.902965,1197.509766,20.519260,0.011602,62.611287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.672141,62.510456,139.791079,134.841110,82.784383,85.331899,39.677857,14.379497,138.540001,4.240523,62.625755,51.527290,132.815945,139.194680,131.099679,137.831627,86.049157,136.384228,-0.059102,0.038967,32.025740,-235.667013,134.561670,4.044751,19.994575,6.095729,17.160112,1218.433682,14.147110,379044.955063,0.961909,20.472345,12.738397,2.701458,0.075671,0.053313,106.956687,86.736085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583633,69.312914,73.087749,30.873418,86.929981,28.556962,47.351617,56.954708,13.506329,18.512658,31.908433,1204.833984,20.479250,0.011742,62.614730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.569576,62.510456,139.759959,134.841110,82.781585,85.329645,39.642343,14.384635,138.545792,4.238859,62.616735,51.510336,132.829104,139.136182,131.113256,137.886310,86.076560,136.306929,-0.059391,0.038933,32.025740,-235.667920,134.578554,4.043078,19.988859,6.119367,19.477729,1384.232327,14.179523,379100.522538,0.965298,20.575942,12.777444,2.706877,0.075437,0.052354,106.952034,86.735395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565377,69.309603,73.082500,30.873418,86.947725,28.556962,47.351617,56.981147,13.506329,18.512658,31.913207,1201.171875,20.468649,0.011841,62.613921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.808229,62.519554,139.730154,134.853934,82.757175,85.330994,39.668008,14.378498,138.545540,4.236239,62.679392,51.427692,132.863931,139.124157,131.148936,137.789232,86.088663,136.381597,-0.059380,0.038928,32.025740,-235.673076,133.975583,4.041002,20.031664,6.160837,35.314106,2508.059426,14.169940,379110.263217,0.964147,20.538990,12.768033,2.705347,0.075147,0.052859,106.861634,86.754409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628501,69.322914,73.088176,30.873418,86.960839,28.556962,47.351617,57.040248,13.506329,18.512658,31.917901,1204.833984,20.470614,0.011761,62.612565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.544798,62.515142,139.703286,134.855607,82.752218,85.333267,39.730465,14.381495,138.593482,4.232924,62.676428,51.521979,132.829742,139.122737,131.144128,137.746595,86.095531,136.460991,-0.059449,0.038932,32.025740,-235.671550,134.387619,4.037844,20.033755,6.161143,19.863246,1408.499088,14.198958,379107.185537,0.967099,20.642285,12.703314,2.710124,0.075309,0.052415,106.772077,86.757611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619615,69.323992,73.074892,30.873418,86.975420,28.556962,47.351617,56.916881,13.506329,18.512658,31.922256,1215.820312,20.523786,0.011821,62.616810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.558548,62.528927,139.749661,134.860346,82.754851,85.337052,39.687403,14.381352,138.580264,4.230537,62.655296,51.490161,132.816593,139.080880,131.120872,137.833808,86.073205,136.339234,-0.059543,0.038942,32.025740,-235.665975,134.541335,4.035399,20.009342,6.134116,12.099960,858.936883,14.120967,378983.265756,0.961609,20.411274,12.727256,2.697065,0.074719,0.051800,106.700531,86.739367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593462,69.319424,73.069584,30.873418,86.987581,28.556962,47.351617,57.060963,13.506329,18.512658,31.926387,1223.144531,20.508406,0.011720,62.612480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.601433,62.528927,139.722543,134.860346,82.749286,85.338589,39.651321,14.382066,138.599610,4.229720,62.722074,51.480803,132.833233,139.167312,131.122433,137.834522,86.080392,136.361985,-0.059782,0.038936,32.025740,-235.666078,133.781729,4.034967,20.016013,6.098199,13.203561,938.130802,14.201593,379112.315924,0.965517,20.671950,12.758699,2.710328,0.076081,0.051972,106.635540,86.760791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.613400,69.322757,73.065306,30.873418,87.005362,28.556962,47.351617,57.061311,13.506329,18.512658,31.931371,1223.144531,20.525408,0.011681,62.619239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.528593,62.542713,139.720373,134.874006,82.756075,85.338851,39.628920,14.380782,138.467902,4.226149,62.724288,51.615154,132.833599,139.179933,131.109621,137.732354,86.063424,136.236964,-0.059999,0.038913,32.025740,-235.666382,134.501769,4.031566,20.002761,6.088373,8.014601,569.770097,14.203312,379172.357858,0.966359,20.671874,12.722266,2.710504,0.075051,0.052217,106.572006,86.748310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.580996,69.314429,73.050970,26.873418,87.022976,28.556962,47.351617,57.046438,13.506329,18.512658,31.937949,1219.482422,20.472417,0.011612,62.621387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.809102,62.564769,139.785242,134.894357,82.768247,85.336585,39.724921,14.383921,138.537888,4.224234,62.715288,51.646070,132.820126,139.095554,131.108134,137.713002,86.072116,136.366615,-0.060136,0.038878,32.025740,-235.663080,134.104680,4.029321,19.998794,6.105718,2.331827,165.372525,14.187169,379145.669753,0.966371,20.628657,12.726061,2.707726,0.075095,0.051910,106.492161,86.752114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569855,69.325294,73.046153,25.873418,87.043185,28.556962,47.351617,57.088956,13.506329,18.512658,31.943502,1212.158203,20.511885,0.011599,62.610690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.834915,62.591787,139.820001,134.909969,82.797127,85.338685,39.641493,14.381210,138.576036,4.223125,62.566044,51.831786,132.821684,139.152715,131.105043,137.815249,86.052564,136.311993,-0.060157,0.038886,32.025740,-235.669058,134.173433,4.027977,20.001445,6.167580,17.058510,1212.330665,14.210638,379225.643238,0.968461,20.715861,12.682662,2.711512,0.076514,0.052928,106.473448,86.726469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.544541,69.316169,73.035807,25.873418,87.072337,28.556962,47.351617,56.944377,13.506329,18.512658,31.948237,1201.171875,20.469496,0.011653,62.615455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.928641,62.533614,139.818057,134.899654,82.828458,85.346921,39.687883,14.381495,138.592665,4.222087,62.506456,51.783828,132.847720,139.163797,131.139278,137.795162,86.057317,136.364026,-0.060335,0.038869,32.025740,-235.665179,134.055102,4.026866,20.021819,6.152561,33.466960,2375.682068,14.129088,379084.251813,0.960391,20.455612,12.736572,2.698083,0.077311,0.052418,106.499583,86.733254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.558791,69.334991,73.060066,25.873418,87.088822,28.556962,47.351617,56.927488,13.506329,18.512658,31.954352,1201.171875,20.516952,0.011656,62.621703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.903256,62.533614,139.833261,134.899654,82.849035,85.356074,39.730135,14.384635,138.626531,4.218465,62.413862,51.818968,132.850594,139.165300,131.141771,137.869197,86.046447,136.516694,-0.060327,0.038880,32.025740,-235.667267,134.656218,4.023380,20.018556,6.086732,30.658293,2173.991867,14.126054,379141.733893,0.961977,20.456711,12.729755,2.697410,0.076802,0.052462,106.486572,86.707334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532816,69.339323,73.066806,25.873418,87.107926,28.556962,47.351617,56.872561,13.506329,18.512658,31.956504,1204.833984,20.522379,0.011760,62.618532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.913006,62.480404,139.854762,134.839995,82.878780,85.365220,39.688555,14.381352,138.641226,4.215660,62.323436,51.736903,132.883769,139.306791,131.171531,137.857277,86.062547,136.429016,-0.060419,0.038843,32.025740,-235.664505,133.720973,4.020264,20.018015,6.089599,23.799261,1689.383207,14.095462,379058.628935,0.958886,20.304510,12.750122,2.692504,0.076606,0.053356,106.517429,86.733191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553069,69.354183,73.094731,25.873418,87.127332,28.556962,47.351617,56.879331,13.506329,18.512658,31.958557,1219.482422,20.521225,0.011735,62.620859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.787259,62.402107,139.878624,134.776991,82.896237,85.381997,39.694203,14.387774,138.604010,4.213644,62.280299,51.663406,132.833787,139.199030,131.141206,137.889612,86.008912,136.445722,-0.060351,0.038872,32.025740,-235.662820,133.931017,4.017881,20.021008,6.105970,29.527042,2095.669808,14.106392,379131.825818,0.958485,20.329963,12.834652,2.694113,0.076298,0.052275,106.466600,86.710921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503978,69.330412,73.087815,25.873418,87.157546,28.556962,47.351617,56.947246,13.506329,18.512658,31.960365,1208.496094,20.482261,0.011708,62.616205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.671395,62.351379,139.807413,134.713709,82.873890,85.397249,39.708141,14.381210,138.580775,4.211759,62.316593,51.457693,132.858256,139.269187,131.151000,137.816553,86.042818,136.302362,-0.060487,0.038842,32.025740,-235.672489,134.028711,4.016925,20.014553,6.143744,23.827390,1690.545687,14.104958,379081.340613,0.959258,20.266976,12.776255,2.694022,0.076345,0.052119,106.446811,86.750503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509487,69.355440,73.107358,25.873418,87.167734,28.556962,47.351617,56.931069,13.506329,18.512658,31.963736,1215.820312,20.515798,0.011566,62.617722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.652208,62.350001,139.782008,134.704230,82.848498,85.409467,39.671403,14.386490,138.529343,4.209129,62.381184,51.444780,132.849403,139.193984,131.147941,137.806513,86.022592,136.427624,-0.060702,0.038838,32.025740,-235.667045,134.280034,4.014935,19.995891,6.131051,7.018520,498.422915,14.146757,379219.981983,0.961677,20.314890,12.837950,2.701024,0.076561,0.053466,106.419878,86.773015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508287,69.350502,73.084341,25.873418,87.186380,28.556962,47.351617,56.989769,13.506329,18.512658,31.964516,1223.144531,20.474562,0.011706,62.605210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.640052,62.350001,139.817273,134.704230,82.833992,85.418628,39.699303,14.379497,138.579226,4.208990,62.455952,51.625728,132.800612,139.151984,131.133150,137.683806,86.034325,136.314688,-0.060965,0.038818,32.025740,-235.668974,134.156057,4.014279,19.992916,6.086083,4.099463,290.920316,14.176458,379233.382209,0.963757,20.380666,12.734851,2.705702,0.078679,0.052023,106.260600,86.716379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524411,69.366630,73.098734,25.873418,87.198461,28.556962,47.351617,57.003077,13.506329,18.512658,31.967395,1223.144531,20.446850,0.011660,62.612804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.715671,62.380051,139.792840,134.731272,82.832821,85.427773,39.699847,14.382209,138.503488,4.209083,62.508846,51.804684,132.807584,139.168764,131.102540,137.777459,86.024234,136.328500,-0.061190,0.038807,32.025740,-235.667242,134.202005,4.014318,20.006854,6.121639,17.597579,1248.803460,14.181884,379330.259473,0.965179,20.398598,12.815539,2.706216,0.078479,0.053362,106.267055,86.734779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509891,69.365811,73.095517,25.873418,87.222572,28.556962,47.351617,57.009228,13.506329,18.512658,31.971696,1201.171875,20.478800,0.011595,62.619691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.768815,62.434914,139.812016,134.778106,82.837730,85.436643,39.688054,14.384207,138.559256,4.210190,62.522308,51.678518,132.829429,139.172888,131.126760,137.775057,86.049226,136.312868,-0.061450,0.038813,32.025740,-235.663611,134.454778,4.016174,20.013291,6.102310,34.531562,2451.243238,14.190813,379356.906565,0.964854,20.410836,12.749295,2.707535,0.075989,0.052324,106.365916,86.749582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.555347,69.378885,73.129988,25.873418,87.240223,28.556962,47.351617,56.971908,13.506329,18.512658,31.974882,1201.171875,20.482045,0.011602,62.611747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.766119,62.433536,139.790412,134.797063,82.825991,85.440444,39.703487,14.374503,138.621792,4.210997,62.358059,51.639738,132.821694,139.137501,131.137225,137.873244,86.005650,136.401271,-0.061402,0.038830,32.025740,-235.673805,133.881524,4.017065,19.999822,6.093223,14.918583,1058.592745,14.167096,379408.897765,0.963467,20.364794,12.766055,2.703104,0.079064,0.052392,106.340434,86.732483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.547044,69.395080,73.120470,25.873418,87.262045,28.556962,47.351617,56.938363,13.506329,18.512658,31.982086,1201.171875,20.520666,0.011794,62.617117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.742232,62.384462,139.781919,134.761658,82.810364,85.437373,39.727916,14.381352,138.583533,4.210934,62.371208,51.679400,132.809047,139.165617,131.116798,137.817510,85.996130,136.350987,-0.061431,0.038835,32.025740,-235.666792,134.987411,4.016227,20.030997,6.149153,35.715784,2532.762116,14.156088,379441.676626,0.962904,20.366231,12.733516,2.700700,0.074857,0.052019,106.293316,86.759184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533052,69.385238,73.132715,25.873418,87.279816,28.556962,47.351617,56.937190,13.506329,18.512658,31.985662,1201.171875,20.505917,0.011785,62.614824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.695519,62.384462,139.791293,134.761658,82.801015,85.435844,39.717051,14.376072,138.563870,4.211497,62.369400,51.636110,132.822175,139.120749,131.149335,137.874162,86.000874,136.345870,-0.061316,0.038836,32.025740,-235.672725,133.816035,4.017086,20.036550,6.141058,21.147114,1500.044352,14.155293,379530.222284,0.962624,20.367562,12.819764,2.700423,0.079283,0.052905,106.328602,86.767994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520159,69.382309,73.134638,25.873418,87.294049,28.556962,47.351617,56.949024,13.506329,18.512658,31.986927,1219.482422,20.492160,0.011785,62.613793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.713774,62.372332,139.776994,134.733223,82.781585,85.437379,39.678503,14.384492,138.565426,4.211270,62.389517,51.576306,132.808253,139.166794,131.125304,137.817227,86.009172,136.350372,-0.061279,0.038809,32.025740,-235.661202,134.364837,4.017183,20.017636,6.161378,14.913288,1058.883365,14.159437,379488.917278,0.962361,20.342498,12.805015,2.701505,0.075690,0.052765,106.412731,86.772625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.530123,69.381893,73.144304,25.873418,87.314431,28.556962,47.351617,56.971332,13.506329,18.512658,31.989598,1223.144531,20.480098,0.011788,62.615907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.774278,62.372332,139.819994,134.732387,82.770962,85.435092,39.677125,14.381923,138.487022,4.210614,62.356273,51.616620,132.781107,139.163243,131.115928,137.755986,85.983135,136.342743,-0.061271,0.038791,32.025740,-235.668181,135.088325,4.016041,20.020070,6.127733,13.453637,955.277375,14.174825,379497.982183,0.963566,20.389476,12.797801,2.704128,0.079254,0.053032,106.410365,86.751081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475240,69.354824,73.112907,25.873418,87.331008,28.556962,47.351617,56.963012,13.506329,18.512658,31.992720,1223.144531,20.469478,0.011624,62.615421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.723395,62.363785,139.765526,134.730993,82.757551,85.434330,39.678655,14.378498,138.580515,4.210779,62.359433,51.535225,132.791811,139.123012,131.121617,137.790047,85.989486,136.334910,-0.061022,0.038768,32.025740,-235.671116,134.480397,4.015572,20.003590,6.057541,3.894722,276.534632,14.167485,379468.491765,0.964113,20.358982,12.791675,2.702897,0.076180,0.052830,106.457961,86.760683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.486731,69.360918,73.134651,25.873418,87.351470,28.556962,47.351617,56.929506,13.506329,18.512658,31.995841,1212.158203,20.481973,0.011583,62.607153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.691431,62.354963,139.768307,134.724581,82.750245,85.435813,39.655271,14.382066,138.488145,4.211226,62.415849,51.482752,132.807124,139.138685,131.158281,137.719133,85.983653,136.307136,-0.061027,0.038733,32.025740,-235.664608,134.208389,4.016709,19.975823,6.085127,13.123062,932.318404,14.152413,379469.820027,0.962879,20.298160,12.814030,2.700569,0.076623,0.053855,106.490463,86.766654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.526420,69.349537,73.147332,25.873418,87.369843,28.556962,47.351617,56.937458,13.506329,18.512658,31.999566,1215.820312,20.442342,0.011571,62.608346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.650871,62.354963,139.689519,134.724581,82.724321,85.435044,39.707826,14.379497,138.415952,4.209968,62.458780,51.383696,132.797518,139.048107,131.115321,137.720802,85.987826,136.242699,-0.061072,0.038724,32.025740,-235.668320,133.692360,4.015669,19.962481,6.098794,1.536179,108.992268,14.162443,379472.455211,0.963855,20.340761,12.803897,2.702172,0.074909,0.053243,106.429675,86.771231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.504898,69.347113,73.131312,25.873418,87.381686,28.556962,47.351617,56.973428,13.506329,18.512658,32.002190,1208.496094,20.434842,0.011684,62.610477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.534817,62.380878,139.639379,134.737683,82.738050,85.432775,39.674864,14.385776,138.337898,4.209405,62.545720,51.433670,132.794529,138.986826,131.103410,137.622612,86.002936,136.273464,-0.061006,0.038714,32.025740,-235.664165,134.136720,4.014922,19.996504,6.111001,17.195651,1221.049261,14.172607,379494.750539,0.965075,20.364088,12.796322,2.703897,0.075832,0.052692,106.372806,86.782261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533658,69.366327,73.135078,25.873418,87.394161,28.556962,47.351617,57.000657,13.506329,18.512658,32.006345,1201.171875,20.473481,0.011657,62.615736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.608401,62.432157,139.639547,134.771415,82.725767,85.431991,39.691504,14.381781,138.326711,4.211652,62.603710,51.468010,132.795470,138.931137,131.077220,137.606881,85.997841,136.109329,-0.060944,0.038690,32.025740,-235.670121,133.859760,4.016857,19.972686,6.150217,25.788872,1830.479162,14.177157,379504.674874,0.964623,20.404907,12.761031,2.704495,0.075192,0.052527,106.263943,86.764964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545877,69.344498,73.123704,25.873418,87.394107,28.556962,47.351617,57.067630,13.506329,18.512658,32.009538,1201.171875,20.417857,0.011731,62.611747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.586532,62.487021,139.618516,134.823268,82.710737,85.431204,39.716645,14.382779,138.324277,4.212315,62.648380,51.609030,132.788801,139.039775,131.104646,137.642595,86.002914,136.116858,-0.060833,0.038650,32.025740,-235.664875,133.635273,4.018247,19.969639,6.136640,34.349538,2436.566934,14.209502,379558.134939,0.967860,20.547750,12.760778,2.709612,0.075700,0.052815,106.324227,86.758639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.574007,69.383847,73.147044,25.873418,87.416526,28.556962,47.351617,57.036177,13.506329,18.512658,32.015351,1204.833984,20.416414,0.011830,62.613835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.699629,62.517072,139.612698,134.852819,82.689098,85.436840,39.700993,14.381781,138.402872,4.212443,62.595138,51.577005,132.808399,139.085561,131.100257,137.646159,86.011840,136.189317,-0.060875,0.038619,32.025740,-235.670447,133.961244,4.017833,19.992267,6.098091,36.789148,2610.648246,14.188147,379580.819520,0.966058,20.524867,12.686571,2.705752,0.076703,0.052173,106.369172,86.748028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623274,69.369593,73.153213,25.873418,87.431416,28.556962,47.351617,56.998409,13.506329,18.512658,32.022984,1204.833984,20.474130,0.011812,62.610682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
