OSU 80 Ton Compressor Load Stand
51.640023,62.517072,139.610903,134.852819,82.684475,85.439893,39.655353,14.381067,138.416215,4.214064,62.542611,51.397123,132.806759,139.001256,131.114504,137.659136,86.005184,136.120532,-0.060839,0.038609,32.025740,-235.667077,133.294517,4.019149,19.997208,6.079808,23.699583,1683.716120,14.194905,379640.880966,0.966028,20.601763,12.685139,2.706492,0.074910,0.052270,106.318486,86.734458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595775,69.362018,73.166298,25.873418,87.443710,28.556962,47.351617,56.997069,13.506329,18.512658,32.028518,1208.496094,20.485723,0.011782,62.616571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.580453,62.500806,139.572451,134.834977,82.668694,85.438374,39.699932,14.381495,138.357969,4.216392,62.592611,51.468699,132.822552,139.029493,131.088084,137.632836,86.000408,136.124715,-0.060991,0.038604,32.025740,-235.668119,134.431835,4.021262,19.962211,6.077140,22.294919,1582.144469,14.160641,379628.134039,0.964222,20.517952,12.711228,2.700458,0.075243,0.052937,106.296703,86.692655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.613143,69.365688,73.160623,25.873418,87.459920,28.556962,47.351617,57.035697,13.506329,18.512658,32.032113,1219.482422,20.451916,0.011753,62.608167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.683867,62.509628,139.601741,134.833025,82.647428,85.436430,39.690875,14.382494,138.390021,4.215454,62.596633,51.606633,132.818183,139.031310,131.116264,137.677187,86.001090,136.287159,-0.060954,0.038612,32.025740,-235.667120,133.001116,4.020837,19.974309,6.096973,14.268982,1012.820113,14.179772,379681.922579,0.966593,20.577937,12.684644,2.703541,0.076059,0.052855,106.323639,86.721415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651626,69.379268,73.172063,25.873418,87.469408,28.556962,47.351617,57.072292,13.506329,18.512658,32.036312,1223.144531,20.471497,0.011733,62.611679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.846224,62.501633,139.664610,134.847801,82.637767,85.437142,39.697917,14.385634,138.443989,4.215148,62.497261,51.685793,132.823984,139.052771,131.118590,137.724982,86.000266,136.260915,-0.060996,0.038622,32.025740,-235.665614,134.345584,4.020381,19.990428,6.102797,7.449100,528.647383,14.193784,379695.468032,0.966677,20.621675,12.691442,2.705918,0.075231,0.053221,106.379749,86.729544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.610529,69.374700,73.171641,25.873418,87.486068,28.556962,47.351617,57.022191,13.506329,18.512658,32.040961,1215.820312,20.456965,0.011639,62.618114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.979490,62.501633,139.671969,134.847801,82.639544,85.436797,39.664554,14.379355,138.460265,4.216714,62.367509,51.739616,132.819312,139.169018,131.129411,137.721800,86.012459,136.212030,-0.060930,0.038361,32.025740,-235.666666,133.705596,4.021375,20.013291,6.090717,15.644541,1111.194944,14.164222,379645.098422,0.964768,20.526364,12.769239,2.701070,0.075255,0.052165,106.425097,86.748647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631667,69.371760,73.171618,25.873418,87.505984,28.556962,47.351617,56.935892,13.506329,18.512658,32.044847,1204.833984,20.481721,0.011580,62.617032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.924344,62.442083,139.688819,134.816299,82.645869,85.442908,39.664608,14.384207,138.528040,4.218495,62.109362,51.771108,132.853125,139.101728,131.149734,137.790376,86.020319,136.349597,-0.060886,0.038086,32.025740,-235.666388,134.371241,4.023044,19.998812,6.062445,15.302910,1086.928184,14.119097,379557.219819,0.961257,20.355204,12.757387,2.693824,0.075732,0.052129,106.431984,86.774812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636413,69.379414,73.193653,25.873418,87.525562,28.556962,47.351617,56.856956,13.506329,18.512658,32.047579,1204.833984,20.478601,0.011613,62.619180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.081258,62.346417,139.757597,134.756083,82.679468,85.454327,39.689965,14.381781,138.652278,4.217140,61.918178,51.922185,132.831468,139.265996,131.120277,137.767741,85.970413,136.416385,-0.060886,0.038055,32.025740,-235.667997,133.919476,4.021728,20.000417,6.072416,36.885380,2618.204363,14.078012,379467.555257,0.959343,20.221569,12.721581,2.687059,0.075746,0.052614,106.399522,86.738774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.612751,69.375261,73.168616,25.873418,87.543794,28.556962,47.351617,56.879016,13.506329,18.512658,32.046933,1204.833984,20.478169,0.011685,62.613401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.818655,62.234487,139.829798,134.683322,82.691037,85.468806,39.647716,14.387203,138.654432,4.217118,61.870172,51.841191,132.813072,139.174740,131.157265,137.923919,85.968629,136.442866,-0.060888,0.038070,32.025740,-235.665841,134.633823,4.021813,20.015400,6.063130,22.887262,1626.318692,14.095694,379445.461266,0.960382,20.217285,12.780154,2.690238,0.075293,0.052817,106.464240,86.774834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623308,69.400356,73.182514,25.873418,87.573396,28.556962,47.351617,56.786123,13.506329,18.512658,32.049837,1204.833984,20.487094,0.011699,62.621873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.870983,62.129727,139.805006,134.591607,82.682167,85.484784,39.708114,14.380639,138.659962,4.218229,61.915908,51.702890,132.804480,139.297571,131.158732,137.859334,85.959232,136.443484,-0.060844,0.038079,32.025740,-235.666852,134.104172,4.022717,19.998109,6.097965,19.856168,1408.789707,14.051636,379391.449173,0.956465,19.964477,12.862295,2.683453,0.075883,0.052985,106.517932,86.760562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.617822,69.410647,73.189923,25.873418,87.593922,28.556962,47.351617,56.916815,13.506329,18.512658,32.047023,1219.482422,20.485795,0.011663,62.614679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.601222,62.129727,139.735847,134.591607,82.667098,85.504623,39.654008,14.383208,138.530963,4.218830,61.996203,51.537823,132.798501,139.259244,131.159717,137.854569,85.980814,136.474946,-0.060789,0.038097,32.025740,-235.667387,133.768512,4.023651,19.987742,6.142410,13.965299,992.186101,14.139462,379468.704059,0.962711,20.115736,12.876857,2.698445,0.078109,0.053397,106.674307,86.799624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628009,69.456546,73.197777,25.873418,87.606885,28.556962,47.351617,56.885156,13.506329,18.512658,32.043930,1223.144531,20.451736,0.011736,62.610886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.657602,62.093612,139.741579,134.544774,82.648931,85.517238,39.698593,14.377499,138.565788,4.218300,62.084801,51.512947,132.786042,139.154403,131.164671,137.684578,85.993020,136.297672,-0.060870,0.038082,32.025740,-235.669665,134.240044,4.023866,20.007629,6.077753,3.407308,241.805555,14.118899,379411.053416,0.960090,19.958450,12.886550,2.695245,0.075895,0.052542,106.656792,86.801649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620447,69.476801,73.215543,25.873418,87.619125,28.556962,47.351617,57.025994,13.506329,18.512658,32.043375,1212.158203,20.451988,0.011578,62.610716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.628404,62.119251,139.696527,134.562336,82.614427,85.519520,39.723215,14.385063,138.494247,4.218206,62.196343,51.465119,132.759837,139.116817,131.139185,137.734842,85.980057,136.301970,-0.060938,0.038053,32.025740,-235.670759,133.973011,4.023474,19.980079,6.056495,13.655710,968.500580,14.200164,379602.636029,0.967165,20.229669,12.880148,2.707995,0.075057,0.052508,106.736427,86.809446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585677,69.463615,73.238759,25.873418,87.635942,28.556962,47.351617,57.000733,13.506329,18.512658,32.044160,1208.496094,20.433886,0.011610,62.609292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.395157,62.177420,139.628881,134.612514,82.563238,85.519472,39.634920,14.384064,138.370017,4.218879,62.290200,51.438293,132.767007,138.959430,131.107224,137.643227,85.950199,136.205639,-0.060985,0.038029,32.025740,-235.663754,133.647326,4.024109,19.971568,6.121116,9.831147,698.805326,14.183727,379567.478176,0.964967,20.136781,12.782384,2.705150,0.074938,0.052943,106.800745,86.800769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.592544,69.463425,73.219610,25.873418,87.648814,28.556962,47.351617,57.026591,13.506329,18.512658,32.046587,1204.833984,20.480134,0.011701,62.614449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.506785,62.249925,139.580345,134.677189,82.532032,85.512592,39.692011,14.377785,138.363738,4.219272,62.371078,51.428440,132.762628,138.897369,131.088493,137.634829,85.963428,136.218459,-0.060980,0.037999,32.025740,-235.674933,133.461899,4.025136,19.988481,6.101553,13.636794,967.919340,14.189701,379642.588284,0.965061,20.191815,12.797423,2.705808,0.079255,0.052124,106.911922,86.830263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584521,69.452079,73.232626,25.873418,87.659672,28.556962,47.351617,57.156799,13.506329,18.512658,32.050559,1201.171875,20.442018,0.011742,62.608721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.441329,62.249925,139.558456,134.677189,82.519741,85.504209,39.704454,14.387203,138.390971,4.219056,62.452365,51.447930,132.771648,138.899917,131.088231,137.582805,85.969328,136.146094,-0.061046,0.037984,32.025740,-235.665515,134.163110,4.024746,19.954331,6.137740,35.551340,2522.590420,14.259066,379873.832900,0.972196,20.485273,12.780755,2.716771,0.077271,0.053149,106.966210,86.827207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595450,69.458442,73.220427,25.873418,87.667596,28.556962,47.351617,57.109779,13.506329,18.512658,32.055547,1204.833984,20.439692,0.011835,62.614279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.553185,62.322431,139.564093,134.736847,82.514283,85.497337,39.684796,14.384349,138.328789,4.219208,62.478121,51.502254,132.768053,138.949410,131.076100,137.507589,85.969713,136.094757,-0.060776,0.037994,32.025740,-235.665755,134.074924,4.024349,19.928241,6.126994,22.403091,1590.427136,14.220291,379845.269487,0.968590,20.445071,12.773719,2.709941,0.075137,0.053467,106.968972,86.815792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.570418,69.436728,73.186508,25.873418,87.679257,28.556962,47.351617,57.154887,13.506329,18.512658,32.060941,1208.496094,20.437023,0.011839,62.610375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.662643,62.375640,139.501251,134.785633,82.516619,85.485884,39.704237,14.377499,138.311643,4.219173,62.475459,51.532115,132.769882,139.000960,131.083748,137.523882,85.980950,136.142756,-0.060650,0.037982,32.025740,-235.674239,133.772757,4.024318,19.934552,6.139759,19.458991,1380.744888,14.237364,379831.097707,0.969548,20.511137,12.732855,2.712964,0.075432,0.051965,107.090113,86.814815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.559927,69.439522,73.195849,25.873418,87.690845,28.556962,47.351617,57.105976,13.506329,18.512658,32.063644,1219.482422,20.466106,0.011817,62.610997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.588007,62.405415,139.544828,134.809050,82.502265,85.478190,39.723081,14.374788,138.298961,4.217968,62.396290,51.468652,132.764467,138.961115,131.059715,137.586851,85.971828,136.172693,-0.060506,0.037986,32.025740,-235.679074,133.541623,4.023305,19.956008,6.066971,21.576483,1530.268820,14.204207,379822.750889,0.967819,20.470785,12.707657,2.707187,0.074982,0.052525,107.148411,86.795120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.546226,69.412117,73.185762,25.873418,87.702051,28.556962,47.351617,57.056501,13.506329,18.512658,32.070115,1215.820312,20.470253,0.011754,62.618481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.598074,62.382257,139.537659,134.787863,82.488536,85.471296,39.716454,14.381781,138.255942,4.216343,62.380343,51.457614,132.807303,139.038285,131.061559,137.582924,85.976165,136.213150,-0.060482,0.037971,32.025740,-235.670284,133.990939,4.021109,19.961868,6.084893,9.263452,657.101372,14.163379,379757.323224,0.965095,20.413734,12.719619,2.700234,0.079714,0.052423,107.181675,86.824274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.547371,69.422812,73.189751,25.873418,87.720164,28.556962,47.351617,57.100046,13.506329,18.512658,32.074785,1223.144531,20.478655,0.011614,62.612582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.663317,62.382257,139.545312,134.787863,82.464169,85.464427,39.701783,14.377927,138.374013,4.215168,62.437658,51.590696,132.791854,138.886551,131.098791,137.610525,85.966326,136.104823,-0.060382,0.037972,32.025740,-235.672667,134.227909,4.020006,19.945550,6.056567,9.155595,649.690565,14.191376,379809.732296,0.966164,20.518672,12.743208,2.704986,0.074784,0.051856,107.273063,86.811595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536599,69.424911,73.178936,25.873418,87.734761,28.556962,47.351617,57.100585,13.506329,18.512658,32.077066,1219.482422,20.411366,0.011672,62.606710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.740910,62.385841,139.541392,134.768628,82.455620,85.459172,39.733742,14.383350,138.293305,4.215547,62.407394,51.576463,132.805923,138.912749,131.108241,137.634528,85.965600,136.125917,-0.060351,0.037961,32.025740,-235.668061,134.326985,4.020601,19.979664,6.102094,17.604406,1248.222220,14.185266,379741.453029,0.965980,20.485371,12.758417,2.704319,0.082452,0.052739,107.233786,86.823076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520149,69.422577,73.176959,25.873418,87.745620,28.556962,47.351617,57.070378,13.506329,18.512658,32.080434,1208.496094,20.440575,0.011597,62.618131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.668264,62.381430,139.568092,134.774761,82.450520,85.458396,39.690629,14.384349,138.346277,4.213497,62.286126,51.568528,132.808840,138.957916,131.110776,137.617273,85.968198,136.301257,-0.060553,0.037969,32.025740,-235.666899,133.773080,4.019276,19.976256,6.163704,27.030934,1918.682297,14.164387,379692.346224,0.964915,20.419673,12.715908,2.701052,0.077438,0.052133,107.248251,86.883039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509579,69.464738,73.207293,25.873418,87.761845,28.556962,47.351617,57.031074,13.506329,18.512658,32.083668,1201.171875,20.443244,0.011615,62.610989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.641373,62.319123,139.618441,134.727926,82.421009,85.456089,39.695488,14.385491,138.343986,4.212489,62.248461,51.442806,132.817359,138.958731,131.118926,137.643350,85.957788,136.183070,-0.060595,0.037975,32.025740,-235.665430,134.111308,4.017957,19.971063,6.117474,14.489714,1028.368277,14.138715,379634.611748,0.962496,20.345205,12.726830,2.696926,0.078582,0.052349,107.255581,86.946275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.494644,69.451048,73.187217,25.873418,87.776722,28.556962,47.351617,57.069829,13.506329,18.512658,32.087743,1201.171875,20.448328,0.011699,62.607690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.571838,62.294587,139.606192,134.689455,82.407918,85.456053,39.695743,14.383208,138.296921,4.213315,62.303931,51.441010,132.801053,138.949086,131.108398,137.599345,85.956314,136.174420,-0.060445,0.037996,32.025740,-235.664937,134.113267,4.018814,19.977031,6.094846,36.747429,2608.032667,14.164212,379661.494056,0.965014,20.413867,12.808938,2.701234,0.075364,0.052051,107.286745,86.925682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473817,69.436448,73.191094,25.873418,87.796453,28.556962,47.351617,57.085622,13.506329,18.512658,32.087758,1201.171875,20.476131,0.011792,62.622887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.420911,62.294587,139.518542,134.689455,82.402278,85.450763,39.721112,14.380924,138.285485,4.212705,62.395317,51.260208,132.787234,138.837692,131.114704,137.461137,85.989606,136.042687,-0.060624,0.037989,32.025740,-235.671467,133.975072,4.019138,19.956675,6.017567,23.640543,1676.741242,14.174978,379611.025248,0.965264,20.378629,12.762261,2.703616,0.075468,0.051554,107.234961,86.938196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478911,69.444034,73.214144,25.873418,87.808791,28.556962,47.351617,57.127510,13.506329,18.512658,32.089249,1208.496094,20.427233,0.011801,62.607664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.495279,62.304512,139.509381,134.695031,82.393937,85.445449,39.692418,14.379925,138.303935,4.211943,62.454822,51.386235,132.792753,138.943187,131.098917,137.448078,85.955039,136.063072,-0.060765,0.037999,32.025740,-235.669526,134.191564,4.018656,19.945857,6.044992,23.119840,1640.994996,14.194637,379621.564135,0.966628,20.424137,12.759555,2.707024,0.078030,0.052145,107.192458,86.906914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459094,69.410513,73.195174,25.873418,87.813449,28.556962,47.351617,57.215592,13.506329,18.512658,32.092170,1219.482422,20.394580,0.011817,62.613239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.397979,62.351930,139.440588,134.730993,82.403030,85.439362,39.677116,14.381352,138.226422,4.211317,62.517233,51.310180,132.788625,138.834194,131.098268,137.496769,85.969743,136.035769,-0.060503,0.038006,32.025740,-235.666955,133.620304,4.017838,19.948057,6.113814,13.234661,939.729211,14.232679,379619.399717,0.969074,20.576421,12.662588,2.713265,0.075709,0.052171,107.233457,86.901262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479989,69.413139,73.205967,25.873418,87.820773,28.556962,47.351617,57.187865,13.506329,18.512658,32.094723,1219.482422,20.434896,0.011777,62.608372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.431420,62.398798,139.427802,134.780057,82.397261,85.430972,39.680710,14.381352,138.151568,4.212495,62.594651,51.259012,132.789523,138.799023,131.081726,137.401915,85.955986,135.921827,-0.060540,0.038023,32.025740,-235.664995,133.991816,4.018856,19.922399,6.071695,7.364005,522.834985,14.207613,379625.236979,0.968197,20.511266,12.707012,2.709168,0.075586,0.052208,107.041473,86.913556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.466422,69.400402,73.207297,25.873418,87.827801,28.556962,47.351617,57.254481,13.506329,18.512658,32.100682,1223.144531,20.429721,0.011651,62.608116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.457426,62.460279,139.382921,134.834141,82.395274,85.421097,39.686583,14.380924,138.158168,4.210304,62.655267,51.434504,132.773687,138.666418,131.068956,137.402139,85.944509,135.875365,-0.060618,0.038048,32.025740,-235.666566,133.765087,4.017052,19.928313,6.132115,7.342579,521.236576,14.232346,379676.715032,0.970643,20.656932,12.679108,2.712959,0.075983,0.051803,107.011968,86.928126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474748,69.394196,73.193579,25.873418,87.840200,28.556962,47.351617,57.249860,13.506329,18.512658,32.106026,1219.482422,20.393372,0.011671,62.602295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.465235,62.460279,139.348432,134.834141,82.406932,85.412725,39.729084,14.380496,138.156595,4.208600,62.676905,51.586604,132.808119,138.812889,131.080208,137.365856,85.980772,135.902361,-0.060671,0.038060,32.025740,-235.666504,134.053776,4.015278,19.952384,6.068413,18.192498,1290.071484,14.220782,379695.265633,0.969885,20.670016,12.637748,2.710946,0.076022,0.052306,107.148794,86.963948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509636,69.432408,73.229151,25.873418,87.840338,28.556962,47.351617,57.248133,13.506329,18.512658,32.112338,1208.496094,20.426818,0.011626,62.607008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.607258,62.530857,139.359759,134.886273,82.383925,85.405584,39.690375,14.377071,138.208903,4.207448,62.599192,51.566124,132.791834,138.697899,131.070088,137.378077,85.990566,135.986270,-0.060681,0.038100,32.025740,-235.670910,134.252831,4.014289,19.972253,6.098217,30.056455,2133.450393,14.208736,379724.181877,0.969248,20.705238,12.626741,2.708704,0.076112,0.053761,107.161143,86.958682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560242,69.419491,73.215532,25.873418,87.849860,28.556962,47.351617,57.250471,13.506329,18.512658,32.119408,1201.171875,20.437817,0.011651,62.602278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.727147,62.520105,139.465917,134.895751,82.384110,85.395679,39.733437,14.386062,138.306966,4.206500,62.470536,51.643013,132.794729,138.803241,131.068338,137.437428,85.941517,136.013870,-0.060715,0.038114,32.025740,-235.662082,133.121505,4.013452,19.963707,6.106746,28.410627,2014.441550,14.201227,379624.710759,0.967955,20.697354,12.603543,2.707623,0.075209,0.052429,107.083416,86.911711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545498,69.392288,73.197155,25.873418,87.865666,28.556962,47.351617,57.183904,13.506329,18.512658,32.123859,1208.496094,20.371176,0.011751,62.611082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.741334,62.482334,139.425610,134.849474,82.402526,85.394624,39.724230,14.384635,138.348850,4.204449,62.380229,51.566377,132.812300,138.768770,131.092538,137.500540,85.969131,136.030073,-0.060660,0.038135,32.025740,-235.666613,134.208510,4.012126,19.941746,6.135198,25.138096,1782.817501,14.159157,379584.188258,0.966063,20.624719,12.634344,2.700391,0.075563,0.052565,107.069423,86.918959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565190,69.407001,73.209480,25.873418,87.882035,28.556962,47.351617,57.123610,13.506329,18.512658,32.127760,1223.144531,20.434481,0.011788,62.605193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.579138,62.401004,139.434261,134.792881,82.391140,85.404929,39.730207,14.386204,138.293380,4.201941,62.293981,51.647541,132.826045,138.781791,131.110190,137.483204,85.979554,136.081431,-0.060529,0.038133,32.025740,-235.663247,133.730067,4.010169,19.952835,6.126579,21.871342,1550.902832,14.130048,379546.856466,0.962414,20.493308,12.696742,2.696184,0.076006,0.052342,107.196118,86.920423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591984,69.402658,73.206006,25.873418,87.892971,28.556962,47.351617,57.061334,13.506329,18.512658,32.131644,1212.158203,20.440016,0.011692,62.612540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.653049,62.401004,139.453352,134.792881,82.382289,85.410426,39.718533,14.386347,138.284534,4.201821,62.252280,51.523094,132.815948,138.912802,131.113636,137.481065,85.958677,135.995383,-0.060786,0.038169,32.025740,-235.658693,134.422329,4.009895,19.952546,6.109595,15.348298,1088.671903,14.119758,379448.166641,0.962237,20.441272,12.676963,2.694666,0.075569,0.052129,107.038532,86.906073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581145,69.367317,73.191012,25.873418,87.906240,28.556962,47.351617,57.202306,13.506329,18.512658,32.131760,1219.482422,20.410266,0.011544,62.611491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.580176,62.350828,139.487775,134.729041,82.367784,85.410141,39.673115,14.379497,138.252351,4.201282,62.320877,51.396041,132.817861,138.796023,131.151212,137.497358,85.966798,135.976453,-0.060996,0.038334,32.025740,-235.669300,133.712102,4.009296,19.965925,6.127607,12.662419,899.187737,14.170415,379470.340001,0.965334,20.523198,12.691373,2.703307,0.077026,0.052291,107.032148,86.943886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568668,69.393870,73.183549,25.873418,87.915886,28.556962,47.351617,57.167439,13.506329,18.512658,32.132839,1219.482422,20.419281,0.011690,62.608432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.495410,62.341730,139.459150,134.707297,82.330163,85.406041,39.643092,14.378213,138.261527,4.201164,62.352033,51.444950,132.805924,138.858700,131.124133,137.520358,85.962695,135.934195,-0.061030,0.038588,32.025740,-235.674505,134.349258,4.009711,19.972704,6.101805,16.695239,1186.465495,14.149903,379489.556183,0.964158,20.448755,12.670642,2.699809,0.074817,0.051886,107.073875,86.914563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.538418,69.389359,73.190132,25.873418,87.925347,28.556962,47.351617,57.210795,13.506329,18.512658,32.135780,1208.496094,20.416955,0.011603,62.611849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.463872,62.365715,139.410561,134.723187,82.296142,85.397667,39.691306,14.386633,138.163549,4.199085,62.422723,51.407237,132.783190,138.807738,131.100186,137.420397,85.981019,135.903274,-0.060965,0.038712,32.025740,-235.662982,133.857922,4.007764,19.958190,6.114769,25.033326,1776.859793,14.174564,379456.224299,0.966632,20.471976,12.653363,2.704290,0.076473,0.051868,107.158182,86.944261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.522731,69.370348,73.171943,25.873418,87.939376,28.556962,47.351617,57.264450,13.506329,18.512658,32.138257,1201.171875,20.422328,0.011623,62.607946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.542635,62.365715,139.401565,134.723187,82.248041,85.382432,39.715312,14.383636,138.123452,4.198633,62.510151,51.505764,132.792106,138.781512,131.114160,137.378937,85.967692,136.010138,-0.060920,0.038723,32.025740,-235.668756,133.756051,4.006697,19.965095,6.044072,32.953398,2337.610863,14.197421,379477.325126,0.969048,20.548351,12.637024,2.708186,0.076920,0.052350,107.202030,86.958204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.519847,69.380336,73.177429,25.873418,87.942744,28.556962,47.351617,57.291629,13.506329,18.512658,32.142280,1204.833984,20.443803,0.011748,62.611943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.581452,62.413134,139.426354,134.771415,82.222028,85.356499,39.690614,14.382494,138.263030,4.197886,62.496105,51.499749,132.786545,138.794930,131.097347,137.394745,85.979996,135.998549,-0.061027,0.038716,32.025740,-235.667937,134.155464,4.005508,19.971694,6.191092,36.022079,2556.883567,14.201974,379452.830112,0.968491,20.604168,12.603737,2.708902,0.075368,0.051929,106.996517,86.972937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520936,69.369383,73.143207,25.873418,87.960226,28.556962,47.351617,57.264665,13.506329,18.512658,32.148658,1204.833984,20.413205,0.011823,62.607835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.526970,62.451456,139.417127,134.814626,82.211138,85.338191,39.716793,14.381495,138.250754,4.195774,62.446921,51.623177,132.800907,138.828447,131.106702,137.449159,85.951373,135.969473,-0.061153,0.038714,32.025740,-235.669589,134.257745,4.003676,19.951032,6.148829,23.246706,1648.987043,14.173522,379368.206793,0.966104,20.524705,12.668761,2.704587,0.075112,0.052273,107.033785,86.937831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472830,69.374837,73.138124,25.873418,87.968504,28.556962,47.351617,57.247883,13.506329,18.512658,32.153865,1215.820312,20.426349,0.011764,62.606284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.790678,62.449251,139.444051,134.818529,82.202216,85.318332,39.725372,14.388488,138.341917,4.192824,62.376730,51.714150,132.821802,138.890568,131.117953,137.489073,85.958782,136.026743,-0.061075,0.038734,32.025740,-235.660473,134.669045,4.000319,19.940195,6.165218,18.662059,1323.492771,14.161213,379265.606972,0.965732,20.532997,12.650854,2.703033,0.077585,0.052549,107.103061,86.937504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459970,69.390212,73.160942,25.873418,87.977242,28.556962,47.351617,57.284152,13.506329,18.512658,32.157650,1223.144531,20.439439,0.011754,62.606045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.647360,62.411756,139.476012,134.793718,82.210896,85.306096,39.684166,14.380782,138.270960,4.190843,62.237954,51.771256,132.803458,138.910017,131.103832,137.452846,85.936505,136.027852,-0.061148,0.038783,32.025740,-235.670630,134.285584,3.998261,19.964068,6.135396,13.103969,930.284065,14.176032,379300.560100,0.966111,20.626241,12.665412,2.705712,0.075051,0.052270,107.047104,86.893279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445258,69.360965,73.118896,25.873418,87.991399,28.556962,47.351617,57.147412,13.506329,18.512658,32.161322,1223.144531,20.442685,0.011660,62.608824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.806802,62.411756,139.504560,134.793718,82.233303,85.300631,39.729374,14.377071,138.382637,4.190077,62.164675,51.790125,132.828241,138.967324,131.144949,137.533395,85.947832,136.104783,-0.061219,0.038809,32.025740,-235.674667,134.610965,3.997624,19.959362,6.026853,11.635301,825.079666,14.092220,379063.853134,0.960257,20.358600,12.685703,2.692455,0.075682,0.053219,107.157982,86.873675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472281,69.400448,73.127915,25.873418,88.005030,28.556962,47.351617,57.223623,13.506329,18.512658,32.163277,1215.820312,20.427828,0.011521,62.600786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.805853,62.337043,139.535304,134.745210,82.236893,85.299767,39.670173,14.378213,138.265613,4.188466,62.107735,51.686332,132.810670,138.953252,131.140517,137.549694,85.934438,136.128778,-0.061117,0.038860,32.025740,-235.668788,133.313526,3.996293,19.955720,6.111145,17.797222,1263.915694,14.137157,379076.995043,0.963959,20.465233,12.708516,2.700545,0.077054,0.052156,107.125815,86.884297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.436808,69.378260,73.125479,25.873418,88.021601,28.556962,47.351617,57.135871,13.506329,18.512658,32.163330,1201.171875,20.424835,0.011558,62.607537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.524867,62.273910,139.536205,134.686110,82.211748,85.305847,39.688886,14.384064,138.422480,4.185683,62.153390,51.537542,132.828690,138.915753,131.121368,137.523927,85.899727,136.224248,-0.061242,0.038878,32.025740,-235.668164,134.446804,3.993225,19.962751,6.185106,18.172044,1289.926174,14.089073,378954.365173,0.959536,20.304911,12.734383,2.692785,0.075456,0.052652,107.039820,86.909424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412142,69.387227,73.114218,25.873418,88.038421,28.556962,47.351617,57.150828,13.506329,18.512658,32.164226,1204.833984,20.431578,0.011588,62.611125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.647532,62.243309,139.507597,134.639276,82.198305,85.305880,39.686875,14.379355,138.271821,4.183563,62.232203,51.458924,132.805371,138.849699,131.116602,137.523455,85.946756,136.000796,-0.061492,0.038891,32.025740,-235.672873,134.537379,3.991316,19.960444,6.155806,28.821527,2045.973807,14.089270,378890.101589,0.960787,20.231150,12.759376,2.693427,0.075896,0.051504,107.002231,86.923862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437762,69.399146,73.108219,25.873418,88.047092,28.556962,47.351617,57.284328,13.506329,18.512658,32.166522,1201.171875,20.410212,0.011730,62.609966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.492714,62.267018,139.474288,134.650985,82.183260,85.307431,39.682204,14.376500,138.360819,4.181986,62.299363,51.482385,132.782333,138.860586,131.120258,137.511963,85.916414,136.032713,-0.061678,0.038905,32.025740,-235.673767,134.177044,3.989753,19.950815,6.114373,30.748203,2183.001084,14.176699,379047.826094,0.966012,20.450817,12.840216,2.708133,0.075320,0.051999,107.128097,86.916331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423824,69.395589,73.091470,25.873418,88.062078,28.556962,47.351617,57.227670,13.506329,18.512658,32.167255,1201.171875,20.444578,0.011767,62.617731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.597920,62.267018,139.472063,134.650985,82.177687,85.310495,39.718595,14.379783,138.306898,4.178751,62.364449,51.583942,132.778978,138.822154,131.099841,137.504978,85.936983,136.111249,-0.061722,0.038961,32.025740,-235.669668,134.230090,3.986898,19.951302,6.071911,25.052586,1777.005103,14.133756,378872.396213,0.963456,20.296615,12.685180,2.701147,0.075115,0.052127,107.022117,86.927116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.432264,69.424374,73.085067,25.873418,88.070261,28.556962,47.351617,57.315818,13.506329,18.512658,32.170440,1223.144531,20.435112,0.011767,62.611832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.471585,62.313058,139.421157,134.692522,82.157139,85.309016,39.681711,14.381067,138.218782,4.175991,62.389995,51.526586,132.749574,138.863517,131.066883,137.512618,85.897252,136.141917,-0.061562,0.038986,32.025740,-235.669691,134.138374,3.984356,19.939402,6.124902,10.035144,712.464461,14.180388,379034.216880,0.966839,20.476361,12.730957,2.708622,0.075339,0.052798,107.045755,86.930548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417720,69.401110,73.070363,25.873418,88.080565,28.556962,47.351617,57.268056,13.506329,18.512658,32.174773,1223.144531,20.419065,0.011805,62.606931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.654748,62.356066,139.457517,134.732108,82.139125,85.308215,39.667569,14.374645,138.288359,4.176275,62.395739,51.501971,132.766257,138.811455,131.092518,137.442146,85.922832,136.093052,-0.061426,0.038992,32.025740,-235.675786,134.438038,3.984130,19.934462,6.085867,2.256852,160.286677,14.147346,378961.677227,0.963819,20.370287,12.748359,2.703056,0.075221,0.053241,107.096983,86.958950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435215,69.416945,73.088064,25.873418,88.090026,28.556962,47.351617,57.342700,13.506329,18.512658,32.177397,1212.158203,20.423302,0.011566,62.609403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.500311,62.371505,139.423440,134.754131,82.119173,85.307448,39.665840,14.373646,138.185048,4.175952,62.397403,51.511693,132.775079,138.777085,131.083530,137.373511,85.926090,136.085524,-0.061646,0.038830,32.025740,-235.671721,134.147432,3.983983,19.955611,6.113940,13.752602,976.783247,14.183595,379135.601656,0.967424,20.543724,12.802910,2.708701,0.074651,0.052254,107.127604,86.944711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.455067,69.426832,73.073180,25.873418,88.101801,28.556962,47.351617,57.250956,13.506329,18.512658,32.182219,1204.833984,20.436482,0.011596,62.613111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.532049,62.380603,139.411313,134.755525,82.092603,85.301265,39.716515,14.386204,138.183877,4.172963,62.447851,51.342971,132.764041,138.815653,131.084483,137.397803,85.917671,135.916232,-0.061547,0.038484,32.025740,-235.661450,134.350723,3.981141,19.943008,6.113994,17.594725,1248.076910,14.130999,379044.104835,0.964091,20.402107,12.753713,2.699801,0.081124,0.052389,107.004846,86.931418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.436573,69.425777,73.062565,25.873418,88.114714,28.556962,47.351617,57.333220,13.506329,18.512658,32.186988,1212.158203,20.369896,0.011658,62.606113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.559330,62.380603,139.340358,134.755525,82.081308,85.292909,39.651725,14.380782,138.151814,4.172331,62.536523,51.438422,132.780316,138.685578,131.095368,137.346258,85.948322,135.909829,-0.061361,0.038466,32.025740,-235.671120,133.602601,3.979997,19.924599,6.100976,21.991750,1562.527627,14.176982,379131.059857,0.967349,20.573183,12.746816,2.707235,0.075417,0.052842,107.049498,86.944140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.467332,69.440759,73.080869,25.873418,88.112937,28.556962,47.351617,57.333664,13.506329,18.512658,32.190541,1201.171875,20.403703,0.011767,62.600522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.602568,62.424714,139.325746,134.775318,82.091882,85.281206,39.661863,14.380496,138.174900,4.170810,62.614051,51.607234,132.780828,138.675969,131.079214,137.345483,85.917166,135.874774,-0.061374,0.038474,32.025740,-235.670752,133.993408,3.979257,19.902981,6.136478,33.833698,2403.290957,14.164971,379109.127483,0.965413,20.550266,12.673356,2.705332,0.075509,0.052267,107.082701,86.967528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.460824,69.453350,73.062880,25.873418,88.121255,28.556962,47.351617,57.331254,13.506329,18.512658,32.195739,1204.833984,20.423338,0.011686,62.610409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.800029,62.491708,139.363535,134.821595,82.101365,85.273558,39.634930,14.383208,138.205723,4.168453,62.588828,51.791713,132.763184,138.701255,131.061142,137.348521,85.899788,135.993223,-0.061434,0.038478,32.025740,-235.669184,133.703086,3.976903,19.913546,6.062373,19.343252,1374.932491,14.147560,379008.465231,0.966332,20.522760,12.639607,2.702525,0.075913,0.053084,107.051413,86.989221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465133,69.459320,73.076244,25.873418,88.136138,28.556962,47.351617,57.314976,13.506329,18.512658,32.199300,1212.158203,20.398889,0.011778,62.605849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.734267,62.482610,139.402463,134.835813,82.098655,85.272002,39.683444,14.384207,138.295468,4.165480,62.441808,51.766559,132.771348,138.785682,131.072813,137.407703,85.874695,136.004506,-0.061395,0.038475,32.025740,-235.669492,134.045250,3.973664,19.920614,6.076960,17.230072,1223.228910,14.132156,379033.602179,0.965174,20.523301,12.653798,2.699977,0.076423,0.052492,107.034463,86.985307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.464348,69.446078,73.061931,25.873418,88.141680,28.556962,47.351617,57.213210,13.506329,18.512658,32.206283,1219.482422,20.403541,0.011730,62.602380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.834557,62.482610,139.420532,134.835813,82.076825,85.270461,39.644373,14.383065,138.355779,4.163040,62.328030,51.845662,132.794950,138.912300,131.093367,137.464419,85.872813,136.111593,-0.061502,0.038490,32.025740,-235.666713,133.845381,3.971193,19.934570,6.086678,14.262489,1013.546663,14.075212,379002.887576,0.961860,20.391665,12.728484,2.690414,0.076224,0.051501,107.019898,87.014751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.491762,69.446920,73.069117,25.873418,88.162261,28.556962,47.351617,57.246698,13.506329,18.512658,32.209965,1219.482422,20.371266,0.011612,62.603991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.770561,62.410102,139.428599,134.764446,82.075796,85.279323,39.708744,14.383493,138.369282,4.160235,62.275518,51.611368,132.824960,138.941519,131.133908,137.512763,85.889399,136.091779,-0.061615,0.038489,32.025740,-235.668898,133.652629,3.968547,19.928494,6.159377,11.250360,798.197327,14.099417,379060.356303,0.961989,20.448654,12.759036,2.694587,0.076389,0.052770,106.749305,87.004064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.535188,69.464191,73.067351,25.873418,88.169457,28.556962,47.351617,57.187084,13.506329,18.512658,32.211859,1223.144531,20.404442,0.011562,62.610153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.679452,62.342833,139.451165,134.679698,82.078256,85.289975,39.663970,14.376358,138.332238,4.156425,62.293716,51.647279,132.776595,138.819057,131.103267,137.542786,85.853872,135.975925,-0.061505,0.038478,32.025740,-235.672930,134.232539,3.965353,19.931433,6.152994,14.500713,1029.966686,14.069515,379006.811485,0.960867,20.347894,12.812694,2.689722,0.076780,0.052666,106.740060,86.965727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.526447,69.422232,73.037070,25.873418,88.182453,28.556962,47.351617,57.223304,13.506329,18.512658,32.212236,1223.144531,20.396491,0.011537,62.602380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.592552,62.326567,139.465294,134.642064,82.070150,85.305213,39.707178,14.383636,138.252894,4.153118,62.366603,51.441114,132.784048,138.778731,131.125853,137.416585,85.878010,136.046378,-0.061431,0.038470,32.025740,-235.664182,133.968647,3.962208,19.914989,6.128130,5.826757,413.416598,14.088965,378970.665541,0.960531,20.339665,12.786530,2.693202,0.075449,0.052457,106.759264,86.975601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.548563,69.447257,73.058682,25.873418,88.196187,28.556962,47.351617,57.271811,13.506329,18.512658,32.215111,1208.496094,20.398168,0.011519,62.598314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.554271,62.338146,139.427018,134.643737,82.055728,85.317402,39.696708,14.384207,138.225190,4.151128,62.426540,51.500974,132.763853,138.846372,131.097086,137.416178,85.872366,135.994548,-0.061494,0.038498,32.025740,-235.662794,134.109208,3.959842,19.911996,6.084370,14.735857,1045.805470,14.119099,379046.066631,0.963431,20.364011,12.766034,2.698387,0.077690,0.052013,106.814218,86.961420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.541831,69.446752,73.030625,25.873418,88.208129,28.556962,47.351617,57.320718,13.506329,18.512658,32.217154,1204.833984,20.393516,0.011543,62.603624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.672330,62.338146,139.366406,134.643737,82.067699,85.324586,39.613716,14.382637,138.283766,4.148286,62.496717,51.671101,132.753641,138.818465,131.089565,137.471488,85.846621,136.001140,-0.061479,0.038467,32.025740,-235.666651,134.301797,3.956845,19.907506,6.052150,30.552111,2172.829388,14.149959,379102.017462,0.964299,20.435245,12.775969,2.703206,0.075270,0.052300,106.826861,86.969875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.548720,69.422916,73.030122,25.873418,88.211839,28.556962,47.351617,57.347727,13.506329,18.512658,32.220451,1201.171875,20.386214,0.011709,62.600334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
