OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Saturday, October 31, 2020
11:17:56 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
52.687443,61.564329,138.387093,132.680394,95.331631,100.276373,44.566094,14.387489,136.659146,4.393920,61.238394,52.981301,131.001326,137.860128,129.830724,135.818849,82.841114,133.309745,-0.059270,0.036489,32.025740,-235.660982,135.554977,4.159867,22.808689,7.605199,24.413952,1543.346715,16.060548,449968.116036,0.985679,18.591830,14.500118,2.624993,0.076675,0.052658,108.582547,87.018608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203845,69.190139,73.863990,100.000000,25.628464,30.556962,48.851617,74.877476,16.506329,18.512658,58.990502,1365.966797,23.205862,0.011726,66.875550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.677675,61.507268,138.400692,132.653920,95.291052,100.264904,44.534474,14.386204,136.599025,4.396906,61.210229,52.918290,131.015422,137.851810,129.828931,135.908506,82.830636,133.260631,-0.059181,0.036465,32.025740,-235.660306,135.188054,4.163335,22.806795,7.605271,41.899797,2650.608480,16.036825,449809.851616,0.983849,18.504240,14.545875,2.622318,0.075241,0.052283,108.516385,87.040314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189881,69.196527,73.866618,100.000000,25.620864,30.556962,48.851617,74.879073,16.506329,18.512658,58.984253,1369.628906,23.207738,0.011804,66.879514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.588095,61.458202,138.385595,132.614069,95.285330,100.252710,44.546209,14.384777,136.632573,4.401539,61.256745,53.011564,131.011412,137.797872,129.849366,135.764473,82.859532,133.333316,-0.059270,0.036456,32.025740,-235.661080,135.216485,4.167446,22.796482,7.648562,3.331688,210.709228,16.066018,449746.216292,0.984812,18.578706,14.479498,2.626567,0.077821,0.053562,108.483313,87.076398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207596,69.208011,73.886323,100.000000,25.611352,30.556962,48.851617,74.845968,16.506329,18.512658,58.980122,1354.980469,23.203536,0.011762,66.872644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.627758,61.468126,138.408560,132.620200,95.275272,100.245832,44.569879,14.386204,136.578105,4.407002,61.279388,52.914229,130.977755,137.735500,129.830790,135.843967,82.854375,133.427627,-0.059462,0.036453,32.025740,-235.661940,135.465261,4.174117,22.803514,7.677446,42.117014,2662.233275,16.066630,449645.307283,0.985449,18.531331,14.465860,2.627312,0.075171,0.052583,108.406032,87.022046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182318,69.166535,73.867480,100.000000,25.600591,30.556962,48.851617,74.858280,16.506329,18.512658,58.973485,1365.966797,23.187489,0.011731,66.877954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.611797,61.468126,138.401551,132.620200,95.251490,100.238147,44.522377,14.389915,136.592929,4.413500,61.278139,52.897310,131.005768,137.780107,129.816156,135.825349,82.886250,133.332740,-0.059491,0.036373,32.025740,-235.658229,135.272854,4.177472,22.806831,7.630081,14.800322,936.532393,16.092917,449524.844422,0.986794,18.571152,14.472651,2.631500,0.074832,0.052634,108.425490,87.052961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183271,69.182440,73.888959,100.000000,25.593386,30.556962,48.851617,74.802254,16.506329,18.512658,58.969422,1365.966797,23.208188,0.011877,66.877792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.641895,61.467574,138.438186,132.642772,95.200741,100.224437,44.561692,14.398620,136.552112,4.423527,61.358874,53.002828,130.992900,137.795192,129.781918,135.850678,82.859649,133.274189,-0.059137,0.036487,32.025740,-235.652791,135.342744,4.186947,22.809121,7.584932,43.088398,2724.135311,16.080729,449494.539072,0.985408,18.541704,14.524094,2.629954,0.075943,0.052798,108.466353,87.015906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176123,69.183184,73.917833,100.000000,25.583432,30.556962,48.851617,74.764961,16.506329,18.512658,58.963450,1354.980469,23.179610,0.011772,66.875141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.578287,61.486870,138.428012,132.650575,95.192104,100.216826,44.570702,14.391199,136.585714,4.432383,61.299766,52.923285,131.000106,137.845353,129.797675,135.807402,82.905024,133.332718,-0.059150,0.036753,32.025740,-235.662826,135.187338,4.192014,22.822933,7.603341,-14.588487,-922.127088,16.084525,449407.401789,0.986714,18.557546,14.445650,2.630618,0.075498,0.052319,108.544587,87.024869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181355,69.201706,73.949649,100.000000,25.573019,30.556962,48.851617,74.718707,16.506329,18.512658,58.959864,1362.304687,23.181846,0.011775,66.872840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.669763,61.491005,138.411517,132.667017,95.152529,100.211314,44.543526,14.394767,136.667732,4.441739,61.233818,52.959990,131.012379,137.775308,129.789786,135.890503,82.900373,133.291721,-0.059097,0.036969,32.025740,-235.655828,135.334485,4.199228,22.839611,7.667043,16.404094,1037.522803,16.075734,449378.047325,0.985085,18.527126,14.443505,2.629810,0.076528,0.054070,108.647264,87.004782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189526,69.216939,73.958991,100.000000,25.558998,30.556962,48.851617,74.717163,16.506329,18.512658,58.955563,1373.291016,23.210911,0.011864,66.877076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.556743,61.455446,138.407519,132.662559,95.124504,100.206007,44.615122,14.392769,136.642853,4.451260,61.205313,52.961566,131.018485,137.863118,129.808323,135.793326,82.897326,133.253320,-0.059058,0.037176,32.025740,-235.658316,135.265755,4.206381,22.813863,7.659200,50.588928,3194.503597,16.097276,449320.649250,0.986178,18.609558,14.426867,2.632798,0.080400,0.055904,108.677652,87.022495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205209,69.218084,73.970780,100.000000,25.551831,30.556962,48.851617,74.634351,16.506329,18.512658,58.951472,1365.966797,23.237470,0.011816,66.879667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.623341,61.455446,138.427460,132.662559,95.116964,100.191545,44.554367,14.392483,136.619032,4.460358,61.200035,52.937077,131.004169,137.876737,129.813390,135.903540,82.909719,133.402074,-0.059108,0.037393,32.025740,-235.659581,135.093664,4.212239,22.806831,7.629558,-7.606323,-480.966101,16.061423,449255.621702,0.984843,18.522913,14.411389,2.627912,0.075759,0.052587,108.648801,87.008390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183634,69.191110,73.976284,100.000000,25.546219,30.556962,48.851617,74.658533,16.506329,18.512658,58.945488,1354.980469,23.184641,0.011696,66.870283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.626406,61.423470,138.407766,132.646953,95.111186,100.164071,44.546531,14.394196,136.644770,4.474011,61.173619,52.893794,131.005491,137.849495,129.794142,135.775032,82.929155,133.349264,-0.059040,0.037738,32.025740,-235.656072,135.387594,4.224213,22.801368,7.598311,29.984167,1896.304566,16.099490,449256.667384,0.985453,18.599532,14.395579,2.633487,0.083327,0.052807,108.629969,87.001298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.171759,69.179236,73.977756,100.000000,25.527970,30.556962,48.851617,74.579231,16.506329,18.512658,58.937857,1365.966797,23.207431,0.011786,66.873735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.555074,61.409963,138.399171,132.649461,95.093146,100.146704,44.581747,14.390486,136.621611,4.486063,61.157089,52.851261,131.019419,137.780842,129.794121,135.789902,82.966465,133.378365,-0.058596,0.037759,32.025740,-235.662723,134.962607,4.232558,22.819345,7.588719,45.232475,2858.401699,16.075437,449131.130093,0.985275,18.533407,14.456212,2.630533,0.076441,0.053463,108.676143,87.014847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182951,69.197073,73.995642,100.000000,25.519296,30.556962,48.851617,74.544189,16.506329,18.512658,58.932409,1365.966797,23.183847,0.011864,66.871672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.572623,61.380469,138.433265,132.647231,95.055597,100.133531,44.599026,14.392912,136.573371,4.497643,61.154166,52.894784,130.990830,137.808132,129.779844,135.806181,82.967274,133.363161,-0.058452,0.037770,32.025740,-235.660950,134.940396,4.244622,22.796662,7.641169,-9.428910,-595.615646,16.066071,448926.883362,0.985030,18.498392,14.410858,2.630006,0.075344,0.052269,108.695190,86.989617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160197,69.161859,73.968789,100.000000,25.511096,30.556962,48.851617,74.547429,16.506329,18.512658,58.927462,1358.642578,23.206782,0.011762,66.882472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.523062,61.379917,138.435243,132.644723,95.019617,100.120607,44.560806,14.395480,136.556981,4.508178,61.230372,52.738814,131.018782,137.824933,129.770582,135.858784,82.966457,133.281334,-0.058484,0.038013,32.025740,-235.656911,134.972986,4.253867,22.811375,7.672939,30.513205,1929.144613,16.087285,448802.614421,0.985521,18.555708,14.387831,2.633412,0.080152,0.052401,108.782124,87.023788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182684,69.176869,74.027433,100.000000,25.503556,30.556962,48.851617,74.507684,16.506329,18.512658,58.921009,1365.966797,23.178564,0.011777,66.883384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.512987,61.379917,138.389116,132.644723,95.016528,100.105333,44.564206,14.390200,136.573275,4.518774,61.283616,52.783889,131.002456,137.780065,129.783340,135.904842,82.963952,133.309518,-0.058528,0.038242,32.025740,-235.662845,135.171002,4.265042,22.804668,7.621787,51.698851,3268.321048,16.081685,448692.576010,0.984569,18.508782,14.379559,2.633182,0.075451,0.051885,108.786836,87.033091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189274,69.166430,74.013339,100.000000,25.490510,30.556962,48.851617,74.501143,16.506329,18.512658,58.915788,1373.291016,23.209198,0.011837,66.874979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.447787,61.409136,138.402135,132.674542,95.040048,100.090304,44.582735,14.393482,136.640788,4.526990,61.279937,52.830705,131.028973,137.767971,129.773804,135.747753,83.024491,133.296476,-0.058575,0.038405,32.025740,-235.658746,134.948636,4.273446,22.823582,7.608390,-4.235510,-267.651105,16.097711,448663.754277,0.986312,18.557470,14.340206,2.635704,0.075376,0.051889,108.764672,87.011192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193608,69.186962,74.038185,100.000000,25.479822,30.556962,48.851617,74.476227,16.506329,18.512658,58.911919,1358.642578,23.182351,0.011785,66.871076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.536751,61.408309,138.402420,132.698230,95.021415,100.078870,44.580319,14.391342,136.503321,4.535502,61.265060,52.726553,131.021286,137.822594,129.797933,135.803307,83.028688,133.267891,-0.058628,0.038381,32.025740,-235.659743,134.997237,4.282491,22.813322,7.618036,-2.825768,-178.576110,16.093324,448606.261472,0.986295,18.567485,14.356548,2.635331,0.074927,0.051754,108.802887,87.010489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187030,69.193675,74.029625,100.000000,25.471855,30.556962,48.851617,74.480628,16.506329,18.512658,58.906966,1354.980469,23.191492,0.011719,66.873675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.387391,61.404450,138.409868,132.707426,94.995576,100.071253,44.568172,14.395052,136.501801,4.549214,61.259245,52.717756,131.018030,137.800294,129.767500,135.739218,83.058528,133.307514,-0.058497,0.038397,32.025740,-235.655379,134.722599,4.297475,22.810203,7.673642,43.931407,2777.028130,16.117608,448500.125373,0.987169,18.661541,14.289607,2.638856,0.078875,0.052832,108.771939,86.975518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180217,69.192677,74.061025,100.000000,25.458672,30.556962,48.851617,74.393804,16.506329,18.512658,58.900317,1369.628906,23.209414,0.011863,66.875559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.454659,61.415752,138.373633,132.724147,94.972156,100.062134,44.555304,14.388060,136.555444,4.559251,61.330717,52.698581,131.008647,137.828636,129.780225,135.702075,83.060429,133.365655,-0.058478,0.038245,32.025740,-235.659431,134.476416,4.307620,22.809302,7.657883,37.162373,2349.816898,16.083483,448386.946627,0.985261,18.572259,14.271372,2.634392,0.075861,0.051747,108.715831,86.953003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177635,69.190926,74.080290,100.000000,25.448759,30.556962,48.851617,74.442863,16.506329,18.512658,58.895159,1373.291016,23.182964,0.011870,66.865339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.517626,61.415752,138.387051,132.724147,94.957735,100.047049,44.576177,14.392626,136.546282,4.570074,61.375985,52.786315,131.039530,137.743722,129.784380,135.739889,83.051738,133.244363,-0.058583,0.038253,32.025740,-235.661235,135.038169,4.320712,22.794192,7.614971,-8.350374,-527.755903,16.137018,448379.323237,0.988548,18.716974,14.260988,2.642045,0.075426,0.052151,108.658160,86.974046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182912,69.199941,74.095044,100.000000,25.434914,30.556962,48.851617,74.379986,16.506329,18.512658,58.890712,1358.642578,23.213471,0.011782,66.876880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.525543,61.449106,138.386706,132.762605,94.947444,100.034868,44.586329,14.391199,136.480297,4.580550,61.295091,52.759710,131.042945,137.787444,129.767618,135.723957,83.054479,133.325209,-0.058788,0.038249,32.025740,-235.659559,134.749420,4.330587,22.819290,7.607092,37.597593,2375.682068,16.107445,448310.829872,0.987373,18.661321,14.287627,2.637966,0.075293,0.052525,108.573481,86.967012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181173,69.187818,74.107725,100.000000,25.425986,30.556962,48.851617,74.320777,16.506329,18.512658,58.887331,1373.291016,23.209414,0.011729,66.867496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.537218,61.431188,138.386644,132.783228,94.951463,100.019666,44.532124,14.392055,136.402703,4.591525,61.265240,52.810760,131.028651,137.832632,129.757568,135.748608,83.037853,133.317250,-0.058901,0.038220,32.025740,-235.658539,134.856982,4.344854,22.811628,7.624185,45.806879,2897.926003,16.083792,448220.682175,0.985455,18.598708,14.236767,2.635059,0.083021,0.051960,108.514443,86.946796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167096,69.155051,74.100831,100.000000,25.414722,30.556962,48.851617,74.285055,16.506329,18.512658,58.882713,1373.291016,23.177392,0.011838,66.882923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.432968,61.417130,138.374310,132.763999,94.947816,100.003140,44.550236,14.390343,136.541057,4.602378,61.280601,52.685920,131.056256,137.868871,129.777459,135.721960,83.060280,133.369897,-0.058956,0.038186,32.025740,-235.660088,135.143081,4.353676,22.841504,7.650870,-5.248058,-331.878099,16.080296,448201.404375,0.985035,18.624192,14.273726,2.634655,0.075472,0.052172,108.516385,86.980517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173429,69.200426,74.139602,100.000000,25.406170,30.556962,48.851617,74.249926,16.506329,18.512658,58.877179,1354.980469,23.244574,0.011709,66.860140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.407851,61.391770,138.351827,132.756195,94.913516,99.989432,44.543717,14.389201,136.553154,4.617704,61.209366,52.753002,131.066540,137.796079,129.780775,135.682681,83.093751,133.316518,-0.058971,0.038167,32.025740,-235.658290,134.817091,4.370923,22.821112,7.671532,4.523894,286.125088,16.072915,448134.727559,0.985794,18.594673,14.286444,2.634069,0.075497,0.052969,108.560031,86.956485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176562,69.208543,74.187056,100.000000,25.391558,30.556962,48.851617,74.255356,16.506329,18.512658,58.870103,1358.642578,23.213093,0.011704,66.872294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.335819,61.391770,138.384428,132.756195,94.867358,99.981809,44.633778,14.390200,136.520975,4.630311,61.258403,52.724762,131.066144,137.777612,129.766792,135.695252,83.040950,133.400280,-0.058974,0.038169,32.025740,-235.658597,134.633394,4.380772,22.819218,7.627070,36.576325,2308.694184,16.105848,448061.045091,0.987358,18.684283,14.289860,2.639071,0.075307,0.052946,108.612741,86.930352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162845,69.181536,74.174983,100.000000,25.378718,30.556962,48.851617,74.250510,16.506329,18.512658,58.863992,1373.291016,23.212660,0.011886,66.876087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.510383,61.375783,138.404707,132.743376,94.848392,99.965451,44.575097,14.394481,136.548791,4.642825,61.207321,52.680799,131.075505,137.782874,129.776171,135.746960,83.090519,133.373872,-0.059008,0.038163,32.025740,-235.654153,134.985203,4.393927,22.820390,7.617640,41.114939,2598.587520,16.108984,447917.271200,0.987822,18.683921,14.230186,2.639907,0.075355,0.053846,108.612871,86.898752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173296,69.199048,74.206086,100.000000,25.371222,30.556962,48.851617,74.261288,16.506329,18.512658,58.858165,1380.615234,23.195459,0.011857,66.876002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.337953,61.377712,138.369728,132.762605,94.817903,99.947366,44.618685,14.389629,136.545246,4.654240,61.196282,52.725816,131.083422,137.755775,129.791477,135.737544,83.119726,133.494552,-0.058969,0.038182,32.025740,-235.658678,134.747850,4.403333,22.863086,7.634967,-10.931243,-690.212419,16.137838,448026.821323,0.987253,18.755669,14.324101,2.644163,0.080646,0.056636,108.612668,86.895697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179292,69.198397,74.206701,100.000000,25.361624,30.556962,48.851617,74.141934,16.506329,18.512658,58.852932,1354.980469,23.253895,0.011751,66.874187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.379615,61.359795,138.341289,132.764277,94.819169,99.933678,44.581452,14.393054,136.546056,4.662944,61.210318,52.644611,131.073517,137.795843,129.778061,135.769164,83.153923,133.401502,-0.059055,0.038172,32.025740,-235.656723,134.936134,4.412794,22.842225,7.633849,35.195179,2224.123797,16.073492,447735.296277,0.984719,18.565939,14.261571,2.635759,0.075633,0.052775,108.635976,86.901274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183210,69.184456,74.215664,100.000000,25.349477,30.556962,48.851617,74.203750,16.506329,18.512658,58.847798,1365.966797,23.243834,0.011642,66.870164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.340757,61.356487,138.347068,132.776261,94.798385,99.916908,44.557037,14.390343,136.576850,4.676645,61.215307,52.617534,131.074700,137.765158,129.780799,135.716582,83.162902,133.366958,-0.059234,0.038110,32.025740,-235.660252,134.892143,4.426527,22.829387,7.632839,20.040174,1267.112513,16.129034,447704.087064,0.987165,18.739484,14.291574,2.643774,0.079758,0.056588,108.682019,86.916319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182817,69.195277,74.251576,100.000000,25.335610,30.556962,48.851617,74.160300,16.506329,18.512658,58.839926,1373.291016,23.238569,0.011904,66.868757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.340827,61.356487,138.360628,132.776261,94.802297,99.900318,44.551542,14.392626,136.476004,4.685380,61.262406,52.731087,131.101235,137.840237,129.793797,135.745756,83.205431,133.387035,-0.059375,0.038077,32.025740,-235.659602,134.648873,4.436116,22.845867,7.617027,14.488313,916.189001,16.107463,447528.820304,0.986939,18.680062,14.211727,2.641128,0.081175,0.058407,108.741608,86.920838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176374,69.202125,74.281346,100.000000,25.322185,30.556962,48.851617,74.144074,16.506329,18.512658,58.834400,1362.304687,23.251083,0.011792,66.877161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.392590,61.368616,138.398388,132.783228,94.759031,99.880526,44.569746,14.396194,136.497877,4.694827,61.206699,52.784523,131.091132,137.852311,129.777464,135.829183,83.181827,133.324490,-0.059527,0.038071,32.025740,-235.652440,134.979737,4.446498,22.826232,7.606190,17.662011,1116.426102,16.119307,447454.977991,0.988115,18.715465,14.185795,2.643200,0.075049,0.051677,108.745664,86.920113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172604,69.206246,74.270289,100.000000,25.312606,30.556962,48.851617,74.117497,16.506329,18.512658,58.829556,1358.642578,23.184532,0.011738,66.870914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.322146,61.358141,138.390648,132.795211,94.714010,99.859959,44.576771,14.395338,136.531506,4.703777,61.160028,52.740945,131.096943,137.811049,129.786780,135.737059,83.183839,133.405744,-0.059477,0.038070,32.025740,-235.653950,134.818822,4.457475,22.822752,7.627610,41.951087,2651.335030,16.118281,447299.443372,0.988071,18.715395,14.153120,2.643455,0.076398,0.052177,108.772627,86.882654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187556,69.209154,74.291314,100.000000,25.303368,30.556962,48.851617,74.065038,16.506329,18.512658,58.824263,1373.291016,23.242753,0.011832,66.876906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.481121,61.332506,138.347378,132.783785,94.705224,99.842423,44.553365,14.386490,136.542270,4.712534,61.116944,52.775306,131.123865,137.855694,129.794732,135.791284,83.188147,133.290627,-0.059391,0.038079,32.025740,-235.661001,134.811116,4.466096,22.850663,7.654764,25.140034,1589.700586,16.101343,447240.779697,0.986426,18.675963,14.146025,2.641564,0.079559,0.057513,108.760935,86.845445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198973,69.231369,74.312181,100.000000,25.294922,30.556962,48.851617,74.075128,16.506329,18.512658,58.818435,1373.291016,23.244916,0.011851,66.873258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.388338,61.332506,138.384211,132.783785,94.699476,99.828697,44.562728,14.390343,136.591722,4.721692,61.087442,52.760966,131.128097,137.880813,129.798195,135.771831,83.185354,133.328270,-0.059501,0.038073,32.025740,-235.656004,135.117139,4.478008,22.854414,7.652186,-0.868663,-54.917348,16.122250,447173.521527,0.987506,18.735668,14.183891,2.644973,0.078131,0.054726,108.758221,86.875212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231751,69.232167,74.341559,100.000000,25.284021,30.556962,48.851617,73.964775,16.506329,18.512658,58.811816,1358.642578,23.210154,0.011740,66.878184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.343336,61.299153,138.422171,132.766228,94.636713,99.805829,44.567294,14.394767,136.535021,4.731997,61.062975,52.612861,131.084851,137.816367,129.782429,135.845195,83.178921,133.344121,-0.059436,0.038068,32.025740,-235.655338,134.886614,4.487403,22.848860,7.611978,35.949467,2272.512008,16.055545,446958.258551,0.984479,18.551754,14.123078,2.636136,0.076515,0.054452,108.733711,86.822422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200760,69.208236,74.338361,100.000000,25.272791,30.556962,48.851617,73.977620,16.506329,18.512658,58.802744,1354.980469,23.222252,0.011691,66.880613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.334063,61.267178,138.405054,132.746999,94.592932,99.784509,44.616425,14.389059,136.599427,4.739581,61.098512,52.704778,131.104412,137.772871,129.794651,135.821722,83.188042,133.438969,-0.059412,0.037894,32.025740,-235.655982,134.916149,4.497828,22.831713,7.587601,11.596056,732.226613,16.091332,446956.995149,0.986063,18.644086,14.144353,2.641508,0.081321,0.060190,108.735031,86.873006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214253,69.229205,74.387621,100.000000,25.265021,30.556962,48.851617,73.972720,16.506329,18.512658,58.795414,1373.291016,23.228058,0.011844,66.872294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.232069,61.269659,138.359589,132.749786,94.575669,99.766225,44.580828,14.394767,136.471934,4.747274,61.151326,52.668090,131.094339,137.785941,129.786500,135.732577,83.214111,133.304454,-0.059530,0.038062,32.025740,-235.656645,134.822004,4.504695,22.810690,7.625970,26.753609,1690.690997,16.106994,446850.520287,0.986584,18.655561,14.158566,2.644504,0.083208,0.057833,108.730989,86.836721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187671,69.215914,74.369382,100.000000,25.249707,30.556962,48.851617,73.953380,16.506329,18.512658,58.789270,1369.628906,23.198254,0.011887,66.874766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.383635,61.296397,138.359855,132.772080,94.554500,99.744864,44.558104,14.388345,136.500324,4.754722,61.203751,52.711374,131.108644,137.837592,129.774825,135.694374,83.266352,133.405281,-0.059606,0.038050,32.025740,-235.663066,134.448311,4.511258,22.803442,7.639096,34.861890,2204.216335,16.103256,446702.382699,0.985395,18.632827,14.195991,2.644646,0.080494,0.059067,108.709112,86.830981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195946,69.230833,74.400297,100.000000,25.238149,30.556962,48.851617,73.984090,16.506329,18.512658,58.783253,1358.642578,23.207215,0.011726,66.877221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.281347,61.296397,138.365490,132.772080,94.521934,99.727419,44.567703,14.387489,136.497507,4.761738,61.210595,52.547430,131.088791,137.743819,129.747561,135.617407,83.260403,133.257998,-0.059664,0.038056,32.025740,-235.663106,134.971684,4.518959,22.812096,7.641386,6.521616,412.254118,16.131884,446632.702502,0.988134,18.737031,14.103904,2.648939,0.077519,0.054445,108.677130,86.795760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.185878,69.225334,74.394285,100.000000,25.228267,30.556962,48.851617,73.881457,16.506329,18.512658,58.778422,1376.953125,23.211542,0.011778,66.874272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.303624,61.314589,138.368539,132.809703,94.498993,99.708425,44.557335,14.394767,136.501843,4.767991,61.243143,52.690669,131.097934,137.751915,129.761766,135.771040,83.305400,133.359629,-0.059669,0.038061,32.025740,-235.653541,134.803730,4.524140,22.805858,7.622562,35.141667,2221.944148,16.074880,446384.594226,0.985339,18.612660,14.101152,2.641280,0.076172,0.053080,108.681165,86.840176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198586,69.232643,74.431916,100.000000,25.218050,30.556962,48.851617,73.911927,16.506329,18.512658,58.773351,1369.628906,23.205952,0.011832,66.881551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.398555,61.325891,138.364325,132.823359,94.469768,99.690327,44.566204,14.395766,136.469828,4.773318,61.260971,52.658693,131.102553,137.787103,129.766393,135.791759,83.304100,133.392460,-0.059805,0.038101,32.025740,-235.654829,134.841276,4.530461,22.807751,7.572041,26.489684,1674.561593,16.109737,446375.878665,0.987083,18.714603,14.034799,2.646556,0.082073,0.058680,108.731905,86.849866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199384,69.221812,74.464862,100.000000,25.210702,30.556962,48.851617,73.877857,16.506329,18.512658,58.767605,1354.980469,23.241851,0.011700,66.873599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.368159,61.328096,138.361116,132.841195,94.408001,99.668239,44.582229,14.389344,136.570784,4.779680,61.100289,52.783196,131.121945,137.850205,129.780388,135.743615,83.292722,133.323843,-0.059800,0.038107,32.025740,-235.658310,135.082530,4.535210,22.818299,7.615133,-9.268995,-585.734570,16.099913,446217.537019,0.986709,18.710580,14.039700,2.645487,0.076634,0.051780,108.717671,86.819816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199406,69.262120,74.464096,100.000000,25.191555,30.556962,48.851617,73.800862,16.506329,18.512658,58.760552,1365.966797,23.202346,0.011755,66.875729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.474280,61.287576,138.367715,132.819736,94.403671,99.653773,44.572581,14.393911,136.584830,4.783178,61.028115,52.800270,131.133286,137.730774,129.777000,135.772302,83.315067,133.225242,-0.059784,0.038098,32.025740,-235.654887,134.986590,4.539110,22.840206,7.658154,48.687722,3077.383783,16.062595,446098.417275,0.984389,18.627297,14.057113,2.640613,0.075925,0.052663,108.724701,86.819290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214886,69.272615,74.487915,100.000000,25.182261,30.556962,48.851617,73.785630,16.506329,18.512658,58.755013,1373.291016,23.237199,0.011854,66.874323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.453517,61.287576,138.423363,132.819736,94.409712,99.638400,44.541919,14.394909,136.680950,4.787867,60.919233,52.854223,131.139118,137.822890,129.794099,135.871577,83.327974,133.435189,-0.059957,0.038071,32.025740,-235.652745,134.880720,4.543707,22.852286,7.648363,17.200695,1087.945353,16.069689,446041.061284,0.984454,18.659773,14.034811,2.642085,0.079668,0.057637,108.677301,86.811397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233598,69.300047,74.494766,100.000000,25.178494,30.556962,48.851617,73.702365,16.506329,18.512658,58.747424,1365.966797,23.225822,0.011764,66.876752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.425773,61.235204,138.405324,132.779605,94.413231,99.629355,44.603348,14.390771,136.612253,4.791469,60.861397,52.735729,131.149863,137.824477,129.776530,135.871839,83.302308,133.351552,-0.060005,0.038056,32.025740,-235.657537,134.772160,4.545623,22.854161,7.636121,-16.382104,-1034.742294,16.028085,445817.699503,0.982218,18.513627,13.964046,2.636867,0.087246,0.057001,108.648386,86.786236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224767,69.289139,74.510931,100.000000,25.169201,30.556962,48.851617,73.684873,16.506329,18.512658,58.739068,1358.642578,23.290948,0.011671,66.876437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.476601,61.160230,138.391893,132.733901,94.399030,99.620366,44.567419,14.392912,136.638746,4.795183,60.833734,52.762073,131.135781,137.964847,129.805505,135.834376,83.354425,133.390422,-0.059999,0.038078,32.025740,-235.657193,135.009739,4.549275,22.865484,7.590161,29.448836,1861.575490,16.039770,445739.589183,0.983172,18.534281,14.054206,2.638972,0.082309,0.059622,108.575970,86.806417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228360,69.309759,74.532640,100.000000,25.157101,30.556962,48.851617,73.671288,16.506329,18.512658,58.732657,1376.953125,23.197082,0.011742,66.872499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.360925,61.115301,138.462353,132.698230,94.371960,99.605979,44.532580,14.397478,136.640044,4.799119,60.814350,52.615247,131.112451,137.891711,129.766995,135.871375,83.320308,133.469426,-0.060041,0.038064,32.025740,-235.655077,134.910047,4.552385,22.869866,7.639853,48.708340,3081.452461,16.043653,445694.623397,0.982165,18.509517,14.038827,2.640024,0.080586,0.057978,108.500718,86.796030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202935,69.288074,74.520452,100.000000,25.147968,30.556962,48.851617,73.605127,16.506329,18.512658,58.720068,1369.628906,23.250812,0.011809,66.872473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.331883,61.087186,138.463138,132.680394,94.367214,99.599019,44.563010,14.394624,136.685894,4.802944,60.862168,52.550180,131.100630,137.930407,129.795907,135.873900,83.353711,133.391482,-0.060172,0.037878,32.025740,-235.656134,135.010472,4.556605,22.856018,7.652835,-12.301285,-777.689005,16.018831,445428.961772,0.981619,18.383974,14.005788,2.637211,0.080334,0.055354,108.488322,86.809775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208952,69.276648,74.525728,100.000000,25.141376,30.556962,48.851617,73.642927,16.506329,18.512658,58.710733,1354.980469,23.234116,0.011634,66.867675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.282550,61.087186,138.447437,132.680394,94.343076,99.586064,44.548860,14.392626,136.678176,4.805538,60.958682,52.572548,131.108934,137.847107,129.787924,135.867664,83.337655,133.403849,-0.060243,0.037709,32.025740,-235.658458,134.884311,4.557740,22.850249,7.631433,32.405261,2049.315936,16.064694,445440.038731,0.984524,18.454185,14.078667,2.644383,0.075330,0.052375,108.525522,86.777504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219515,69.258970,74.548299,100.000000,25.134223,30.556962,48.851617,73.633813,16.506329,18.512658,58.701959,1362.304687,23.250343,0.011729,66.876002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.197766,61.100141,138.459412,132.691263,94.314895,99.576159,44.535205,14.394767,136.608568,4.808125,61.062462,52.604577,131.109606,137.773999,129.785493,135.907453,83.347116,133.376280,-0.060356,0.037696,32.025740,-235.660402,134.695556,4.561400,22.833715,7.635562,42.833084,2709.604317,16.072991,445324.960152,0.984312,18.455007,14.007021,2.645866,0.077181,0.052865,108.556954,86.803612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229789,69.275473,74.550843,100.000000,25.122920,30.556962,48.851617,73.639372,16.506329,18.512658,58.694895,1369.628906,23.248865,0.011862,66.876403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.236624,61.153063,138.402958,132.737802,94.297355,99.563125,44.561302,14.389487,136.599202,4.811172,61.094251,52.564372,131.084726,137.829082,129.740383,135.783524,83.336630,133.407402,-0.060390,0.037836,32.025740,-235.665518,135.106983,4.562707,22.845903,7.603341,-10.413838,-658.389541,16.086830,445326.803740,0.985522,18.504192,14.029147,2.648062,0.075124,0.051611,108.589640,86.774042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204364,69.227207,74.534056,100.000000,25.111953,30.556962,48.851617,73.663780,16.506329,18.512658,58.687351,1358.642578,23.249009,0.011809,66.877477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.148888,61.186140,138.427724,132.789638,94.275815,99.557745,44.627582,14.388060,136.623598,4.813294,61.065021,52.665281,131.109021,137.822093,129.766663,135.806544,83.389241,133.418708,-0.060492,0.037832,32.025740,-235.663515,134.972581,4.566676,22.856091,7.599140,31.928505,2015.604029,16.117881,445330.513807,0.987529,18.601758,14.006156,2.652593,0.079195,0.053208,108.617756,86.797567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228745,69.235390,74.574015,100.000000,25.099735,30.556962,48.851617,73.625807,16.506329,18.512658,58.682511,1369.628906,23.205448,0.011768,66.879625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.211769,61.182557,138.449490,132.806916,94.218481,99.547171,44.570148,14.397335,136.601820,4.816161,61.078720,52.548830,131.109681,137.805359,129.752575,135.779639,83.394506,133.371666,-0.060419,0.037833,32.025740,-235.652606,134.988547,4.567942,22.868550,7.666610,23.103533,1460.374737,16.097266,445338.154789,0.986151,18.615889,14.031915,2.649539,0.080921,0.056613,108.605008,86.783688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230284,69.210764,74.546318,100.000000,25.093331,30.556962,48.851617,73.564717,16.506329,18.512658,58.674734,1369.628906,23.228869,0.011848,66.877553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.243264,61.182557,138.407548,132.806916,94.203431,99.538685,44.574277,14.389487,136.647742,4.816340,61.101830,52.485103,131.130278,137.798491,129.778644,135.796400,83.393481,133.351411,-0.060453,0.037822,32.025740,-235.661598,134.961935,4.571276,22.864475,7.648129,15.150938,957.602334,16.132825,445309.037168,0.986550,18.736584,13.984851,2.654471,0.080242,0.056405,108.603218,86.801791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219553,69.195879,74.557663,100.000000,25.082545,30.556962,48.851617,73.593089,16.506329,18.512658,58.667737,1369.628906,23.245421,0.011779,66.866447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.077508,61.188345,138.392750,132.815277,94.190752,99.521015,44.601077,14.393768,136.497248,4.816748,61.158944,52.421648,131.134687,137.791812,129.741141,135.819423,83.415185,133.335613,-0.060613,0.037802,32.025740,-235.655847,134.596498,4.572023,22.844082,7.610752,24.147862,1525.328282,16.110885,445210.137060,0.986394,18.670193,13.956501,2.651691,0.081696,0.057625,108.596128,86.788829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232171,69.182331,74.588676,100.000000,25.070495,30.556962,48.851617,73.556812,16.506329,18.512658,58.661148,1358.642578,23.252020,0.011763,66.873181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.153760,61.223351,138.425212,132.837850,94.180336,99.501211,44.536942,14.393054,136.475942,4.816749,61.268498,52.444325,131.159755,137.771469,129.778677,135.766068,83.415222,133.303231,-0.060666,0.037802,32.025740,-235.659337,134.733164,4.574999,22.857154,7.600763,41.116500,2600.912480,16.092969,445155.128405,0.985562,18.638756,13.947584,2.649290,0.079773,0.057549,108.651348,86.853966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244508,69.195915,74.615125,100.000000,25.057280,30.556962,48.851617,73.626926,16.506329,18.512658,58.654343,1369.628906,23.245259,0.011750,66.868638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.075818,61.275448,138.366070,132.877703,94.165419,99.481391,44.580955,14.387774,136.441406,4.816743,61.309742,52.425725,131.118102,137.705825,129.760235,135.711079,83.430354,133.286524,-0.060687,0.037814,32.025740,-235.661187,134.821211,4.574249,22.858543,7.599717,21.681207,1370.137263,16.148646,445139.448872,0.988272,18.810157,13.918126,2.657438,0.079603,0.055381,108.664471,86.848699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230174,69.179919,74.611434,100.000000,25.052434,30.556962,48.851617,73.572110,16.506329,18.512658,58.649327,1369.628906,23.282996,0.011886,66.871323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
