OSU 80 Ton Compressor Load Stand
52.132977,61.275448,138.339227,132.877703,94.151974,99.467386,44.559669,14.393911,136.393281,4.818034,61.324708,52.404085,131.141894,137.622317,129.739434,135.645831,83.456060,133.230302,-0.060755,0.037822,32.025740,-235.658808,134.665168,4.577207,22.824303,7.638537,7.163966,452.940903,16.123217,445050.777965,0.987993,18.768928,13.902192,2.654175,0.080998,0.058218,108.654921,86.801479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233252,69.161814,74.629569,100.000000,25.038958,30.556962,48.851617,73.597839,16.506329,18.512658,58.645332,1354.980469,23.250289,0.011772,66.873607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.107259,61.299980,138.292736,132.915326,94.142179,99.439457,44.662583,14.390200,136.391696,4.821894,61.409163,52.435786,131.158229,137.680442,129.744543,135.645054,83.474785,133.105141,-0.060928,0.037799,32.025740,-235.656964,134.775832,4.579748,22.807805,7.613276,33.310373,2101.191586,16.143709,445046.823862,0.988590,18.898950,13.878857,2.657012,0.079643,0.056422,108.605236,86.845768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236642,69.151913,74.642714,100.000000,25.017485,30.556962,48.851617,73.552366,16.506329,18.512658,58.638417,1354.980469,23.228148,0.011787,66.878994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.133438,61.333609,138.306119,132.943752,94.138474,99.417343,44.589611,14.391913,136.398475,4.826025,61.414612,52.425478,131.184416,137.620810,129.740893,135.636336,83.498915,133.179169,-0.061248,0.037820,32.025740,-235.658518,134.400974,4.583614,22.811177,7.617225,9.907898,626.005045,16.117429,444901.280092,0.987726,18.841793,13.825539,2.653584,0.081744,0.059217,108.602890,86.815289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233983,69.162129,74.665860,100.000000,25.002473,30.556962,48.851617,73.550495,16.506329,18.512658,58.634079,1376.953125,23.187291,0.011895,66.870291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.158715,61.367513,138.281260,132.971622,94.134863,99.404404,44.483996,14.389772,136.397478,4.827906,61.469102,52.348616,131.181884,137.647133,129.764363,135.680970,83.534805,133.183232,-0.061153,0.037840,32.025740,-235.661476,134.381212,4.584672,22.811375,7.577486,16.616200,1052.344417,16.117724,444786.070534,0.985775,18.892036,13.745315,2.654001,0.080602,0.057265,108.589745,86.810769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230438,69.161492,74.696765,100.000000,24.995596,30.556962,48.851617,73.526155,16.506329,18.512658,58.630354,1365.966797,23.205592,0.011895,66.866277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.981872,61.386809,138.305893,132.993081,94.110129,99.394340,44.592489,14.390343,136.396415,4.830091,61.483482,52.257734,131.212657,137.678785,129.783163,135.668829,83.563202,133.140870,-0.061069,0.037866,32.025740,-235.659925,134.553099,4.585585,22.838060,7.599699,31.562998,1994.098158,16.107892,444671.060737,0.986710,18.899493,13.757565,2.652925,0.078533,0.056077,108.635618,86.852898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257198,69.192823,74.699053,100.000000,24.981041,30.556962,48.851617,73.498645,16.506329,18.512658,58.626499,1358.642578,23.190536,0.011698,66.878082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.055345,61.386809,138.282764,132.993081,94.099679,99.386735,44.556951,14.396194,136.354542,4.831769,61.532760,52.488074,131.215924,137.513853,129.777121,135.541037,83.551516,133.144109,-0.060807,0.037866,32.025740,-235.651624,134.375233,4.586457,22.847508,7.659362,32.640963,2063.846930,16.094965,444574.393065,0.988485,18.908138,13.723671,2.651163,0.078801,0.053132,108.637357,86.883161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242012,69.185111,74.714478,100.000000,24.972083,30.556962,48.851617,73.578289,16.506329,18.512658,58.622129,1369.628906,23.200886,0.011783,66.875320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.050998,61.408034,138.242004,133.007294,94.067006,99.365354,44.571972,14.388773,136.384875,4.833579,61.518948,52.416328,131.193089,137.571540,129.767050,135.640042,83.553483,133.150890,-0.060993,0.037866,32.025740,-235.664435,134.598356,4.586263,22.834616,7.623518,0.085216,5.386278,16.161585,444603.827631,0.989734,19.104357,13.674459,2.660656,0.075397,0.052442,108.599568,86.855013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220437,69.147752,74.708625,100.000000,24.946838,30.556962,48.851617,73.527916,16.506329,18.512658,58.616299,1376.953125,23.194539,0.011895,66.878150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.134121,61.435047,138.252251,133.034607,94.029608,99.344710,44.539108,14.390628,136.399969,4.835192,61.557379,52.465290,131.232227,137.491602,129.773660,135.584528,83.561375,133.198616,-0.061056,0.037866,32.025740,-235.658496,134.695822,4.587371,22.806633,7.601430,51.113802,3233.156041,16.130746,444548.838341,0.988905,19.030795,13.687736,2.656457,0.078541,0.054957,108.557613,86.835210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222942,69.162718,74.724028,100.000000,24.935961,30.556962,48.851617,73.514220,16.506329,18.512658,58.612566,1358.642578,23.213309,0.011777,66.875031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.223425,61.458478,138.263580,133.051607,94.004701,99.326430,44.580701,14.390057,136.389265,4.835206,61.483186,52.568030,131.240164,137.585747,129.786658,135.576298,83.593535,133.189883,-0.061038,0.037888,32.025740,-235.662987,134.496361,4.587222,22.823528,7.609562,2.676643,169.150584,16.124972,444479.663207,0.988506,19.056370,13.689101,2.655895,0.081222,0.057527,108.606750,86.823314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223145,69.164167,74.769319,100.000000,24.926767,30.556962,48.851617,73.456258,16.506329,18.512658,58.607829,1362.304687,23.202346,0.011711,66.876803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.110831,61.439733,138.259288,133.050771,94.004873,99.312692,44.548255,14.392912,136.441150,4.834049,61.463824,52.525239,131.232888,137.609377,129.775098,135.541178,83.586386,133.131522,-0.061067,0.037906,32.025740,-235.655723,134.556321,4.588179,22.840999,7.607759,-1.792062,-113.331945,16.093805,444359.286303,0.987361,19.000249,13.704659,2.651857,0.078804,0.056117,108.621634,86.824327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214513,69.161349,74.765807,100.000000,24.912824,30.556962,48.851617,73.394019,16.506329,18.512658,58.604290,1373.291016,23.247585,0.011846,66.871681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.198271,61.439733,138.240839,133.050771,94.009108,99.299372,44.572922,14.392198,136.494208,4.832839,61.456649,52.467510,131.252770,137.703052,129.787257,135.708984,83.569139,133.149908,-0.060985,0.038100,32.025740,-235.659050,134.740303,4.586556,22.832146,7.642792,43.800448,2768.454844,16.061145,444194.129034,0.984459,18.934477,13.668208,2.647539,0.077904,0.052036,108.640596,86.838878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212987,69.170622,74.763234,100.000000,24.899131,30.556962,48.851617,73.435981,16.506329,18.512658,58.598845,1365.966797,23.201048,0.011790,66.874408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.104331,61.427053,138.270056,133.030426,94.028427,99.285702,44.579684,14.393911,136.480067,4.830406,61.415843,52.456065,131.257514,137.709672,129.786577,135.734165,83.573215,133.206306,-0.061009,0.038080,32.025740,-235.657664,134.555035,4.587718,22.843523,7.663275,31.294110,1977.678134,16.098224,444187.230225,0.987340,19.028218,13.646680,2.653178,0.077768,0.052108,108.604858,86.842125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214751,69.155772,74.771891,100.000000,24.884978,30.556962,48.851617,73.372184,16.506329,18.512658,58.593571,1358.642578,23.234963,0.011722,66.873530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.236802,61.416303,138.285045,133.015655,94.023180,99.271652,44.606609,14.390771,136.493108,4.827994,61.336695,52.495646,131.258845,137.656802,129.824007,135.734285,83.586645,133.298499,-0.061069,0.038068,32.025740,-235.660477,134.744260,4.586968,22.847490,7.608678,-15.831127,-999.867907,16.062202,444109.284488,0.984837,18.940846,13.672962,2.648380,0.075966,0.051791,108.629032,86.873816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221576,69.180874,74.792063,100.000000,24.872445,30.556962,48.851617,73.318515,16.506329,18.512658,58.586678,1365.966797,23.241490,0.011759,66.876462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.248840,61.374129,138.280928,132.998934,94.021592,99.258177,44.506671,14.388916,136.572971,4.825822,61.262247,52.480309,131.261661,137.758496,129.794613,135.707332,83.565085,133.394262,-0.061240,0.038110,32.025740,-235.662495,134.804079,4.586966,22.821400,7.612825,53.043880,3357.686663,16.096972,444079.611545,0.986478,19.022038,13.696598,2.653715,0.077740,0.053137,108.621171,86.810018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203830,69.168941,74.771928,100.000000,24.863606,30.556962,48.851617,73.308894,16.506329,18.512658,58.581784,1376.953125,23.208621,0.011848,66.872115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.130343,61.349321,138.290344,132.970228,94.017516,99.246640,44.538567,14.388202,136.484328,4.824641,61.298858,52.417382,131.263118,137.801787,129.800342,135.704499,83.568321,133.250223,-0.061261,0.038123,32.025740,-235.660105,134.725539,4.586532,22.850952,7.635075,7.045712,445.675405,16.047946,443901.736979,0.982955,18.878950,13.728445,2.647272,0.075027,0.052855,108.595335,86.802664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203730,69.186286,74.792940,100.000000,24.848531,30.556962,48.851617,73.284809,16.506329,18.512658,58.574736,1362.304687,23.243672,0.011748,66.864010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.141647,61.349321,138.270972,132.970228,94.022024,99.237462,44.541686,14.393482,136.449893,4.823940,61.319857,52.406256,131.273714,137.634322,129.819111,135.750524,83.590956,133.271337,-0.061219,0.038108,32.025740,-235.657275,134.876520,4.588049,22.858002,7.650761,6.526999,412.835358,16.039159,443821.971168,0.984667,18.824764,13.797012,2.646584,0.075376,0.053065,108.596699,86.824406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215092,69.211354,74.796421,100.000000,24.834410,30.556962,48.851617,73.328902,16.506329,18.512658,58.568291,1358.642578,23.192682,0.011648,66.876701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.050787,61.352353,138.271797,132.966048,94.016947,99.226037,44.553099,14.389915,136.459564,4.823704,61.425258,52.499176,131.282257,137.771764,129.807100,135.745490,83.593473,133.293562,-0.061434,0.038116,32.025740,-235.658883,134.870015,4.590166,22.813395,7.622111,49.898149,3155.269912,16.080022,443799.098505,0.986251,18.918299,13.723063,2.652780,0.080279,0.056980,108.618997,86.848071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219267,69.201824,74.785348,100.000000,24.822178,30.556962,48.851617,73.308641,16.506329,18.512658,58.562974,1369.628906,23.218610,0.011804,66.876352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.130062,61.394802,138.282023,132.985278,93.992151,99.210796,44.526522,14.387061,136.577000,4.823606,61.454277,52.531083,131.273120,137.711655,129.814245,135.779469,83.595395,133.426687,-0.061636,0.038128,32.025740,-235.664187,134.609533,4.590987,22.829622,7.598618,-9.011677,-570.186406,16.072237,443709.336195,0.985855,18.907000,13.710797,2.651834,0.078196,0.053700,108.605780,86.816216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205732,69.198256,74.787290,100.000000,24.814977,30.556962,48.851617,73.342146,16.506329,18.512658,58.557545,1358.642578,23.241022,0.011830,66.873607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.157626,61.417406,138.279696,133.018721,93.938604,99.197098,44.571343,14.394339,136.494224,4.822583,61.435286,52.427904,131.270219,137.795655,129.808234,135.771590,83.601676,133.274479,-0.061688,0.038139,32.025740,-235.654622,134.726454,4.594259,22.848788,7.587385,40.550544,2563.131894,16.103447,443710.411803,0.987396,19.000900,13.719192,2.656479,0.080156,0.058017,108.580919,86.807420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226711,69.190992,74.787860,100.000000,24.800110,30.556962,48.851617,73.285446,16.506329,18.512658,58.554284,1362.304687,23.250055,0.011758,66.868928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.142756,61.412995,138.342268,133.031541,93.920874,99.170419,44.533408,14.397050,136.629973,4.822687,61.385267,52.501600,131.294541,137.675350,129.807376,135.809341,83.646528,133.353587,-0.061819,0.038149,32.025740,-235.652238,134.734876,4.595531,22.834508,7.610067,-4.823437,-305.141070,16.075384,443649.290824,0.986288,18.964062,13.782612,2.652635,0.077134,0.054017,108.701549,86.771554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228700,69.225793,74.829059,100.000000,24.784301,30.556962,48.851617,73.186685,16.506329,18.512658,58.548673,1373.291016,23.246954,0.011832,66.874536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.138855,61.412995,138.310018,133.031541,93.886771,99.153309,44.543956,14.386633,136.571505,4.823046,61.423008,52.560219,131.299514,137.776825,129.830213,135.814081,83.658227,133.298768,-0.061694,0.038148,32.025740,-235.668046,134.823659,4.600265,22.842928,7.634823,48.346292,3057.766940,16.064039,443586.865732,0.984645,18.959118,13.701621,2.651188,0.076432,0.052427,108.724435,86.761240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208697,69.241508,74.809111,100.000000,24.776026,30.556962,48.851617,73.237309,16.506329,18.512658,58.543576,1362.304687,23.235793,0.011792,66.871553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.061593,61.398110,138.343275,133.020114,93.835472,99.135775,44.550224,14.392483,136.567876,4.823854,61.440750,52.484851,131.277897,137.780058,129.801178,135.893924,83.633574,133.437823,-0.061825,0.038182,32.025740,-235.656314,134.962321,4.600725,22.844858,7.660011,13.311403,841.790310,16.072445,443387.136872,0.985517,18.969568,13.695607,2.653145,0.075416,0.052689,108.709596,86.713476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199225,69.224975,74.808542,100.000000,24.764698,30.556962,48.851617,73.222395,16.506329,18.512658,58.537978,1354.980469,23.236460,0.011704,66.866226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.253984,61.414374,138.333664,133.020951,93.834166,99.119755,44.574453,14.388773,136.625946,4.823487,61.403857,52.500958,131.300595,137.768987,129.809560,135.798457,83.654144,133.501042,-0.061770,0.038406,32.025740,-235.661331,134.906726,4.601871,22.855081,7.615873,-0.884985,-55.934518,16.067019,443290.103480,0.985195,18.973467,13.656996,2.652725,0.083368,0.052267,108.765322,86.720956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198226,69.243082,74.825615,100.000000,24.752721,30.556962,48.851617,73.248398,16.506329,18.512658,58.532932,1373.291016,23.181792,0.011794,66.879787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.099334,61.415476,138.371741,133.036279,93.853047,99.103728,44.550258,14.385348,136.596861,4.822570,61.378816,52.448477,131.282473,137.786337,129.809644,135.791446,83.635302,133.412405,-0.061701,0.038575,32.025740,-235.662306,134.871812,4.602231,22.882848,7.600493,51.572374,3261.346170,16.095475,443286.171128,0.986456,19.035845,13.749898,2.657300,0.075230,0.052146,108.795034,86.728627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194994,69.241095,74.822253,100.000000,24.744857,30.556962,48.851617,73.129527,16.506329,18.512658,58.528717,1365.966797,23.250776,0.011879,66.874528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.220106,61.398386,138.385499,133.033492,93.882851,99.084539,44.559548,14.390057,136.736896,4.820670,61.309074,52.623583,131.297456,137.832924,129.814566,135.832174,83.653875,133.405035,-0.061835,0.038560,32.025740,-235.660864,135.225518,4.599688,22.891286,7.642431,-2.056820,-130.042589,16.023080,443085.234164,0.981798,18.859876,13.760338,2.647332,0.075864,0.053615,108.761488,86.743882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.191123,69.224350,74.816679,100.000000,24.733779,30.556962,48.851617,73.098829,16.506329,18.512658,58.522227,1354.980469,23.290281,0.011668,66.872857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.214079,61.398386,138.393561,133.033492,93.890021,99.072556,44.576617,14.394481,136.678070,4.819585,61.281820,52.440392,131.319022,137.924212,129.832294,135.945956,83.672879,133.429211,-0.062011,0.038579,32.025740,-235.656767,134.906071,4.599021,22.889158,7.680007,-5.354628,-338.417047,16.081038,443139.658560,0.985394,19.015458,13.735697,2.655922,0.077101,0.053094,108.756941,86.764042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224630,69.244150,74.837121,100.000000,24.725906,30.556962,48.851617,73.103311,16.506329,18.512658,58.516501,1369.628906,23.272665,0.011773,66.868237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.103784,61.367789,138.434225,133.025967,93.916157,99.057235,44.653308,14.392626,136.760222,4.820073,61.303888,52.494902,131.322520,137.929882,129.837352,135.903194,83.670429,133.541298,-0.062113,0.038415,32.025740,-235.657478,134.792779,4.596706,22.879855,7.641981,59.559170,3757.724936,16.034997,442926.246282,0.982438,18.877699,13.713508,2.650042,0.077978,0.054422,108.745826,86.750615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203461,69.229211,74.836708,100.000000,24.716467,30.556962,48.851617,73.087770,16.506329,18.512658,58.510066,1369.628906,23.292571,0.011834,66.874587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.166110,61.347667,138.467343,133.015098,93.931482,99.044994,44.554093,14.394339,136.654065,4.820851,61.343873,52.533163,131.327105,137.877284,129.862904,135.865791,83.663094,133.532236,-0.061985,0.038147,32.025740,-235.654459,135.190314,4.598347,22.877186,7.602224,8.585541,542.887757,16.036201,442840.582423,0.982068,18.883717,13.706367,2.650503,0.076510,0.053715,108.809748,86.768939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217515,69.232882,74.844562,100.000000,24.716746,30.556962,48.851617,73.128802,16.506329,18.512658,58.504766,1358.642578,23.283159,0.011708,66.867828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.088622,61.366411,138.498653,133.021229,93.928035,99.035855,44.566388,14.392341,136.735911,4.821901,61.345507,52.595816,131.299585,137.945955,129.833001,135.914154,83.641425,133.473267,-0.061987,0.037903,32.025740,-235.654823,135.218011,4.595362,22.881369,7.595913,-8.881827,-561.467809,16.077012,442803.496359,0.982441,18.963321,13.763794,2.656894,0.077332,0.054573,108.840281,86.719266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192990,69.207527,74.847832,100.000000,24.706041,30.556962,48.851617,73.080738,16.506329,18.512658,58.498438,1362.304687,23.262171,0.011738,66.871306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.150034,61.370270,138.471414,133.044361,93.920637,99.035125,44.401003,14.388345,136.610645,4.823932,61.306324,52.513687,131.312106,137.872599,129.850592,135.985291,83.693232,133.500777,-0.061966,0.037661,32.025740,-235.662086,134.914456,4.597674,22.858489,7.631757,35.769529,2269.605810,16.055633,442699.878625,0.983155,18.880904,13.766686,2.654354,0.076306,0.052304,108.845398,86.720443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206416,69.215969,74.846962,100.000000,24.699568,30.556962,48.851617,73.105919,16.506329,18.512658,58.493874,1369.628906,23.238840,0.011817,66.869669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.317965,61.370270,138.486766,133.044361,93.942224,99.034355,44.619990,14.395338,136.759828,4.825424,61.340367,52.541634,131.342268,137.928503,129.847436,135.874287,83.697217,133.552987,-0.061982,0.037660,32.025740,-235.650846,135.055891,4.595426,22.850086,7.636517,18.406867,1162.198734,16.086740,442768.413614,0.984457,18.977106,13.759435,2.658904,0.081290,0.053244,108.869118,86.726857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205115,69.248309,74.860479,100.000000,24.690233,30.556962,48.851617,73.055542,16.506329,18.512658,58.488749,1365.966797,23.251750,0.011808,66.879062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.203716,61.364481,138.488432,133.047984,93.974685,99.029054,44.543135,14.401331,136.715973,4.826120,61.366286,52.556887,131.328501,137.918629,129.848002,135.951828,83.693238,133.628195,-0.061856,0.037652,32.025740,-235.650243,134.712562,4.596882,22.849419,7.632028,33.218988,2101.046276,16.061478,442636.662472,0.986842,18.919569,13.721121,2.655251,0.077019,0.051799,108.865250,86.709462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227318,69.227318,74.873373,100.000000,24.683197,30.556962,48.851617,72.948474,16.506329,18.512658,58.483206,1358.642578,23.245854,0.011727,66.871246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.121846,61.371648,138.483675,133.053279,93.995346,99.027514,44.493488,14.390771,136.675667,4.824769,61.372689,52.492235,131.329393,137.960253,129.827937,135.919103,83.673797,133.540912,-0.061665,0.037628,32.025740,-235.657537,135.012004,4.595788,22.814098,7.600204,3.093666,195.887613,16.002416,442528.660593,0.978512,18.751964,13.742737,2.647021,0.082674,0.052200,108.849922,86.705548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200031,69.194217,74.857852,100.000000,24.679079,30.556962,48.851617,72.987724,16.506329,18.512658,58.477878,1369.628906,23.232349,0.011715,66.874775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.128892,61.378815,138.479540,133.054115,93.994766,99.027139,44.581101,14.387489,136.735308,4.821819,61.382605,52.524851,131.320589,137.852930,129.833088,135.920221,83.666373,133.558524,-0.061562,0.037613,32.025740,-235.663269,134.827778,4.593821,22.869361,7.617712,44.247673,2796.209043,16.042888,442572.805002,0.982501,18.860158,13.783582,2.652846,0.075856,0.054172,108.884776,86.690824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162763,69.168993,74.845400,100.000000,24.667741,30.556962,48.851617,73.011683,16.506329,18.512658,58.472916,1362.304687,23.262406,0.011808,66.871203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.149832,61.401418,138.438807,133.069723,93.969049,99.031774,44.556763,14.395766,136.687036,4.818214,61.431215,52.483910,131.344418,138.009906,129.825138,135.977881,83.674033,133.494159,-0.061290,0.037619,32.025740,-235.660546,134.728860,4.593081,22.880377,7.678871,2.314395,146.336923,16.071828,442658.648135,0.985307,18.949121,13.760237,2.656922,0.081882,0.052966,108.873966,86.705784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202852,69.143872,74.837463,100.000000,24.653507,30.556962,48.851617,72.951709,16.506329,18.512658,58.466259,1358.642578,23.271132,0.011734,66.869473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.219728,61.401418,138.475429,133.069723,93.963583,99.036367,44.562384,14.391770,136.707065,4.816349,61.466267,52.492909,131.348522,137.982354,129.837402,135.891418,83.647168,133.473839,-0.061366,0.037605,32.025740,-235.656374,135.188725,4.594614,22.869812,7.659290,29.178891,1844.719536,16.069176,442676.341681,0.983239,18.949244,13.776295,2.656483,0.075627,0.052131,108.964136,86.707085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212652,69.137889,74.882515,100.000000,24.648668,30.556962,48.851617,72.958214,16.506329,18.512658,58.462142,1365.966797,23.218880,0.011796,66.870360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.208331,61.416579,138.513682,133.090625,93.945891,99.035636,44.560338,14.388488,136.749546,4.814258,61.414782,52.559800,131.344105,137.870124,129.817839,135.932629,83.646485,133.513816,-0.061560,0.037613,32.025740,-235.663577,135.329022,4.591560,22.865520,7.613565,31.374761,1983.635842,16.058315,442698.330557,0.983445,18.950919,13.737072,2.654636,0.076248,0.051784,108.970219,86.677919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184242,69.134399,74.849644,100.000000,24.637542,30.556962,48.851617,72.907711,16.506329,18.512658,58.457814,1365.966797,23.216699,0.011819,66.867317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.281568,61.423470,138.492613,133.106511,93.972573,99.041729,44.515844,14.388202,136.726052,4.812584,61.332620,52.599312,131.363682,137.976823,129.847935,135.953693,83.680231,133.575072,-0.061707,0.037646,32.025740,-235.662556,135.007477,4.592355,22.885877,7.598203,0.156286,9.890886,16.038252,442728.577064,0.981914,18.881109,13.753971,2.651784,0.080983,0.057420,108.968494,86.686324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222678,69.118009,74.876318,100.000000,24.631929,30.556962,48.851617,72.882649,16.506329,18.512658,58.451606,1358.642578,23.289812,0.011741,66.865646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.228692,61.389565,138.498652,133.091740,94.008410,99.047222,44.573111,14.389915,136.817819,4.813053,61.288432,52.545308,131.344096,137.998820,129.841505,135.940738,83.654457,133.597842,-0.061518,0.037652,32.025740,-235.660843,134.988795,4.590804,22.879638,7.653394,39.506108,2497.015870,16.047482,442752.966652,0.982228,18.907648,13.774261,2.653095,0.079120,0.055106,108.913675,86.675691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176340,69.108636,74.872552,100.000000,24.625492,30.556962,48.851617,72.829113,16.506329,18.512658,58.446773,1365.966797,23.245962,0.011748,66.868297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.155771,61.354834,138.553378,133.058853,94.021742,99.050293,44.550446,14.392483,136.803880,4.813739,61.313505,52.433358,131.369546,137.955585,129.841779,136.024959,83.669244,133.641221,-0.061526,0.037653,32.025740,-235.655661,135.092359,4.589569,22.868315,7.633813,16.303240,1030.983856,16.019998,442683.638198,0.981768,18.841455,13.770550,2.648976,0.080097,0.056743,108.802231,86.674152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202800,69.099375,74.866866,100.000000,24.615455,30.556962,48.851617,72.837469,16.506329,18.512658,58.440207,1369.628906,23.286999,0.011791,66.871101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.130600,61.354834,138.569638,133.058853,94.030304,99.051827,44.564341,14.390057,136.709929,4.814399,61.412608,52.496882,131.362691,137.869404,129.883812,136.031334,83.701511,133.624593,-0.061465,0.037658,32.025740,-235.659067,135.051753,4.587268,22.881856,7.617009,34.889755,2205.669435,16.039154,442744.450823,0.981568,18.860307,13.807488,2.651773,0.078070,0.056819,108.793115,86.663992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220369,69.090362,74.878020,100.000000,24.614262,30.556962,48.851617,72.857527,16.506329,18.512658,58.433413,1358.642578,23.283700,0.011742,66.868979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.101380,61.366411,138.552747,133.047705,94.023046,99.052405,44.503970,14.385919,136.754495,4.815577,61.435043,52.367504,131.369077,137.964889,129.856058,135.913599,83.687177,133.643962,-0.061688,0.037648,32.025740,-235.660755,134.935688,4.588388,22.874355,7.619461,-2.242480,-141.958004,16.070845,442728.891675,0.983522,18.898400,13.813961,2.656530,0.075602,0.051656,108.754171,86.640344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210604,69.093057,74.869311,100.000000,24.609453,30.556962,48.851617,72.857000,16.506329,18.512658,58.428530,1369.628906,23.245133,0.011734,66.874016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.092653,61.397835,138.491143,133.078920,94.004335,99.056746,44.554158,14.389487,136.717040,4.816348,61.500981,52.457001,131.357478,137.957823,129.836673,135.937376,83.715918,133.481840,-0.062008,0.037636,32.025740,-235.660944,134.964545,4.586013,22.852593,7.603504,55.079070,3482.798523,16.082108,442689.224001,0.983755,18.923556,13.773545,2.658125,0.075804,0.051908,108.706297,86.670214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206058,69.098064,74.862049,100.000000,24.594299,30.556962,48.851617,72.892588,16.506329,18.512658,58.422878,1373.291016,23.243077,0.011837,66.871203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.109988,61.440560,138.530377,133.107068,94.006862,99.058494,44.516155,14.397478,136.815085,4.815598,61.572077,52.426495,131.358610,137.885004,129.840912,135.935426,83.721552,133.510237,-0.061998,0.037653,32.025740,-235.650503,134.019526,4.586706,22.837700,7.633777,-4.913411,-310.953468,16.091405,442750.913645,0.985736,18.964348,13.797370,2.659291,0.079401,0.052338,108.668902,86.698212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209348,69.112986,74.873519,100.000000,24.590956,30.556962,48.851617,72.844354,16.506329,18.512658,58.417830,1354.980469,23.246521,0.011749,66.865305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.128123,61.475568,138.528676,133.150545,93.985268,99.048960,44.513117,14.393482,136.843450,4.797561,61.565031,52.382540,131.366600,137.852544,129.835334,135.873410,83.732604,133.505425,-0.061819,0.037645,32.025740,-235.654335,133.972294,4.568414,22.864583,7.655161,42.345772,2680.106398,16.089241,442759.732326,0.984933,19.004498,13.689147,2.658554,0.076676,0.052074,108.625259,86.714517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212516,69.149383,74.868597,100.000000,24.580268,30.556962,48.851617,72.822247,16.506329,18.512658,58.414964,1362.304687,23.243744,0.011716,66.865655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.160417,61.475568,138.523282,133.150545,93.963239,99.047722,44.574385,14.389629,136.792854,4.761963,61.558575,52.434240,131.358403,137.886479,129.816640,135.935563,83.729538,133.551523,-0.061743,0.037623,32.025740,-235.663415,133.943804,4.534922,22.841017,7.619929,15.698151,992.186101,16.089889,442802.597122,0.985542,19.029888,13.697439,2.658423,0.078979,0.055781,108.565504,86.682569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192927,69.142255,74.864673,100.000000,24.575077,30.556962,48.851617,72.797455,16.506329,18.512658,58.411964,1369.628906,23.208783,0.011875,66.873726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.084580,61.487697,138.477425,133.165595,93.936400,99.040108,44.597176,14.393340,136.838241,4.727908,61.567384,52.519007,131.367710,137.894770,129.836447,135.925909,83.728788,133.521932,-0.061730,0.037629,32.025740,-235.661665,133.805566,4.501527,22.841270,7.602422,35.911465,2268.588640,16.083169,442773.202263,0.985229,19.046766,13.684028,2.657465,0.090740,0.052478,108.525467,86.673683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192109,69.153897,74.867629,100.000000,24.565873,30.556962,48.851617,72.766052,16.506329,18.512658,58.408120,1354.980469,23.251714,0.011806,66.869601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.263857,61.503409,138.504908,133.188728,93.949966,99.033246,44.571807,14.393482,136.872215,4.686794,61.551044,52.573404,131.417990,137.953476,129.846854,135.983746,83.739706,133.537093,-0.061628,0.037636,32.025740,-235.656949,133.848130,4.462262,22.852106,7.608588,-13.538238,-855.720444,16.070722,442755.195791,0.983190,19.014492,13.709698,2.655717,0.081275,0.053355,108.540850,86.698402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217783,69.169603,74.879487,100.000000,24.552451,30.556962,48.851617,72.743908,16.506329,18.512658,58.403108,1365.966797,23.241040,0.011734,66.874204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.238337,61.500377,138.524360,133.203778,93.934720,99.035514,44.571167,14.391199,136.841167,4.657939,61.527386,52.474145,131.417761,137.996506,129.867971,135.960602,83.750387,133.554399,-0.061476,0.037551,32.025740,-235.660049,133.283438,4.433662,22.841324,7.660390,55.261020,3492.970219,16.091901,442782.582907,0.984223,19.102435,13.695940,2.658703,0.075381,0.052096,108.547268,86.669169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208401,69.173512,74.891106,100.000000,24.548545,30.556962,48.851617,72.672000,16.506329,18.512658,58.398945,1369.628906,23.221350,0.011876,66.870607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.216869,61.488248,138.515360,133.211024,93.935588,99.039335,44.542440,14.389772,136.812936,4.630379,61.489732,52.485713,131.419133,137.987063,129.857315,135.955915,83.753875,133.554604,-0.061402,0.037305,32.025740,-235.661803,132.753214,4.405562,22.861355,7.649031,14.103982,892.067550,16.030144,442646.763474,0.981028,18.939061,13.692456,2.650109,0.080797,0.057924,108.487926,86.662472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197412,69.157123,74.902057,100.000000,24.539841,30.556962,48.851617,72.667893,16.506329,18.512658,58.394627,1362.304687,23.245277,0.011735,66.875414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.309076,61.488248,138.520602,133.211024,93.933001,99.042428,44.597882,14.398620,136.817861,4.602135,61.498913,52.536145,131.416266,138.074595,129.885878,135.940968,83.742875,133.541088,-0.061240,0.037074,32.025740,-235.652465,133.713277,4.376963,22.868658,7.615999,-15.167852,-958.163954,16.041800,442647.952751,0.981586,18.961494,13.690260,2.651776,0.079293,0.053844,108.429974,86.685283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189768,69.135772,74.874026,100.000000,24.527318,30.556962,48.851617,72.659433,16.506329,18.512658,58.389852,1358.642578,23.230889,0.011713,66.870266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.120329,61.482735,138.538437,133.210467,93.923218,99.041678,44.561294,14.386918,136.936746,4.574662,61.444440,52.555794,131.436187,137.973903,129.879449,136.074154,83.749874,133.652633,-0.061316,0.036984,32.025740,-235.664493,132.871586,4.349941,22.851186,7.592631,51.277166,3241.874638,16.048652,442655.500683,0.982671,18.970792,13.686873,2.652694,0.075560,0.052195,108.443532,86.696329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214453,69.167935,74.908740,100.000000,24.522788,30.556962,48.851617,72.592700,16.506329,18.512658,58.385311,1373.291016,23.226561,0.011781,66.878363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.207372,61.461786,138.549383,133.224959,93.943933,99.040142,44.535330,14.395766,137.004922,4.546940,61.412399,52.587870,131.440489,138.058818,129.870565,135.962235,83.767850,133.622629,-0.061261,0.036988,32.025740,-235.657279,133.168083,4.322263,22.835031,7.597824,23.946878,1514.865966,16.016375,442636.114792,0.979570,18.878803,13.691245,2.648118,0.075375,0.052954,108.472930,86.675183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209930,69.163827,74.930619,100.000000,24.523107,30.556962,48.851617,72.672848,16.506329,18.512658,58.380975,1358.642578,23.245151,0.011789,66.873965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.220222,61.437528,138.562993,133.230255,93.956019,99.041660,44.584057,14.387346,137.003366,4.512899,61.430436,52.467043,131.446908,138.059886,129.866906,136.117771,83.758186,133.582704,-0.061122,0.036965,32.025740,-235.662105,133.163253,4.290575,22.839665,7.641890,1.683434,106.376689,16.086292,442723.838674,0.984272,19.061725,13.738923,2.658050,0.077744,0.053297,108.513163,86.659852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195216,69.155758,74.941480,100.000000,24.512826,30.556962,48.851617,72.601087,16.506329,18.512658,58.374064,1358.642578,23.250722,0.011714,66.867129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.139825,61.440009,138.567372,133.243633,93.943406,99.041799,44.530109,14.389201,136.941644,4.489200,61.476713,52.540371,131.464735,138.035895,129.888264,136.049709,83.752129,133.565950,-0.061009,0.036971,32.025740,-235.663844,132.522915,4.266920,22.871885,7.648544,44.017914,2784.874867,16.054924,442604.854730,0.982964,18.953812,13.706243,2.653828,0.076489,0.053388,108.622809,86.675382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217241,69.161585,74.939485,100.000000,24.506467,30.556962,48.851617,72.576332,16.506329,18.512658,58.368313,1369.628906,23.251515,0.011817,66.865774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.210595,61.440009,138.612072,133.243633,93.928367,99.040328,44.557840,14.390628,136.901885,4.465163,61.440116,52.366203,131.458538,138.083944,129.871575,136.092532,83.738286,133.566398,-0.060904,0.036995,32.025740,-235.658659,132.815744,4.244461,22.870623,7.621336,30.325019,1917.374508,16.051047,442590.608251,0.981574,18.916726,13.696337,2.653436,0.075646,0.052751,108.656193,86.668093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218072,69.165739,74.948185,100.000000,24.504635,30.556962,48.851617,72.600669,16.506329,18.512658,58.363717,1369.628906,23.274396,0.011814,66.877715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.010594,61.442766,138.608461,133.272897,93.913779,99.031606,44.550971,14.391770,136.981477,4.442446,61.490085,52.402594,131.484676,138.072653,129.886513,136.020823,83.765244,133.595943,-0.060878,0.037011,32.025740,-235.656374,132.952634,4.222685,22.871939,7.597698,0.172494,10.908056,16.080898,442652.838026,0.984444,18.999510,13.694180,2.657611,0.079658,0.055770,108.665338,86.699035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220351,69.187124,74.954387,100.000000,24.498921,30.556962,48.851617,72.545453,16.506329,18.512658,58.359148,1354.980469,23.235576,0.011741,66.871067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.140363,61.450484,138.649769,133.296866,93.896830,99.027313,44.547222,14.392198,136.937777,4.419889,61.537607,52.379793,131.494997,138.005030,129.897632,136.017991,83.777149,133.576456,-0.060631,0.037002,32.025740,-235.656273,132.986020,4.200805,22.863970,7.623229,44.310549,2802.312061,16.060425,442630.521702,0.982345,18.928817,13.708244,2.654865,0.082783,0.058555,108.715819,86.682417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223944,69.173273,74.973430,100.000000,24.493414,30.556962,48.851617,72.635591,16.506329,18.512658,58.354476,1369.628906,23.222955,0.011726,66.878116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
