OSU 80 Ton Compressor Load Stand
52.035188,61.477498,138.586591,133.338115,93.876111,99.016668,44.543721,14.390914,136.921293,4.396105,61.548959,52.595688,131.461943,138.045787,129.874987,136.090536,83.778485,133.568968,-0.060561,0.037261,32.025740,-235.657884,133.126684,4.180141,22.848157,7.632370,38.386459,2427.848337,16.130972,442662.238219,0.986587,19.131548,13.695769,2.665004,0.082533,0.052315,108.725852,86.629624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200956,69.173543,74.960755,100.000000,24.492393,30.556962,48.851617,72.552893,16.506329,18.512658,58.350199,1373.291016,23.252741,0.011905,66.865953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.162858,61.490453,138.628890,133.374626,93.882804,99.002951,44.575773,14.393054,136.926212,4.365102,61.531401,52.567778,131.505780,138.139044,129.888257,136.046228,83.795964,133.661544,-0.060563,0.037642,32.025740,-235.657213,133.151993,4.149890,22.871705,7.633146,14.638739,925.198217,16.088649,442554.304947,0.983938,19.009447,13.674311,2.659164,0.076972,0.052028,108.676554,86.631585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202282,69.166563,74.991205,100.000000,24.474290,30.556962,48.851617,72.493662,16.506329,18.512658,58.345436,1373.291016,23.276379,0.011747,66.868502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.217982,61.490453,138.597602,133.374626,93.887437,98.990748,44.566331,14.392483,136.966010,4.343992,61.496540,52.489399,131.515420,138.180024,129.893260,136.151919,83.809946,133.705375,-0.060466,0.037920,32.025740,-235.658111,133.363365,4.130232,22.904412,7.611744,8.725818,551.606354,16.118690,442600.266758,0.986176,19.141658,13.669305,2.663325,0.076078,0.052669,108.657202,86.639827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213036,69.180224,74.998322,100.000000,24.478880,30.556962,48.851617,72.503815,16.506329,18.512658,58.341682,1358.642578,23.232223,0.011737,66.875107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.059307,61.476946,138.669209,133.382709,93.859904,98.980741,44.586177,14.394624,137.017182,4.322910,61.449727,52.312696,131.524883,138.127854,129.880621,136.182255,83.800371,133.723840,-0.060304,0.038043,32.025740,-235.655644,133.060725,4.109591,22.895108,7.593208,40.255884,2543.660362,16.075879,442449.695692,0.982703,19.026938,13.697200,2.657617,0.077435,0.055286,108.672107,86.637607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216123,69.185804,74.992772,100.000000,24.467788,30.556962,48.851617,72.457737,16.506329,18.512658,58.336795,1369.628906,23.293815,0.011706,66.872320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.043851,61.462061,138.597417,133.375462,93.850408,98.976133,44.579320,14.387774,136.874025,4.301045,61.519381,52.461461,131.521598,138.021545,129.907602,136.123415,83.790299,133.672425,-0.060419,0.038038,32.025740,-235.659553,133.037886,4.089436,22.873490,7.630008,45.190924,2855.931429,16.050179,442336.609734,0.981645,18.971887,13.704692,2.654212,0.085925,0.054259,108.674619,86.637740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187265,69.172728,74.984244,100.000000,24.470279,30.556962,48.851617,72.525096,16.506329,18.512658,58.332410,1373.291016,23.246359,0.011813,66.866183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.061966,61.494588,138.575339,133.396644,93.824209,98.968532,44.559671,14.391627,136.901577,4.279236,61.618066,52.395141,131.532589,138.091650,129.915899,136.143403,83.815645,133.626490,-0.060755,0.038059,32.025740,-235.657170,132.098355,4.065531,22.871092,7.666592,-10.590426,-669.578407,16.113998,442385.718090,0.984375,19.116967,13.723311,2.663678,0.075777,0.053267,108.644483,86.630044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216081,69.190746,75.036256,100.000000,24.457454,30.556962,48.851617,72.519044,16.506329,18.512658,58.327265,1358.642578,23.247765,0.011765,66.869678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.018157,61.518019,138.625506,133.442075,93.798797,98.963947,44.570776,14.391342,136.963397,4.251910,61.565402,52.418572,131.540063,138.044415,129.911359,136.104980,83.834207,133.593556,-0.060886,0.037736,32.025740,-235.658599,131.825757,4.039736,22.874824,7.653196,14.053184,888.289492,16.109361,442373.467105,0.984764,19.117549,13.708196,2.663089,0.079267,0.052610,108.560502,86.627387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207069,69.184226,75.022013,100.000000,24.451355,30.556962,48.851617,72.457594,16.506329,18.512658,58.322913,1358.642578,23.245728,0.011730,66.866643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.195659,61.518019,138.652950,133.442075,93.782367,98.953234,44.576606,14.390200,137.007855,4.230163,61.513189,52.572071,131.563707,138.157456,129.916814,136.132360,83.842193,133.675994,-0.060784,0.037483,32.025740,-235.663988,132.888411,4.018280,22.876573,7.606515,42.688968,2697.979521,16.100482,442322.467962,0.984830,19.131949,13.660339,2.661738,0.075786,0.053646,108.611545,86.613779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221213,69.187156,75.024308,100.000000,24.447929,30.556962,48.851617,72.501723,16.506329,18.512658,58.319808,1373.291016,23.267112,0.011850,66.877315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.225820,61.502858,138.655694,133.464093,93.778997,98.938708,44.633008,14.390486,137.016966,4.199871,61.464129,52.525249,131.581763,138.204527,129.933745,136.222121,83.812861,133.672361,-0.060650,0.037405,32.025740,-235.657659,133.034234,3.987638,22.875365,7.625339,18.858842,1190.388863,16.122614,442322.242636,0.985515,19.199229,13.625636,2.664945,0.074463,0.051985,108.641775,86.629303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221058,69.197800,75.048292,100.000000,24.440362,30.556962,48.851617,72.386553,16.506329,18.512658,58.313688,1369.628906,23.255554,0.011867,66.877571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.175873,61.484940,138.695101,133.461306,93.794680,98.935631,44.569644,14.388488,137.152746,4.178038,61.369641,52.503921,131.574448,138.217579,129.924085,136.206269,83.837367,133.745781,-0.060566,0.037409,32.025740,-235.661617,133.236511,3.968494,22.889122,7.650707,17.402204,1100.006079,16.060137,442156.381420,0.981582,19.021740,13.658051,2.656408,0.075537,0.052492,108.721186,86.608562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228995,69.209474,75.032632,100.000000,24.438459,30.556962,48.851617,72.354017,16.506329,18.512658,58.308705,1369.628906,23.241418,0.011695,66.863302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.172735,61.435047,138.734172,133.442632,93.771635,98.927236,44.584950,14.396907,137.132074,4.155982,61.354857,52.513965,131.599975,138.255280,129.930264,136.288192,83.846140,133.801540,-0.060584,0.037377,32.025740,-235.654177,133.090256,3.945478,22.867251,7.646759,27.988672,1768.577126,16.046416,442109.802279,0.979533,18.976467,13.685602,2.654926,0.075141,0.053025,108.748770,86.617715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224394,69.210688,75.048921,100.000000,24.442407,30.556962,48.851617,72.361621,16.506329,18.512658,58.304387,1358.642578,23.284529,0.011716,66.869362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.065191,61.414374,138.787347,133.419499,93.741128,98.917329,44.526243,14.390057,137.123426,4.134275,61.427660,52.416150,131.609437,138.207861,129.945956,136.241250,83.848128,133.776407,-0.060728,0.037365,32.025740,-235.656126,132.988937,3.923700,22.867360,7.633110,35.287092,2232.697084,16.067813,442057.294310,0.981885,19.008424,13.697061,2.658223,0.083164,0.053185,108.804688,86.629058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247832,69.217513,75.043093,100.000000,24.438485,30.556962,48.851617,72.348007,16.506329,18.512658,58.297520,1369.628906,23.284980,0.011732,66.863984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.068408,61.414374,138.705271,133.419499,93.721311,98.905160,44.578693,14.390200,137.083853,4.111619,61.529164,52.472821,131.592747,138.266240,129.948633,136.196410,83.840306,133.724150,-0.060807,0.037367,32.025740,-235.662191,132.385719,3.902083,22.874716,7.597680,14.368383,908.051644,16.069962,441940.913624,0.981399,18.961665,13.715595,2.659132,0.077929,0.055664,108.850269,86.573642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220794,69.224532,75.024464,100.000000,24.433199,30.556962,48.851617,72.389346,16.506329,18.512658,58.291786,1365.966797,23.221549,0.011828,66.870488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.065099,61.439182,138.807310,133.430369,93.720618,98.891440,44.525301,14.392055,137.082440,4.081609,61.550173,52.342615,131.577758,138.247811,129.935164,136.256286,83.850703,133.661688,-0.060933,0.037351,32.025740,-235.656252,132.876071,3.874060,22.879710,7.637906,51.887964,3283.142662,16.112829,441929.311550,0.984780,19.048508,13.701300,2.665646,0.081155,0.058094,108.903244,86.572613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240436,69.220086,75.033733,100.000000,24.432750,30.556962,48.851617,72.369295,16.506329,18.512658,58.286438,1365.966797,23.285773,0.011764,66.873028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.943901,61.478876,138.760336,133.472455,93.741963,98.888402,44.562277,14.390486,136.999478,4.058607,61.593181,52.421777,131.606237,138.161504,129.947017,136.146173,83.841448,133.711049,-0.060676,0.037354,32.025740,-235.656352,133.152034,3.849969,22.891737,7.644595,10.504015,664.076250,16.099723,441886.578968,0.983434,19.045290,13.683528,2.663905,0.075891,0.052176,108.949808,86.584141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231525,69.201621,75.042942,100.000000,24.437222,30.556962,48.851617,72.360606,16.506329,18.512658,58.283542,1351.318359,23.289163,0.011786,66.867913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.162114,61.498723,138.714560,133.498933,93.747659,98.883828,44.555079,14.390343,137.149534,4.037336,61.663095,52.432517,131.615197,138.134370,129.917189,136.156135,83.855318,133.800526,-0.060477,0.037372,32.025740,-235.655188,133.255824,3.828070,22.900157,7.637762,-0.788082,-49.831500,16.112039,441839.277652,0.984611,19.073409,13.642531,2.666034,0.078511,0.052602,108.988692,86.591052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244042,69.231167,75.066446,100.000000,24.427374,30.556962,48.851617,72.413628,16.506329,18.512658,58.279173,1376.953125,23.291453,0.011795,66.869985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.107709,61.546136,138.707836,133.533494,93.730917,98.874684,44.624252,14.394339,137.007417,4.017781,61.636043,52.441549,131.606669,138.222121,129.927270,136.239664,83.820214,133.746571,-0.060471,0.037374,32.025740,-235.654949,131.872807,3.807936,22.881928,7.635580,46.704915,2948.639173,16.151599,441965.493282,0.986401,19.234473,13.675969,2.671350,0.075570,0.052832,108.956150,86.623203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217452,69.186717,75.033035,100.000000,24.421369,30.556962,48.851617,72.286909,16.506329,18.512658,58.275818,1358.642578,23.248847,0.011952,66.871468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.258676,61.546136,138.737458,133.533494,93.743608,98.871955,44.578911,14.388916,137.174257,4.006477,61.566798,52.574035,131.625853,138.239927,129.940676,136.311167,83.795572,133.750127,-0.060482,0.037385,32.025740,-235.659718,133.008517,3.794465,22.885516,7.589729,30.447427,1924.204075,16.067449,441818.212485,0.982014,19.035951,13.705920,2.659297,0.075056,0.053235,108.877026,86.647472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229721,69.181958,75.037009,100.000000,24.415633,30.556962,48.851617,72.299630,16.506329,18.512658,58.273905,1358.642578,23.291381,0.011669,66.869686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.143667,61.532353,138.758657,133.548545,93.771989,98.875328,44.545812,14.391199,137.157255,4.016861,61.464678,52.575831,131.636266,138.376841,129.952664,136.314265,83.837892,133.805953,-0.060456,0.037397,32.025740,-235.659885,133.777320,3.803734,22.895866,7.599681,2.047306,129.480969,16.086925,441935.633854,0.981655,19.137742,13.714602,2.661945,0.076690,0.052019,108.895153,86.650595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237983,69.178590,75.066572,100.000000,24.416302,30.556962,48.851617,72.203909,16.506329,18.512658,58.269473,1369.628906,23.248252,0.011840,66.879156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.177790,61.474190,138.907711,133.511754,93.814265,98.889017,44.545512,14.394339,137.232307,4.030754,61.302923,52.496290,131.629497,138.323380,129.987015,136.360268,83.801346,133.771384,-0.060466,0.037427,32.025740,-235.656746,133.358368,3.815300,22.905854,7.662625,32.814091,2075.326416,16.035679,441881.554256,0.979494,18.986956,13.740986,2.654822,0.078705,0.052839,108.824294,86.611311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213694,69.154716,75.044080,100.000000,24.420638,30.556962,48.851617,72.174106,16.506329,18.512658,58.261600,1376.953125,23.292264,0.011803,66.872380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.281325,61.416303,138.834759,133.461027,93.779121,98.895074,44.575046,14.391770,137.353297,4.036266,61.281150,52.546676,131.647435,138.377085,129.984037,136.266920,83.821637,133.880145,-0.060482,0.037427,32.025740,-235.655884,133.612937,3.820450,22.909659,7.659218,43.620907,2756.975358,16.079418,441867.054100,0.982606,19.088015,13.726003,2.661084,0.078339,0.051851,108.806713,86.609971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231273,69.171880,75.054272,100.000000,24.426832,30.556962,48.851617,72.201982,16.506329,18.512658,58.257191,1354.980469,23.280436,0.011740,66.863686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.093239,61.376058,138.835651,133.429811,93.782802,98.901176,44.574072,14.391056,137.253050,4.038586,61.284943,52.515424,131.647060,138.429537,130.004616,136.466018,83.876379,133.871923,-0.060487,0.037425,32.025740,-235.659701,133.396528,3.823501,22.903655,7.626420,-5.308342,-335.510848,16.084618,441901.590853,0.981886,18.995758,13.745622,2.662200,0.075938,0.052903,108.743246,86.613271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235439,69.183107,75.071641,100.000000,24.422245,30.556962,48.851617,72.127815,16.506329,18.512658,58.249826,1365.966797,23.316172,0.011681,66.870564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.137006,61.376058,138.959608,133.429811,93.781469,98.901161,44.542428,14.387489,137.229870,4.040104,61.328214,52.407409,131.652021,138.386381,129.982037,136.474348,83.867777,133.957484,-0.060639,0.037687,32.025740,-235.660819,133.281033,3.826304,22.905800,7.598618,5.778151,365.464317,16.036965,441757.297994,0.978998,18.834532,13.778575,2.655533,0.087224,0.054701,108.667395,86.574578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227886,69.202136,75.055524,100.000000,24.425374,30.556962,48.851617,72.208644,16.506329,18.512658,58.242989,1373.291016,23.326342,0.011836,66.872670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.089891,61.355660,138.884362,133.417548,93.794718,98.901225,44.539100,14.392626,137.308554,4.041124,61.337737,52.465339,131.649992,138.382194,129.971077,136.485842,83.857112,133.892592,-0.060723,0.037973,32.025740,-235.659439,134.138512,3.826549,22.889681,7.614683,49.558560,3134.781210,16.104042,441739.454313,0.982878,18.982137,13.719808,2.665138,0.078050,0.054593,108.636775,86.544408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203697,69.221141,75.057946,100.000000,24.434863,30.556962,48.851617,72.169768,16.506329,18.512658,58.236831,1365.966797,23.281861,0.011789,66.872439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.038837,61.373853,138.946028,133.426467,93.797559,98.898130,44.514384,14.390628,137.298384,4.042371,61.400224,52.526042,131.656010,138.342245,129.972452,136.362751,83.845719,133.868393,-0.060671,0.038139,32.025740,-235.663070,133.764023,3.830479,22.886309,7.665276,-8.777328,-555.510102,16.103085,441730.861270,0.982665,18.938377,13.770276,2.665278,0.086622,0.058327,108.682068,86.573748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215552,69.208906,75.053446,100.000000,24.426918,30.556962,48.851617,72.107848,16.506329,18.512658,58.230456,1358.642578,23.280328,0.011726,66.877289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.195935,61.394527,138.930617,133.449042,93.805240,98.900434,44.564571,14.392198,137.214150,4.044091,61.384404,52.466697,131.663902,138.410394,129.981913,136.462108,83.878782,133.973131,-0.060791,0.037990,32.025740,-235.655456,133.467012,3.830729,22.903114,7.632695,27.357567,1729.488752,16.110139,441751.601772,0.983666,18.965087,13.749191,2.666244,0.077616,0.052716,108.700726,86.559911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207403,69.218201,75.046846,100.000000,24.432723,30.556962,48.851617,72.185074,16.506329,18.512658,58.225207,1369.628906,23.250289,0.011794,66.875423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.103228,61.401969,138.936259,133.467438,93.810536,98.900466,44.560997,14.393054,137.252433,4.045030,61.400564,52.449198,131.678387,138.369699,129.987893,136.475839,83.863197,133.929749,-0.060802,0.037737,32.025740,-235.658030,134.093256,3.833090,22.901960,7.634065,31.009784,1960.531561,16.136155,441812.419151,0.985295,19.034362,13.748741,2.670045,0.075577,0.052047,108.708593,86.563092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217126,69.213803,75.040171,100.000000,24.432836,30.556962,48.851617,72.085101,16.506329,18.512658,58.221013,1376.953125,23.263992,0.011877,66.878321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.033682,61.401969,138.960412,133.467438,93.782549,98.901188,44.545888,14.388916,137.201061,4.045112,61.418064,52.476085,131.676472,138.423797,129.975108,136.402272,83.885253,133.961360,-0.060786,0.037486,32.025740,-235.664946,133.192397,3.832001,22.879169,7.614701,10.656388,673.957326,16.079100,441696.349848,0.980993,18.897973,13.766925,2.661713,0.077176,0.052676,108.713767,86.583863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226285,69.226701,75.034823,100.000000,24.428881,30.556962,48.851617,72.117277,16.506329,18.512658,58.216297,1354.980469,23.232169,0.011740,66.873675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.208138,61.402796,138.904127,133.467438,93.775946,98.904127,44.539279,14.394196,137.275639,4.045354,61.529030,52.528797,131.697006,138.423515,130.003061,136.439985,83.892830,134.000921,-0.060846,0.037131,32.025740,-235.655908,133.955875,3.832593,22.869848,7.648399,-12.669186,-801.374525,16.113434,441789.438832,0.983019,18.998058,13.761288,2.666558,0.078621,0.051944,108.723121,86.579616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233359,69.247064,75.041243,100.000000,24.430949,30.556962,48.851617,72.134106,16.506329,18.512658,58.209652,1354.980469,23.231429,0.011702,66.881585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.099718,61.438906,138.910498,133.476357,93.760187,98.909438,44.559609,14.394339,137.305527,4.044734,61.462502,52.409386,131.661623,138.375237,129.991660,136.439312,83.894944,134.021142,-0.060844,0.036867,32.025740,-235.656909,133.644222,3.832665,22.899904,7.663130,55.543170,3511.715202,16.141672,441792.104818,0.984810,19.067637,13.754696,2.670586,0.075935,0.052381,108.672777,86.560560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208697,69.202051,75.033480,100.000000,24.431309,30.556962,48.851617,72.026106,16.506329,18.512658,58.206288,1373.291016,23.246647,0.011913,66.871681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.130665,61.449932,138.920240,133.487784,93.744356,98.910144,44.513456,14.393197,137.289513,4.043807,61.500292,52.424813,131.673125,138.417772,130.004739,136.414050,83.917304,133.892999,-0.060923,0.036626,32.025740,-235.658541,133.114446,3.831671,22.887103,7.628332,-11.816943,-747.900466,16.072475,441690.768501,0.981356,18.894058,13.766468,2.660584,0.076447,0.052387,108.668720,86.570239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216466,69.194453,75.031328,100.000000,24.427450,30.556962,48.851617,72.066342,16.506329,18.512658,58.201584,1358.642578,23.249225,0.011862,66.875269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.084729,61.462612,138.929662,133.483603,93.726688,98.915431,44.525258,14.396194,137.244295,4.045586,61.532087,52.427485,131.668010,138.372021,129.967404,136.448991,83.922766,134.012713,-0.060975,0.036558,32.025740,-235.655708,133.332812,3.828425,22.842946,7.595480,40.308818,2550.489929,16.114892,441820.878069,0.983309,19.038505,13.774244,2.666243,0.079588,0.052157,108.683560,86.535799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222193,69.191043,75.026947,100.000000,24.432347,30.556962,48.851617,72.033832,16.506329,18.512658,58.197443,1362.304687,23.224380,0.011735,66.867922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.041138,61.462612,138.981964,133.483603,93.699872,98.922236,44.535032,14.389487,137.244126,4.047135,61.606865,52.419153,131.665363,138.343393,129.964750,136.373832,83.933645,133.880147,-0.061072,0.036549,32.025740,-235.662415,133.666617,3.828390,22.854287,7.609580,24.135074,1526.781381,16.105346,441776.061786,0.983720,19.018589,13.689198,2.664847,0.079719,0.057462,108.745350,86.528332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208555,69.190280,75.018555,100.000000,24.434699,30.556962,48.851617,72.043183,16.506329,18.512658,58.193444,1365.966797,23.267328,0.011854,66.882301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.131568,61.501479,138.946196,133.503114,93.681147,98.926781,44.518390,14.389059,137.187312,4.045295,61.713053,52.424410,131.647815,138.277040,129.976269,136.400948,83.934928,133.996763,-0.061269,0.036546,32.025740,-235.664313,133.456041,3.827560,22.870172,7.662986,-1.650794,-104.468039,16.124595,441834.346721,0.984503,19.077201,13.742300,2.667378,0.074946,0.051977,108.735086,86.568277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205515,69.215068,75.004589,100.000000,24.439620,30.556962,48.851617,72.048004,16.506329,18.512658,58.189314,1358.642578,23.278272,0.011836,66.871221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.076915,61.550822,138.946518,133.542134,93.678645,98.926118,44.564810,14.397478,137.273201,4.040881,61.697072,52.484973,131.708282,138.327992,129.994571,136.492486,83.948233,133.883078,-0.061431,0.036522,32.025740,-235.650829,133.742320,3.824725,22.875942,7.643784,30.419407,1923.041596,16.147750,441867.490145,0.985264,19.120817,13.666569,2.670617,0.077988,0.054934,108.756760,86.605150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248776,69.237563,75.050210,100.000000,24.438754,30.556962,48.851617,71.987508,16.506329,18.512658,58.187380,1365.966797,23.285917,0.011821,66.865399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.164882,61.583074,138.950068,133.570842,93.653092,98.927627,44.551166,14.389915,137.272828,4.038139,61.613992,52.568699,131.720558,138.326154,129.996397,136.394796,83.964306,133.984233,-0.061473,0.036508,32.025740,-235.660026,134.265675,3.822417,22.877727,7.604351,24.309263,1537.243697,16.113127,441884.296604,0.983893,19.069234,13.722336,2.665299,0.075651,0.053376,108.698557,86.600014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229965,69.228304,75.023969,100.000000,24.439776,30.556962,48.851617,72.001626,16.506329,18.512658,58.183614,1376.953125,23.234963,0.011860,66.870539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.184115,61.557989,138.970856,133.562481,93.638721,98.935209,44.578674,14.395623,137.316618,4.034610,61.559640,52.583829,131.719375,138.427069,129.992883,136.443204,83.971007,134.122003,-0.061494,0.036503,32.025740,-235.651868,133.861202,3.823527,22.885228,7.598023,6.863516,433.759990,16.135304,441950.597765,0.984130,19.173226,13.653413,2.668102,0.078462,0.055950,108.680065,86.609544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235757,69.244894,75.064976,100.000000,24.440857,30.556962,48.851617,71.938514,16.506329,18.512658,58.181496,1358.642578,23.288802,0.011812,66.873232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.056133,61.557989,138.920329,133.562481,93.652063,98.938967,44.558592,14.398334,137.302985,4.029708,61.532516,52.443108,131.728355,138.381523,129.984033,136.471829,83.970532,134.005549,-0.061479,0.036769,32.025740,-235.654710,133.515080,3.818515,22.889212,7.629594,44.298876,2800.858961,16.105619,441918.336854,0.982699,19.117537,13.686831,2.663671,0.075118,0.052806,108.590674,86.561047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217148,69.225039,75.052122,100.000000,24.440243,30.556962,48.851617,71.911015,16.506329,18.512658,58.176789,1365.966797,23.281698,0.011697,66.871732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.141015,61.525461,138.970509,133.526526,93.665630,98.944263,44.553664,14.388916,137.289644,4.026450,61.556787,52.510035,131.718069,138.406784,129.997396,136.423622,83.963311,133.971318,-0.061620,0.037025,32.025740,-235.662659,134.184402,3.816570,22.934847,7.653989,27.599055,1745.182225,16.101269,441897.948050,0.981703,19.073239,13.747490,2.663087,0.082491,0.051709,108.565386,86.549369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212759,69.234771,75.055136,100.000000,24.439010,30.556962,48.851617,71.959826,16.506329,18.512658,58.171604,1369.628906,23.277515,0.011851,66.878679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.062700,61.517743,138.921133,133.507016,93.676410,98.958732,44.582108,14.392483,137.348454,4.025272,61.551716,52.412241,131.727269,138.352116,130.007004,136.500204,83.958339,133.971131,-0.061851,0.037182,32.025740,-235.657294,133.661456,3.814579,22.912616,7.661291,31.111855,1966.053339,16.141891,441988.852052,0.984848,19.201187,13.691031,2.668664,0.075856,0.053387,108.581195,86.583482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233426,69.237994,75.074447,100.000000,24.441259,30.556962,48.851617,71.908882,16.506329,18.512658,58.165948,1369.628906,23.318246,0.011817,66.870300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.996826,61.514435,139.045880,133.517607,93.676602,98.962554,44.565517,14.387346,137.389569,4.023998,61.511679,52.329946,131.721242,138.492569,130.013769,136.457744,83.974998,134.050552,-0.061869,0.037183,32.025740,-235.657041,133.764330,3.813700,22.919936,7.616666,33.787346,2135.920662,16.116786,441934.437224,0.983154,19.083773,13.681508,2.665282,0.081490,0.052072,108.616060,86.601722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224054,69.215332,75.073547,100.000000,24.442899,30.556962,48.851617,71.922517,16.506329,18.512658,58.161905,1358.642578,23.259413,0.011767,66.871118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.079794,61.499274,139.030819,133.527083,93.681841,98.967922,44.550325,14.391627,137.388457,4.022739,61.535307,52.433639,131.714735,138.440086,130.016172,136.433830,84.006326,134.031653,-0.061772,0.037203,32.025740,-235.657007,133.616710,3.812398,22.922208,7.604261,-0.767317,-48.523711,16.141082,442044.172024,0.984282,19.154371,13.686391,2.668343,0.075865,0.052261,108.658445,86.603253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225795,69.196722,75.090360,100.000000,24.456446,30.556962,48.851617,71.941857,16.506329,18.512658,58.157693,1373.291016,23.317182,0.011785,66.867692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.139472,61.499274,138.993561,133.527083,93.679178,98.970985,44.539923,14.390200,137.327375,4.021076,61.555635,52.519116,131.735967,138.497222,130.020378,136.568816,84.012789,134.068751,-0.061675,0.037192,32.025740,-235.656800,134.053528,3.810682,22.950155,7.642017,39.853448,2520.846701,16.180432,442064.945053,0.986054,19.217006,13.708570,2.674122,0.083181,0.056336,108.639721,86.608070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217006,69.216175,75.118339,100.000000,24.451386,30.556962,48.851617,71.886188,16.506329,18.512658,58.152890,1365.966797,23.312061,0.011909,66.868587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.256406,61.515262,138.982631,133.541855,93.673576,98.980091,44.562118,14.392055,137.373849,4.019559,61.457623,52.553296,131.736837,138.469960,130.019310,136.531068,84.016277,134.102928,-0.061757,0.037187,32.025740,-235.657722,133.429669,3.811291,22.917953,7.642395,17.403862,1100.296698,16.148737,441961.748326,0.984670,19.118800,13.668002,2.669573,0.078806,0.052422,108.609765,86.563117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216693,69.201741,75.104541,100.000000,24.455749,30.556962,48.851617,71.839032,16.506329,18.512658,58.149420,1354.980469,23.315523,0.011759,66.873573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.195615,61.485492,139.100774,133.549938,93.682576,98.990756,44.514000,14.390771,137.438593,4.017188,61.419043,52.509453,131.748233,138.560937,130.028791,136.540377,84.031510,134.183917,-0.061877,0.037195,32.025740,-235.655250,133.685849,3.811372,22.922298,7.629197,7.434433,470.523406,16.123173,441929.115360,0.983687,19.059128,13.679676,2.665803,0.075967,0.052264,108.619423,86.583599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189877,69.180739,75.112512,100.000000,24.463890,30.556962,48.851617,71.758933,16.506329,18.512658,58.145356,1369.628906,23.329317,0.011803,66.862535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.073326,61.445246,139.066732,133.520115,93.671628,98.998369,44.548789,14.390200,137.463845,4.015755,61.413094,52.408171,131.752627,138.510473,130.040180,136.645742,84.033432,134.204567,-0.061919,0.037182,32.025740,-235.658924,133.594888,3.812078,22.942745,7.593479,39.250182,2482.194256,16.081803,441915.590525,0.980900,18.958349,13.692896,2.659629,0.075982,0.053181,108.674490,86.583074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226156,69.198744,75.118578,100.000000,24.468696,30.556962,48.851617,71.769677,16.506329,18.512658,58.138334,1369.628906,23.299837,0.011869,66.869064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.109409,61.425400,139.050703,133.502277,93.660091,99.002957,44.542824,14.390628,137.452342,4.014248,61.368683,52.360193,131.756136,138.528732,130.019250,136.639977,84.034789,134.127946,-0.062050,0.037143,32.025740,-235.658333,133.839728,3.815436,22.907567,7.605469,0.528565,33.431097,16.118245,441932.584487,0.983251,18.989258,13.717239,2.664990,0.080569,0.057745,108.661122,86.606812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199185,69.166373,75.104278,100.000000,24.472512,30.556962,48.851617,71.815736,16.506329,18.512658,58.131965,1358.642578,23.300396,0.011768,66.867717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.964662,61.425400,139.117026,133.502277,93.653305,99.006762,44.557599,14.393911,137.421630,4.011228,61.446277,52.319130,131.751279,138.566040,130.046590,136.553458,84.037394,134.117026,-0.062200,0.037150,32.025740,-235.659624,132.806952,3.813552,22.897362,7.632461,43.652096,2760.026867,16.157733,441983.400990,0.985000,19.071242,13.725407,2.670594,0.084462,0.057105,108.660877,86.605746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233016,69.175285,75.104435,100.000000,24.472652,30.556962,48.851617,71.782515,16.506329,18.512658,58.126355,1369.628906,23.329821,0.011797,66.866013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.073282,61.433118,139.095889,133.499211,93.635751,99.010596,44.545006,14.390771,137.407867,4.009032,61.562702,52.376904,131.736516,138.511207,130.041883,136.483986,84.038491,134.074872,-0.062255,0.037133,32.025740,-235.661130,133.495116,3.816219,22.939265,7.668017,24.498896,1549.449732,16.142739,441952.864606,0.984372,19.015307,13.686611,2.668438,0.075553,0.051953,108.652020,86.587305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222579,69.174815,75.126579,100.000000,24.483911,30.556962,48.851617,71.848991,16.506329,18.512658,58.121889,1365.966797,23.314676,0.011882,66.877963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.008499,61.486319,139.112700,133.537396,93.623021,99.005330,44.586502,14.384635,137.346815,4.008793,61.607397,52.311478,131.748227,138.426877,130.047023,136.530981,84.020690,134.105302,-0.062549,0.037110,32.025740,-235.664980,132.971604,3.815488,22.931187,7.649824,4.415554,279.004901,16.203570,442049.711570,0.987109,19.160190,13.678670,2.677147,0.077563,0.054172,108.684724,86.615135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228081,69.162457,75.113950,100.000000,24.480224,30.556962,48.851617,71.780658,16.506329,18.512658,58.117137,1358.642578,23.332057,0.011831,66.867607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.999908,61.512781,139.056683,133.582549,93.591929,98.993154,44.530701,14.393625,137.271309,4.010307,61.611143,52.333626,131.760658,138.438485,130.030768,136.426864,84.037014,134.166039,-0.062653,0.037094,32.025740,-235.658440,133.590482,3.820076,22.909244,7.605559,44.569733,2819.749254,16.162695,442010.976158,0.985174,19.059158,13.656968,2.671157,0.078661,0.052594,108.625175,86.560192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219819,69.155441,75.114363,100.000000,24.492261,30.556962,48.851617,71.804748,16.506329,18.512658,58.115102,1369.628906,23.270537,0.011832,66.873624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.103215,61.549995,138.994984,133.610700,93.588409,98.977950,44.521470,14.395623,137.328058,4.013712,61.658627,52.394102,131.745048,138.390099,130.018227,136.502040,84.029297,134.124942,-0.062827,0.037100,32.025740,-235.656932,133.007392,3.822883,22.941428,7.609580,-2.730185,-172.763712,16.189737,442127.515828,0.985698,19.177198,13.689644,2.674807,0.075700,0.052490,108.558113,86.534994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216365,69.159878,75.112750,100.000000,24.486149,30.556962,48.851617,71.845126,16.506329,18.512658,58.110712,1376.953125,23.330164,0.011916,66.881219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.016091,61.549995,138.994678,133.610700,93.587352,98.971816,44.585130,14.390628,137.335158,4.019066,61.667132,52.279786,131.778168,138.425837,130.025810,136.476999,84.037229,134.020860,-0.062798,0.037084,32.025740,-235.658986,133.604943,3.828081,22.924606,7.674075,37.679368,2380.913226,16.185541,442082.424392,0.987062,19.212265,13.703002,2.674172,0.077262,0.054029,108.556301,86.549417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233203,69.167995,75.122004,100.000000,24.493108,30.556962,48.851617,71.730734,16.506329,18.512658,58.108424,1362.304687,23.294824,0.011817,66.873641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.986244,61.559643,139.019826,133.635506,93.579253,98.964189,44.589733,14.389059,137.329012,4.025146,61.639814,52.372755,131.765454,138.484466,130.011903,136.454405,84.037785,134.089810,-0.062790,0.037080,32.025740,-235.659902,133.397630,3.831741,22.922551,7.659596,34.511760,2180.530815,16.139959,442016.265680,0.985053,19.146096,13.690634,2.667685,0.075678,0.052438,108.630688,86.521888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224549,69.165571,75.137826,100.000000,24.487565,30.556962,48.851617,71.766563,16.506329,18.512658,58.105091,1358.642578,23.324593,0.011722,66.876889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.084053,61.568188,139.005722,133.631325,93.555014,98.955028,44.571211,14.392198,137.364185,4.030203,61.682636,52.438921,131.788351,138.374732,130.029032,136.457544,84.071204,134.038101,-0.062848,0.037047,32.025740,-235.662970,133.608634,3.835365,22.930159,7.604171,13.478596,851.962006,16.170312,442023.508496,0.985404,19.233273,13.631820,2.672148,0.080836,0.056755,108.645731,86.538938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227929,69.182658,75.163764,100.000000,24.489476,30.556962,48.851617,71.771637,16.506329,18.512658,58.101399,1369.628906,23.336511,0.011870,66.869286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.096400,61.578112,139.049039,133.638015,93.548426,98.947388,44.545080,14.389915,137.334117,4.034677,61.582074,52.459216,131.783717,138.504298,130.027103,136.517193,84.048506,134.035001,-0.063021,0.037040,32.025740,-235.660026,133.708325,3.838584,22.879873,7.592361,36.584053,2313.780032,16.183486,442019.364909,0.985876,19.272812,13.664976,2.674166,0.085104,0.052094,108.635164,86.516707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224619,69.155258,75.141238,100.000000,24.492848,30.556962,48.851617,71.709999,16.506329,18.512658,58.098144,1369.628906,23.270195,0.011912,66.877741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.188646,61.578112,138.969666,133.638015,93.542284,98.939353,44.639601,14.391056,137.375465,4.040173,61.479713,52.437454,131.802835,138.476813,130.030743,136.599824,84.047319,134.163307,-0.063094,0.037067,32.025740,-235.659865,133.372054,3.840080,22.895036,7.610716,18.064988,1140.111623,16.145282,441868.186437,0.984173,19.183453,13.606276,2.668873,0.080144,0.053013,108.558574,86.535059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235160,69.175768,75.153647,100.000000,24.492022,30.556962,48.851617,71.689256,16.506329,18.512658,58.095003,1354.980469,23.240895,0.011788,66.883460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.182585,61.544206,139.083459,133.632998,93.523347,98.930487,44.590198,14.394339,137.404407,4.045649,61.360224,52.524392,131.782273,138.421859,130.024492,136.521617,84.045679,134.142103,-0.063005,0.037330,32.025740,-235.654132,133.440763,3.843764,22.898300,7.652258,2.162040,136.601157,16.145021,441882.324357,0.984443,19.181027,13.627458,2.669072,0.083932,0.052400,108.502979,86.519178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215180,69.154955,75.119407,100.000000,24.495722,30.556962,48.851617,71.619881,16.506329,18.512658,58.088650,1358.642578,23.333680,0.011788,66.869627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
