OSU 80 Ton Compressor Load Stand
52.152820,61.486043,139.005482,133.585057,93.527573,98.925106,44.544012,14.392483,137.435239,4.049092,61.411319,52.534232,131.813330,138.616469,130.065321,136.589353,84.071685,134.206361,-0.062973,0.037576,32.025740,-235.657621,134.183727,3.843668,22.936831,7.664176,58.834419,3721.106830,16.101052,441796.760331,0.980363,19.088837,13.691361,2.662833,0.075867,0.053002,108.570369,86.555291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234375,69.207794,75.164663,100.000000,24.508280,30.556962,48.851617,71.606715,16.506329,18.512658,58.082182,1376.953125,23.325765,0.011883,66.863592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.218321,61.454619,139.098980,133.534887,93.537909,98.923551,44.565522,14.390486,137.457593,4.051370,61.321518,52.501209,131.787874,138.581100,130.044463,136.616854,84.073035,134.261334,-0.063136,0.037814,32.025740,-235.655372,133.167861,3.844266,22.930015,7.605433,-11.481376,-725.813355,16.113875,441719.831435,0.981398,19.060986,13.682641,2.665323,0.086353,0.055738,108.549052,86.517971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211635,69.185469,75.140869,100.000000,24.511366,30.556962,48.851617,71.605184,16.506329,18.512658,58.077874,1354.980469,23.267256,0.011860,66.873496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.097024,61.420438,139.144330,133.505901,93.538009,98.923525,44.533506,14.388202,137.433082,4.054511,61.287354,52.532387,131.786148,138.622330,130.067180,136.659716,84.092193,134.148210,-0.063152,0.038087,32.025740,-235.657165,134.015635,3.846176,22.935731,7.610139,44.650637,2824.689792,16.111621,441589.843514,0.982828,19.032557,13.688030,2.665349,0.076781,0.052912,108.559750,86.525275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226396,69.197323,75.166417,100.000000,24.516792,30.556962,48.851617,71.554211,16.506329,18.512658,58.071960,1365.966797,23.308600,0.011701,66.873505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.120393,61.420438,139.098550,133.505901,93.534115,98.928291,44.533483,14.394481,137.506861,4.056981,61.296256,52.352026,131.785521,138.590494,130.080132,136.696635,84.077249,134.265166,-0.062939,0.038352,32.025740,-235.656603,133.753028,3.844987,22.927130,7.647101,14.464064,915.026521,16.097514,441502.630241,0.980895,18.935714,13.713531,2.663797,0.080712,0.058272,108.546799,86.495311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227385,69.170899,75.141004,100.000000,24.529456,30.556962,48.851617,71.601056,16.506329,18.512658,58.065737,1369.628906,23.261739,0.011880,66.871468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.935190,61.390392,139.074731,133.474963,93.545890,98.933182,44.528924,14.395052,137.479157,4.057319,61.328657,52.400353,131.763599,138.603170,130.041088,136.595996,84.076359,134.250229,-0.062884,0.038589,32.025740,-235.657993,133.678546,3.846331,22.896713,7.643964,35.172084,2225.286277,16.145207,441491.735919,0.984033,19.022731,13.639111,2.670869,0.079228,0.057027,108.605884,86.471629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213837,69.141567,75.125256,100.000000,24.526227,30.556962,48.851617,71.572015,16.506329,18.512658,58.059511,1358.642578,23.287234,0.011820,66.871434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.985921,61.393976,139.068889,133.471340,93.568494,98.931094,44.545667,14.384064,137.416523,4.052820,61.447052,52.221404,131.764761,138.489123,130.069026,136.596742,84.085084,134.216714,-0.062874,0.038579,32.025740,-235.664244,133.766432,3.850397,22.905728,7.632749,-4.714481,-298.166193,16.131968,441529.193033,0.983594,18.999363,13.711188,2.668793,0.075650,0.054516,108.596507,86.481146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235849,69.163165,75.160057,100.000000,24.525195,30.556962,48.851617,71.589675,16.506329,18.512658,58.052860,1354.980469,23.287630,0.011778,66.877647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.983034,61.438079,139.044752,133.493358,93.564925,98.932657,44.565922,14.391627,137.392870,4.049601,61.564128,52.274450,131.780406,138.498813,130.067634,136.495599,84.086003,134.062016,-0.062632,0.038550,32.025740,-235.662071,133.283377,3.847355,22.899382,7.589891,59.858663,3784.026035,16.195631,441622.238525,0.987536,19.154721,13.704784,2.677852,0.079931,0.055740,108.612091,86.497530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241834,69.191164,75.167585,100.000000,24.529333,30.556962,48.851617,71.616041,16.506329,18.512658,58.047779,1373.291016,23.317164,0.011920,66.867453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.934191,61.494864,139.132314,133.535166,93.568345,98.934265,44.533843,14.394053,137.386960,4.049161,61.645706,52.254622,131.765349,138.490606,130.027708,136.558490,84.075393,134.137247,-0.062570,0.038551,32.025740,-235.656868,133.675100,3.846220,22.885895,7.590540,-10.375263,-656.355202,16.176364,441570.724288,0.986091,19.107469,13.679687,2.675126,0.076521,0.051926,108.594622,86.484098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228589,69.153412,75.172947,100.000000,24.530721,30.556962,48.851617,71.610030,16.506329,18.512658,58.044952,1358.642578,23.262171,0.011938,66.879991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.964256,61.494864,138.969476,133.535166,93.572934,98.926644,44.569323,14.397193,137.344991,4.051078,61.727246,52.181579,131.791667,138.524172,130.066115,136.485845,84.098216,134.108228,-0.062326,0.038535,32.025740,-235.653075,133.465480,3.850704,22.864096,7.626871,36.245350,2291.111681,16.176860,441632.690290,0.985835,19.154465,13.603170,2.674810,0.082736,0.053734,108.627545,86.488546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248930,69.200337,75.203022,100.000000,24.534896,30.556962,48.851617,71.626900,16.506329,18.512658,58.042983,1369.628906,23.291759,0.011780,66.872900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.814409,61.551924,139.045246,133.582549,93.567633,98.915988,44.563960,14.392055,137.366167,4.052460,61.724288,52.225335,131.760172,138.403708,130.031832,136.482500,84.087153,134.114844,-0.062160,0.038518,32.025740,-235.660009,132.835608,3.850847,22.899995,7.664104,30.807277,1947.598976,16.207989,441762.307699,0.987735,19.260195,13.650552,2.679012,0.078965,0.051704,108.547303,86.451461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218882,69.200607,75.173284,100.000000,24.528353,30.556962,48.851617,71.603405,16.506329,18.512658,58.041344,1373.291016,23.294392,0.011930,66.874383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.935422,61.586106,139.066423,133.616832,93.552939,98.903282,44.517297,14.389629,137.243124,4.056484,61.794486,52.326057,131.787609,138.393266,130.023244,136.463450,84.115591,134.121070,-0.061998,0.038502,32.025740,-235.657861,133.698413,3.853567,22.900932,7.631739,44.783633,2834.134938,16.176386,441667.287825,0.986242,19.230063,13.613547,2.674328,0.076294,0.052232,108.512636,86.463545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205121,69.208028,75.183879,100.000000,24.542526,30.556962,48.851617,71.612385,16.506329,18.512658,58.037891,1365.966797,23.245511,0.011811,66.876241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.909430,61.622217,138.941643,133.656410,93.503864,98.899543,44.585901,14.387489,137.293611,4.059902,61.875829,52.252119,131.817933,138.327981,130.048981,136.453161,84.112119,134.068162,-0.061688,0.038482,32.025740,-235.661472,133.147896,3.856308,22.882595,7.582985,14.336211,905.871995,16.240759,441802.377077,0.989552,19.437438,13.627844,2.683525,0.075174,0.052079,108.508463,86.475142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240559,69.244297,75.205938,100.000000,24.537098,30.556962,48.851617,71.602893,16.506329,18.512658,58.034421,1354.980469,23.264750,0.011826,66.873360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.905002,61.656950,139.010517,133.672855,93.496258,98.892701,44.572217,14.391913,137.316503,4.062124,61.820806,52.385518,131.796151,138.297398,130.032193,136.466060,84.109166,134.086951,-0.061536,0.038523,32.025740,-235.655088,133.660722,3.855513,22.926680,7.607290,-2.586164,-163.463876,16.198588,441664.737966,0.988007,19.350202,13.602448,2.677680,0.081964,0.052782,108.495266,86.426607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206393,69.233389,75.199242,100.000000,24.533791,30.556962,48.851617,71.610535,16.506329,18.512658,58.032796,1376.953125,23.324394,0.011859,66.875158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.057505,61.656950,139.039939,133.672855,93.477181,98.877461,44.571962,14.390486,137.304452,4.063205,61.758615,52.405695,131.791724,138.417024,130.015726,136.463981,84.087352,134.108214,-0.061583,0.038529,32.025740,-235.658475,133.457141,3.858793,22.936290,7.649049,48.606582,3072.297935,16.194173,441716.181989,0.987090,19.412374,13.580058,2.676617,0.079760,0.055206,108.459349,86.399148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197075,69.224902,75.183383,100.000000,24.543936,30.556962,48.851617,71.606140,16.506329,18.512658,58.031306,1365.966797,23.265110,0.011952,66.869840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.146723,61.661361,138.987724,133.681775,93.437547,98.856854,44.565761,14.394624,137.367755,4.063767,61.634921,52.480332,131.819076,138.415928,130.033829,136.544230,84.112972,134.209481,-0.061576,0.038534,32.025740,-235.651233,133.530133,3.857926,22.921956,7.650040,8.332643,526.758354,16.204618,441738.647253,0.987509,19.451548,13.592197,2.678172,0.076538,0.051701,108.495396,86.413307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194854,69.239709,75.198552,100.000000,24.550164,30.556962,48.851617,71.509846,16.506329,18.512658,58.027684,1358.642578,23.292318,0.011768,66.862893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.149444,61.630487,138.974561,133.661985,93.419428,98.848450,44.614035,14.395623,137.339826,4.064312,61.515296,52.478569,131.822279,138.455369,130.060321,136.506277,84.126274,134.158569,-0.061861,0.038530,32.025740,-235.653338,134.426547,3.861728,22.937768,7.614881,-10.904791,-688.614009,16.150406,441622.574842,0.984172,19.298775,13.624404,2.670891,0.076125,0.052446,108.463074,86.408259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193305,69.234422,75.192613,100.000000,24.546461,30.556962,48.851617,71.452533,16.506329,18.512658,58.023440,1365.966797,23.325837,0.011823,66.863976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.159018,61.560194,138.979463,133.610142,93.432064,98.842322,44.543576,14.394624,137.398645,4.064392,61.418551,52.453692,131.831759,138.476781,130.090777,136.653914,84.093465,134.167201,-0.061565,0.038534,32.025740,-235.652540,134.055994,3.860141,22.956033,7.611077,47.661233,3014.464577,16.108756,441437.168217,0.982258,19.213968,13.648268,2.665320,0.075462,0.052954,108.418441,86.453686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230472,69.244178,75.210594,100.000000,24.546555,30.556962,48.851617,71.434703,16.506329,18.512658,58.020343,1369.628906,23.303497,0.011857,66.867547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.941074,61.496518,139.067247,133.552168,93.414578,98.831679,44.570222,14.390486,137.380124,4.066034,61.426552,52.325938,131.857154,138.624941,130.085964,136.557041,84.111101,134.138740,-0.061426,0.038533,32.025740,-235.660599,133.684585,3.863402,22.927293,7.612753,29.207011,1846.172636,16.103260,441332.686258,0.980974,19.180376,13.610091,2.664929,0.075922,0.052753,108.397481,86.444413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229889,69.265191,75.231303,100.000000,24.548350,30.556962,48.851617,71.414747,16.506329,18.512658,58.013654,1365.966797,23.331029,0.011789,66.865160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.053327,61.496518,139.119955,133.552168,93.412668,98.824358,44.567750,14.394053,137.375520,4.066041,61.471481,52.389283,131.831186,138.574362,130.091754,136.551971,84.095565,134.191606,-0.061374,0.038348,32.025740,-235.653438,133.781153,3.863276,22.927545,7.659939,-15.424255,-975.019907,16.096139,441270.995710,0.982081,19.100516,13.647117,2.664534,0.075794,0.052369,108.356151,86.450082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229857,69.245639,75.225912,100.000000,24.565151,30.556962,48.851617,71.516816,16.506329,18.512658,58.006892,1358.642578,23.331877,0.011752,66.871868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.018421,61.480254,139.031502,133.522345,93.403744,98.816503,44.538821,14.387917,137.422500,4.066826,61.503413,52.377137,131.817531,138.561355,130.099409,136.623738,84.112177,134.127356,-0.061290,0.038354,32.025740,-235.664638,133.736837,3.863033,22.962145,7.676455,14.134997,894.101889,16.180965,441235.565242,0.985765,19.254950,13.615575,2.677404,0.075425,0.052625,108.283756,86.431645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227252,69.232236,75.229916,100.000000,24.570525,30.556962,48.851617,71.447898,16.506329,18.512658,58.001931,1376.953125,23.318246,0.011846,66.867828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.001829,61.489351,139.013560,133.541019,93.398820,98.812892,44.575722,14.390628,137.465417,4.068525,61.422698,52.349959,131.816957,138.630155,130.079822,136.668009,84.117118,134.243357,-0.061224,0.038376,32.025740,-235.655066,133.914781,3.862239,22.938634,7.599519,49.953375,3157.158941,16.145398,441167.025077,0.983402,19.142524,13.656941,2.672643,0.075204,0.053008,108.263941,86.436574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234944,69.227883,75.243982,100.000000,24.573896,30.556962,48.851617,71.454328,16.506329,18.512658,57.997574,1358.642578,23.371958,0.011883,66.872908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.950508,61.465645,139.109667,133.537675,93.398053,98.814425,44.583491,14.392912,137.527355,4.070985,61.414622,52.310659,131.795016,138.658284,130.068307,136.593367,84.107569,134.379824,-0.061043,0.038201,32.025740,-235.655559,133.913312,3.863951,22.953761,7.602170,29.813584,1883.953221,16.145397,441099.471775,0.984648,19.161200,13.608936,2.672736,0.080473,0.057343,108.216121,86.371280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231757,69.168626,75.215362,100.000000,24.566475,30.556962,48.851617,71.451488,16.506329,18.512658,57.993681,1358.642578,23.307211,0.011725,66.869661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.984852,61.461234,139.149221,133.531543,93.396474,98.815974,44.589902,14.396765,137.504405,4.071467,61.460180,52.257659,131.838763,138.582471,130.069859,136.585485,84.093464,134.328828,-0.060744,0.037883,32.025740,-235.651543,133.835749,3.858772,22.939716,7.644938,-8.456439,-534.294850,16.149093,441096.961596,0.984167,19.186910,13.660667,2.673244,0.076101,0.051829,108.206364,86.370643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241724,69.181501,75.248945,100.000000,24.583470,30.556962,48.851617,71.426912,16.506329,18.512658,57.986762,1354.980469,23.335249,0.011886,66.865024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.971040,61.461234,139.140909,133.531543,93.412831,98.811395,44.568419,14.392912,137.486333,4.071146,61.487723,52.315532,131.811444,138.562260,130.069640,136.537139,84.086185,134.294776,-0.060694,0.037642,32.025740,-235.659807,134.175182,3.858630,22.968384,7.668936,0.857591,54.210419,16.178302,441123.213987,0.985021,19.214621,13.736842,2.677735,0.075475,0.052275,108.224700,86.365825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217400,69.189988,75.239528,100.000000,24.591483,30.556962,48.851617,71.437027,16.506329,18.512658,57.982069,1380.615234,23.327513,0.011908,66.962993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.897456,61.476671,139.119105,133.543249,93.418318,98.806861,44.541754,14.396907,137.492126,4.069031,61.485679,52.292401,131.824880,138.605189,130.067585,136.637455,84.100505,134.287671,-0.060592,0.037390,32.025740,-235.655157,134.190272,3.853823,22.928122,7.621606,46.634652,2949.656343,16.170688,441129.917475,0.984166,19.175798,13.726056,2.676726,0.078004,0.055833,108.170717,86.378481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223093,69.183221,75.252348,100.000000,24.594601,30.556962,48.851617,71.437105,16.506329,18.512658,57.978255,1365.966797,23.322880,0.011934,66.871937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.958954,61.485767,139.022240,133.561645,93.379251,98.793887,44.585376,14.396194,137.404627,4.066274,61.554800,52.267159,131.828659,138.555891,130.073700,136.549059,84.128684,134.261982,-0.060461,0.037122,32.025740,-235.650970,133.377028,3.853733,22.931746,7.591496,31.077341,1963.728380,16.173814,441131.050975,0.984883,19.189635,13.716710,2.677278,0.075574,0.052911,108.217210,86.423281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241267,69.190182,75.267217,100.000000,24.583548,30.556962,48.851617,71.468055,16.506329,18.512658,57.973868,1358.642578,23.284908,0.011715,66.869541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.901642,61.508371,139.130708,133.582827,93.334444,98.779455,44.580491,14.391627,137.404310,4.063199,61.541821,52.311324,131.830366,138.524005,130.078904,136.572036,84.152276,134.233582,-0.060377,0.036888,32.025740,-235.659784,133.676589,3.850264,22.906395,7.586086,15.886551,1003.956206,16.197881,441146.773130,0.987010,19.278837,13.698922,2.680654,0.079119,0.055369,108.261622,86.437861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229809,69.189937,75.302605,100.000000,24.587126,30.556962,48.851617,71.429761,16.506329,18.512658,57.969945,1376.953125,23.260891,0.011858,66.866302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.971738,61.508371,139.141017,133.582827,93.337664,98.774797,44.567746,14.392626,137.403838,4.060224,61.579319,52.203977,131.822089,138.544962,130.066340,136.607912,84.142111,134.208789,-0.060346,0.036916,32.025740,-235.659275,133.926569,3.850226,22.902230,7.632046,16.438300,1039.121212,16.162308,441011.297855,0.984651,19.226278,13.658197,2.675617,0.084936,0.053004,108.305742,86.418766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228820,69.199332,75.270065,100.000000,24.603844,30.556962,48.851617,71.452369,16.506329,18.512658,57.966725,1373.291016,23.291976,0.011896,66.868203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.947228,61.522429,139.112903,133.592861,93.335241,98.778486,44.572724,14.393197,137.395583,4.059587,61.707871,52.267248,131.827866,138.542097,130.076398,136.503525,84.176335,134.168223,-0.060322,0.036925,32.025740,-235.654457,134.129130,3.848801,22.918620,7.639078,34.615843,2187.941622,16.194714,440964.782954,0.985874,19.306338,13.620736,2.680661,0.076232,0.053772,108.335477,86.437438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264505,69.217159,75.292280,100.000000,24.611523,30.556962,48.851617,71.405176,16.506329,18.512658,57.961909,1365.966797,23.279408,0.011761,66.867845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.948661,61.552751,138.994737,133.617668,93.313149,98.777710,44.563912,14.389344,137.337633,4.058511,61.705722,52.247476,131.816891,138.534972,130.063458,136.560626,84.164027,134.148046,-0.060225,0.036896,32.025740,-235.660597,133.784112,3.846613,22.919359,7.625537,33.951622,2146.382978,16.169766,440921.420453,0.984643,19.236073,13.618790,2.677244,0.075472,0.051968,108.382670,86.430859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253147,69.208292,75.277367,100.000000,24.612864,30.556962,48.851617,71.410366,16.506329,18.512658,57.959285,1354.980469,23.285052,0.011774,66.870905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.048260,61.584452,139.136345,133.649721,93.300898,98.772431,44.580820,14.391199,137.318077,4.057200,61.714431,52.421840,131.838895,138.581323,130.093273,136.480666,84.182767,134.213891,-0.060277,0.036899,32.025740,-235.661356,133.714667,3.846190,22.899021,7.587006,33.982899,2147.545457,16.176671,440905.718101,0.985119,19.274693,13.564746,2.677966,0.076654,0.052582,108.385817,86.434899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271768,69.206563,75.300429,100.000000,24.604716,30.556962,48.851617,71.401115,16.506329,18.512658,57.955535,1376.953125,23.312548,0.011843,66.891873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.900507,61.600440,139.004622,133.666723,93.295180,98.767122,44.580043,14.393197,137.328901,4.053833,61.692473,52.361625,131.861298,138.514615,130.087013,136.584851,84.177967,134.151083,-0.060435,0.036894,32.025740,-235.659358,134.293268,3.841081,22.918386,7.605469,26.150707,1652.619792,16.163300,440963.153287,0.985356,19.303578,13.567196,2.675617,0.079688,0.052477,108.398222,86.433368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235166,69.206093,75.298878,100.000000,24.620904,30.556962,48.851617,71.340422,16.506329,18.512658,57.953405,1373.291016,23.326143,0.011929,66.864862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.907041,61.600440,138.996673,133.666723,93.283855,98.764846,44.590809,14.389772,137.396244,4.051329,61.644058,52.245955,131.864449,138.467349,130.094828,136.530414,84.198234,134.171817,-0.060595,0.036906,32.025740,-235.659352,133.835446,3.841859,22.915663,7.645803,-7.787337,-492.009657,16.144567,440887.340499,0.982934,19.235528,13.580627,2.673218,0.077524,0.054042,108.412387,86.435676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246022,69.218611,75.300803,100.000000,24.613348,30.556962,48.851617,71.408720,16.506329,18.512658,57.950693,1354.980469,23.290804,0.011725,66.901999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.860115,61.597683,139.006204,133.663379,93.276456,98.759595,44.588511,14.390057,137.390973,4.048526,61.650770,52.248515,131.838574,138.530778,130.103039,136.544553,84.206039,134.170634,-0.060487,0.036883,32.025740,-235.661190,133.507782,3.838989,22.900608,7.645154,7.557267,477.498283,16.182292,440979.155742,0.986027,19.399547,13.554741,2.678290,0.075410,0.051646,108.464456,86.392172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236953,69.241936,75.313227,100.000000,24.610915,30.556962,48.851617,71.395782,16.506329,18.512658,57.947218,1365.966797,23.293202,0.011784,66.871331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.913437,61.585554,139.003421,133.644147,93.255173,98.741404,44.582225,14.393340,137.312700,4.043704,61.712062,52.184873,131.872161,138.477297,130.096350,136.478406,84.216350,134.138003,-0.060555,0.036885,32.025740,-235.656275,133.648118,3.836828,22.916781,7.610950,40.519053,2560.516315,16.178613,440927.548439,0.985630,19.392993,13.544604,2.677800,0.078661,0.052477,108.447887,86.448050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242252,69.239345,75.324885,100.000000,24.612569,30.556962,48.851617,71.372998,16.506329,18.512658,57.942169,1373.291016,23.290389,0.011940,66.906329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.856931,61.593824,138.980712,133.641081,93.250024,98.723293,44.566685,14.395480,137.321705,4.042544,61.789805,52.137632,131.873083,138.435923,130.096497,136.470116,84.227292,134.106353,-0.060676,0.036872,32.025740,-235.655931,134.341399,3.835400,22.937209,7.603720,57.138069,3611.979063,16.195804,440913.125312,0.986605,19.437313,13.536222,2.680407,0.075908,0.052675,108.455756,86.502519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261929,69.244902,75.333056,100.000000,24.616272,30.556962,48.851617,71.377194,16.506329,18.512658,57.938695,1376.953125,23.284817,0.011857,66.874494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.756786,61.637654,139.050449,133.680381,93.235333,98.710330,44.564871,14.392341,137.284407,4.042703,61.874614,52.193783,131.876390,138.420188,130.087783,136.478874,84.219466,134.103376,-0.060671,0.036891,32.025740,-235.662501,134.164495,3.831098,22.920441,7.603287,18.705929,1182.542126,16.172518,440765.235428,0.985412,19.371694,13.509966,2.677600,0.077684,0.054029,108.404062,86.492676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236405,69.237236,75.327621,100.000000,24.615275,30.556962,48.851617,71.404000,16.506329,18.512658,57.935643,1358.642578,23.322303,0.011776,66.964143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.905856,61.637654,138.910868,133.680381,93.226167,98.699472,44.694187,14.389201,137.248416,4.042659,61.887693,52.301750,131.875742,138.338200,130.074717,136.443954,84.211483,134.122927,-0.060603,0.036894,32.025740,-235.663844,133.876317,3.828357,22.911282,7.649626,-6.758812,-426.038943,16.187878,440707.515435,0.986782,19.436649,13.483554,2.680080,0.074979,0.053176,108.336724,86.474537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236956,69.224081,75.336460,100.000000,24.612132,30.556962,48.851617,71.453957,16.506329,18.512658,57.934354,1358.642578,23.296537,0.011756,66.961757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.754970,61.683138,138.954432,133.730831,93.227833,98.692617,44.538350,14.390771,137.256851,4.040940,61.874424,52.249066,131.876225,138.290531,130.071709,136.427433,84.214384,134.089400,-0.060728,0.036931,32.025740,-235.659333,133.392979,3.827020,22.924822,7.642918,-1.559646,-98.655641,16.232284,440778.790120,0.988913,19.581059,13.489927,2.686613,0.074768,0.052670,108.272429,86.424107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234567,69.222523,75.325371,100.000000,24.610895,30.556962,48.851617,71.374525,16.506329,18.512658,57.933386,1380.615234,23.282960,0.011947,66.927569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.996459,61.702434,138.896451,133.758704,93.201262,98.690247,44.599810,14.390914,137.311091,4.036885,61.852182,52.288194,131.911170,138.366577,130.073754,136.478914,84.189309,134.052814,-0.060888,0.036923,32.025740,-235.661314,134.047552,3.823759,22.900590,7.592595,30.960882,1955.736333,16.159722,440658.695037,0.982821,19.431397,13.507464,2.676208,0.075779,0.053249,108.303227,86.418630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224297,69.201869,75.344151,100.000000,24.627758,30.556962,48.851617,71.450127,16.506329,18.512658,57.930729,1362.304687,23.292390,0.011894,66.949781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.878669,61.702159,138.915238,133.752293,93.200105,98.686439,44.590326,14.396194,137.288750,4.033757,61.750922,52.336195,131.903083,138.344702,130.089705,136.434485,84.182231,134.160119,-0.061012,0.036941,32.025740,-235.653094,133.650809,3.818284,22.926085,7.578496,26.747809,1689.964447,16.220665,440768.420063,0.989483,19.628369,13.488176,2.684852,0.077799,0.052651,108.317387,86.411162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241785,69.213128,75.346483,100.000000,24.612259,30.556962,48.851617,71.318923,16.506329,18.512658,57.929059,1358.642578,23.294356,0.011749,66.871655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.996784,61.667425,138.935509,133.726371,93.264509,98.680249,44.586037,14.391485,137.311825,4.032388,61.691267,52.368196,131.900352,138.399047,130.072611,136.441185,84.196779,134.191813,-0.061143,0.036959,32.025740,-235.659600,133.357145,3.816481,22.933531,7.621065,28.509078,1801.417173,16.126832,440688.282067,0.983086,19.405372,13.495366,2.671267,0.081941,0.051705,108.341078,86.383747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226396,69.214351,75.351288,100.000000,24.611346,30.556962,48.851617,71.341416,16.506329,18.512658,57.925718,1354.980469,23.277659,0.011838,66.871178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.976511,61.667425,138.945922,133.726371,93.277999,98.682642,44.604341,14.388916,137.281963,4.031192,61.657503,52.238764,131.899758,138.468292,130.110818,136.473167,84.192646,134.140272,-0.061153,0.036967,32.025740,-235.657105,133.897406,3.812880,22.935947,7.650293,12.623587,797.325467,16.170950,440754.631601,0.985720,19.523171,13.554892,2.677695,0.075752,0.052059,108.365649,86.382474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229081,69.236141,75.355358,100.000000,24.615705,30.556962,48.851617,71.299599,16.506329,18.512658,57.921544,1373.291016,23.318949,0.011902,66.869141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.980869,61.634346,139.052635,133.689021,93.287609,98.683477,44.557529,14.390200,137.299754,4.028772,61.699492,52.214708,131.934786,138.443076,130.124199,136.474452,84.186481,134.159839,-0.061153,0.036990,32.025740,-235.661211,133.650525,3.810547,22.906828,7.619316,20.580470,1301.260350,16.128083,440586.379350,0.983192,19.370037,13.555828,2.672002,0.082433,0.056792,108.408096,86.413367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278290,69.254618,75.389949,100.000000,24.619125,30.556962,48.851617,71.301125,16.506329,18.512658,57.917251,1365.966797,23.321311,0.011903,66.861061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.988004,61.632141,139.027913,133.670347,93.277558,98.679650,44.540093,14.389344,137.332893,4.026377,61.697100,52.173567,131.925088,138.453998,130.126118,136.395203,84.206578,134.094666,-0.061195,0.036969,32.025740,-235.661741,133.439358,3.806994,22.896821,7.562845,35.543878,2248.245248,16.136944,440615.997210,0.983235,19.390345,13.534779,2.673244,0.080725,0.052438,108.400652,86.422019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260825,69.240890,75.383868,100.000000,24.631610,30.556962,48.851617,71.289103,16.506329,18.512658,57.914186,1354.980469,23.223027,0.011751,66.877255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.850725,61.625249,139.041784,133.670068,93.276028,98.674785,44.543663,14.395052,137.324219,4.025866,61.699439,52.284210,131.908160,138.422409,130.109927,136.489245,84.196630,134.046178,-0.061153,0.036790,32.025740,-235.657176,133.811847,3.806294,22.886670,7.563386,2.423994,153.311800,16.146822,440586.709259,0.984098,19.352899,13.550505,2.675073,0.075576,0.052561,108.427503,86.376678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245156,69.214007,75.391545,100.000000,24.632794,30.556962,48.851617,71.278424,16.506329,18.512658,57.911007,1373.291016,23.230979,0.011821,66.879625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.821707,61.655296,139.023301,133.678987,93.254789,98.668578,44.539556,14.391485,137.233212,4.022581,61.849586,52.164500,131.885113,138.393649,130.107004,136.449334,84.217364,134.158838,-0.061138,0.036477,32.025740,-235.659763,134.113223,3.800286,22.866656,7.594867,46.983833,2971.888764,16.140586,440523.609608,0.984291,19.343546,13.498556,2.674231,0.083925,0.052191,108.523126,86.429930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239535,69.208385,75.405488,100.000000,24.639654,30.556962,48.851617,71.310865,16.506329,18.512658,57.906543,1376.953125,23.291705,0.011912,66.871885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.924500,61.655296,138.956974,133.678987,93.240897,98.657950,44.549221,14.389772,137.227740,4.019501,61.878379,52.222564,131.901477,138.327320,130.088096,136.372977,84.249678,134.105705,-0.061027,0.036228,32.025740,-235.661803,133.623992,3.797075,22.835987,7.596472,0.988194,62.493086,16.190841,440591.712477,0.987020,19.474304,13.484800,2.681578,0.075111,0.051378,108.577599,86.413729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228018,69.209329,75.408869,100.000000,24.632991,30.556962,48.851617,71.351538,16.506329,18.512658,57.904853,1354.980469,23.244087,0.011790,66.875798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.845100,61.698299,138.971766,133.707975,93.216238,98.644233,44.576773,14.389059,137.245495,4.017084,61.883190,52.284552,131.902399,138.330206,130.087467,136.319132,84.251540,134.015046,-0.061138,0.036017,32.025740,-235.660719,134.394367,3.792673,22.862131,7.598834,14.866687,939.583902,16.199422,440582.002355,0.987737,19.533482,13.519133,2.682723,0.083475,0.052206,108.640155,86.397268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222362,69.177505,75.404978,100.000000,24.632946,30.556962,48.851617,71.290797,16.506329,18.512658,57.903919,1369.628906,23.232872,0.011765,66.861794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.959329,61.725039,138.992144,133.730273,93.184127,98.629254,44.510363,14.390914,137.220383,4.016216,61.928344,52.190081,131.912172,138.266627,130.087564,136.382594,84.266851,134.002046,-0.061174,0.035926,32.025740,-235.657721,133.787150,3.788776,22.836239,7.554281,42.510742,2690.714024,16.152584,440412.766375,0.985261,19.430342,13.460852,2.676135,0.079210,0.051811,108.702294,86.417429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224541,69.193391,75.427047,100.000000,24.637497,30.556962,48.851617,71.326657,16.506329,18.512658,57.901390,1376.953125,23.208711,0.011921,66.873718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.958752,61.752881,138.961087,133.734454,93.116478,98.616310,44.547291,14.395623,137.198289,4.016583,61.977021,52.143948,131.910834,138.263484,130.098639,136.415987,84.295818,133.926767,-0.061164,0.036047,32.025740,-235.657585,133.794633,3.788950,22.867323,7.574295,5.181389,327.683732,16.182937,440448.942075,0.986291,19.552999,13.414667,2.680519,0.088765,0.052200,108.733257,86.448365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237641,69.211891,75.419626,100.000000,24.639296,30.556962,48.851617,71.261049,16.506329,18.512658,57.900227,1354.980469,23.250452,0.011816,66.877988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.944727,61.752881,138.804500,133.734454,93.079018,98.604390,44.600590,14.389344,137.150497,4.015288,61.951476,52.342990,131.911629,138.219744,130.072274,136.336857,84.281783,133.961951,-0.061363,0.036070,32.025740,-235.662721,133.797328,3.783665,22.839358,7.621841,33.031796,2086.515281,16.142613,440320.610922,0.985289,19.465174,13.392998,2.675018,0.080133,0.057711,108.728732,86.397319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231434,69.225204,75.422347,100.000000,24.633827,30.556962,48.851617,71.252637,16.506329,18.512658,57.899266,1369.628906,23.249893,0.011723,66.872584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.919577,61.780447,138.831584,133.745046,93.044780,98.587929,44.528320,14.390628,137.153742,4.012073,61.943965,52.273126,131.917835,138.344535,130.088195,136.267245,84.267889,133.901531,-0.061392,0.036168,32.025740,-235.659966,133.281725,3.778725,22.857533,7.619911,20.759901,1313.466385,16.138337,440243.644583,0.984428,19.493595,13.327207,2.674450,0.075751,0.053356,108.647329,86.371244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214834,69.212342,75.409543,100.000000,24.633745,30.556962,48.851617,71.250466,16.506329,18.512658,57.897835,1376.953125,23.229789,0.011910,66.870232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.949847,61.790923,138.810447,133.742537,93.014638,98.574194,44.535232,14.389915,137.223634,4.009767,61.972822,52.297428,131.931686,138.329917,130.092379,136.319989,84.294556,133.967093,-0.061573,0.036446,32.025740,-235.661987,134.037089,3.776844,22.824808,7.583129,19.375710,1225.699179,16.122782,440224.840441,0.983425,19.507650,13.358455,2.672158,0.081115,0.057107,108.612536,86.380755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213083,69.252123,75.412578,100.000000,24.623523,30.556962,48.851617,71.256422,16.506329,18.512658,57.896471,1362.304687,23.186047,0.011772,66.866490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.925510,61.798090,138.902229,133.736684,93.002225,98.567272,44.551017,14.392626,137.205915,4.006847,61.979940,52.374211,131.929637,138.325103,130.113218,136.290430,84.286441,133.982374,-0.061652,0.036638,32.025740,-235.660255,133.224496,3.772774,22.862473,7.556895,19.143600,1210.586945,16.133612,440226.938494,0.985456,19.560429,13.342788,2.673974,0.081929,0.058274,108.535555,86.374286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217529,69.247017,75.427466,100.000000,24.630928,30.556962,48.851617,71.232472,16.506329,18.512658,57.894718,1358.642578,23.235685,0.011717,66.871579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.016967,61.807463,138.783901,133.736963,92.973067,98.560410,44.548957,14.391627,137.236297,4.003368,61.899499,52.415609,131.918810,138.348642,130.104306,136.387381,84.305883,133.969458,-0.061631,0.036676,32.025740,-235.661581,134.107002,3.769975,22.832831,7.558608,27.161865,1717.718646,16.118399,440112.508518,0.984560,19.540562,13.348197,2.672009,0.078625,0.055727,108.505639,86.397755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225018,69.256997,75.418665,100.000000,24.629180,30.556962,48.851617,71.239673,16.506329,18.512658,57.893331,1369.628906,23.209811,0.011832,66.876249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.150129,61.807463,138.824806,133.736963,92.970201,98.556545,44.365725,14.389915,137.262532,4.000508,61.799636,52.520130,131.934786,138.338914,130.130407,136.412397,84.294459,133.981785,-0.061576,0.036795,32.025740,-235.658556,133.840646,3.768819,22.849113,7.611942,29.407095,1867.387887,16.137332,440120.593159,0.984670,19.572124,13.363787,2.675029,0.076250,0.052833,108.501668,86.416073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194811,69.251295,75.424437,100.000000,24.615315,30.556962,48.851617,71.184524,16.506329,18.512658,57.892629,1354.980469,23.211055,0.011878,66.870649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.047601,61.772177,138.945105,133.724420,93.001349,98.555754,44.561978,14.391770,137.358690,3.995096,61.697325,52.491285,131.925349,138.362199,130.108532,136.419631,84.283503,134.028041,-0.061557,0.037165,32.025740,-235.654087,133.685053,3.763964,22.848103,7.585654,-9.246397,-584.572090,16.089475,440011.797278,0.982762,19.489863,13.338027,2.668051,0.075528,0.051977,108.458048,86.364840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202130,69.250307,75.429857,100.000000,24.629876,30.556962,48.851617,71.098038,16.506329,18.512658,57.888773,1365.966797,23.252994,0.011747,66.874050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
