OSU 80 Ton Compressor Load Stand
52.086644,61.718974,138.813896,133.676200,93.022510,98.555755,44.526166,14.398477,137.396941,3.992149,61.691748,52.383311,131.954969,138.468366,130.142102,136.418189,84.328217,134.086333,-0.061589,0.037314,32.025740,-235.653424,133.855409,3.759009,22.881712,7.588593,56.133042,3551.675436,16.045759,439938.172273,0.984002,19.356668,13.355481,2.662022,0.075199,0.052441,108.492831,86.411899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251769,69.290392,75.495244,100.000000,24.631812,30.556962,48.851617,71.137817,16.506329,18.512658,57.884443,1376.953125,23.271024,0.011842,66.871093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.995812,61.677900,138.974245,133.626866,92.995347,98.551265,44.526800,14.393340,137.269226,3.990410,61.600760,52.293219,131.937289,138.413662,130.123604,136.499104,84.325109,134.075482,-0.061678,0.037304,32.025740,-235.655948,133.839503,3.757410,22.855261,7.568381,0.340053,21.515682,16.095183,439970.341782,0.981698,19.423913,13.389058,2.669577,0.077110,0.052237,108.442554,86.396585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196666,69.260210,75.439744,100.000000,24.617388,30.556962,48.851617,71.104023,16.506329,18.512658,57.882087,1351.318359,23.228058,0.011783,66.880929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.986219,61.648129,138.867339,133.599551,92.958045,98.541438,44.533242,14.397764,137.286724,3.988895,61.654776,52.323795,131.924128,138.482211,130.124380,136.495868,84.321756,134.148140,-0.061618,0.037281,32.025740,-235.657405,133.987833,3.756020,22.869487,7.584500,26.555079,1679.938061,16.063195,439796.349454,0.981535,19.331647,13.372844,2.665057,0.075356,0.052379,108.476616,86.396089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224078,69.278068,75.467689,100.000000,24.632990,30.556962,48.851617,71.141917,16.506329,18.512658,57.877633,1369.628906,23.190302,0.011666,66.876880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.904038,61.648129,138.822095,133.599551,92.940868,98.535390,44.522373,14.392055,137.330538,3.986948,61.732478,52.190086,131.905567,138.323060,130.112761,136.453490,84.331428,134.066852,-0.061586,0.037304,32.025740,-235.656252,133.961403,3.754020,22.854648,7.616468,45.530470,2881.070050,16.112392,439782.239535,0.983261,19.381486,13.370647,2.672797,0.075175,0.051892,108.497148,86.382944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195858,69.251096,75.469630,100.000000,24.619987,30.556962,48.851617,71.136892,16.506329,18.512658,57.873495,1362.304687,23.213345,0.011923,66.871723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.785149,61.668252,138.820909,133.619898,92.928516,98.523185,44.522198,14.395623,137.218228,3.983769,61.970195,52.175298,131.908049,138.320084,130.117188,136.329608,84.338489,133.990758,-0.061576,0.037320,32.025740,-235.654645,133.887960,3.750521,22.844497,7.597193,-10.586112,-669.869027,16.100113,439712.850140,0.983142,19.361323,13.409514,2.671234,0.079735,0.057148,108.463519,86.400981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211396,69.269955,75.485011,100.000000,24.629092,30.556962,48.851617,71.171701,16.506329,18.512658,57.870533,1354.980469,23.214805,0.011755,66.874391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.948167,61.717320,138.929531,133.661149,92.917835,98.507199,44.537502,14.393768,137.219315,3.981117,61.999733,52.255312,131.918837,138.415235,130.107437,136.414784,84.362558,133.971273,-0.061526,0.037356,32.025740,-235.653070,133.994116,3.751526,22.817704,7.563963,43.506063,2752.034820,16.123431,439714.735495,0.985040,19.443693,13.360110,2.674591,0.080689,0.057721,108.487344,86.400574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218402,69.282359,75.481713,100.000000,24.615071,30.556962,48.851617,71.230702,16.506329,18.512658,57.869984,1365.966797,23.184875,0.011835,66.877170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.978195,61.785685,138.943886,133.723862,92.888191,98.488134,44.515997,14.400190,137.262674,3.978279,61.937888,52.222099,131.944104,138.306984,130.107542,136.374594,84.358212,134.021933,-0.061578,0.037351,32.025740,-235.648118,133.315434,3.749361,22.831299,7.561349,18.758888,1187.192044,16.165345,439741.397318,0.987468,19.583156,13.315840,2.680709,0.083027,0.058924,108.496614,86.385246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231805,69.272920,75.495048,100.000000,24.628407,30.556962,48.851617,71.139902,16.506329,18.512658,57.867614,1369.628906,23.217095,0.011930,66.874979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.975760,61.793128,138.797691,133.752014,92.852561,98.475148,44.535432,14.391485,137.264265,3.976593,61.939627,52.292176,131.954201,138.361423,130.102531,136.396692,84.340743,134.037061,-0.061597,0.037377,32.025740,-235.660580,134.013370,3.747291,22.808707,7.562521,28.352680,1793.570436,16.118909,439592.480334,0.983683,19.468642,13.282239,2.674388,0.077549,0.052711,108.476832,86.369036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223949,69.277939,75.483167,100.000000,24.628171,30.556962,48.851617,71.116480,16.506329,18.512658,57.868737,1354.980469,23.209378,0.011800,66.876982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.979789,61.793128,138.817390,133.752014,92.857269,98.463696,44.526267,14.393054,137.282505,3.974976,61.918757,52.256060,131.941124,138.305083,130.109599,136.440799,84.338229,134.011043,-0.061607,0.037126,32.025740,-235.654763,133.744422,3.745223,22.829820,7.609147,12.672685,801.830076,16.109674,439586.094283,0.983520,19.506918,13.311363,2.673119,0.081356,0.055520,108.462869,86.379146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225285,69.263079,75.464547,100.000000,24.628298,30.556962,48.851617,71.108338,16.506329,18.512658,57.867300,1373.291016,23.197027,0.011762,66.876531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.867478,61.798917,138.921931,133.742816,92.851296,98.456852,44.539121,14.392626,137.279462,3.972688,61.932410,52.150697,131.949337,138.366327,130.112788,136.359370,84.354473,134.057301,-0.061927,0.036871,32.025740,-235.658295,134.100985,3.744346,22.834616,7.630099,15.747757,996.109469,16.091385,439572.365727,0.983031,19.516800,13.336229,2.670431,0.080764,0.057509,108.432618,86.414080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227452,69.270229,75.474366,100.000000,24.614622,30.556962,48.851617,71.099384,16.506329,18.512658,57.865829,1365.966797,23.193890,0.011876,66.869993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.793580,61.793679,138.796187,133.743095,92.828250,98.451919,44.559236,14.389915,137.195032,3.971340,62.039049,52.116635,131.929136,138.246979,130.104179,136.307765,84.348487,133.972480,-0.061945,0.036618,32.025740,-235.660843,134.051284,3.742294,22.810888,7.567136,23.113964,1461.391907,16.090416,439523.143890,0.983035,19.512765,13.326019,2.670603,0.075536,0.052323,108.404157,86.436602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217407,69.237757,75.461721,100.000000,24.611640,30.556962,48.851617,71.150990,16.506329,18.512658,57.864143,1358.642578,23.187399,0.011717,66.873147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.699244,61.828965,138.794914,133.753965,92.771342,98.445807,44.532337,14.388773,137.175259,3.970920,62.159346,52.138235,131.947173,138.229152,130.115275,136.301408,84.342449,134.059162,-0.062008,0.036378,32.025740,-235.663945,133.804426,3.739177,22.814729,7.545554,13.455356,851.235456,16.142556,439535.801188,0.985045,19.631158,13.332396,2.678401,0.076605,0.052617,108.424091,86.472910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218901,69.241328,75.462215,100.000000,24.609919,30.556962,48.851617,71.186925,16.506329,18.512658,57.862189,1365.966797,23.166700,0.011818,66.865638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.838212,61.899261,138.878990,133.803579,92.744374,98.430544,44.510299,14.393482,137.075205,3.967818,62.258477,52.105096,131.951933,138.208015,130.125478,136.267981,84.375226,133.929850,-0.062069,0.036327,32.025740,-235.656785,133.447249,3.737040,22.823726,7.573249,15.315148,969.372440,16.153397,439560.083198,0.986087,19.700113,13.296901,2.679795,0.081176,0.052389,108.521114,86.489739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231067,69.260139,75.488331,100.000000,24.606107,30.556962,48.851617,71.224581,16.506329,18.512658,57.861686,1354.980469,23.178871,0.011889,66.884296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.767149,61.899261,138.830111,133.803579,92.719507,98.417597,44.563120,14.393482,137.107565,3.966152,62.261426,52.149929,131.961403,138.239423,130.111690,136.166934,84.346298,133.873532,-0.062223,0.036346,32.025740,-235.653028,133.956957,3.736763,22.800557,7.608660,26.324659,1664.244587,16.188022,439645.820660,0.988699,19.830229,13.345329,2.684660,0.088512,0.052872,108.575545,86.434825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231260,69.220877,75.459921,100.000000,24.613599,30.556962,48.851617,71.161881,16.506329,18.512658,57.863646,1354.980469,23.157721,0.011851,66.869746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.847840,61.961563,138.651770,133.864343,92.672411,98.403887,44.562666,14.390200,137.099543,3.964805,62.308714,52.286506,131.956947,138.143551,130.111103,136.070265,84.371472,133.808055,-0.062415,0.036367,32.025740,-235.659414,133.932301,3.736180,22.760854,7.591712,21.311454,1347.323602,16.148428,439523.731064,0.986297,19.760874,13.249307,2.679085,0.077844,0.055848,108.637761,86.414353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209451,69.234371,75.448669,100.000000,24.608218,30.556962,48.851617,71.198106,16.506329,18.512658,57.865636,1373.291016,23.155864,0.011918,66.876812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.884366,62.003465,138.830061,133.893889,92.628137,98.385540,44.571787,14.392055,137.047137,3.962728,62.282931,52.186188,131.989933,138.162419,130.120500,136.273399,84.373512,133.867535,-0.062255,0.036358,32.025740,-235.660009,133.394753,3.732953,22.794769,7.551252,22.561835,1426.081591,16.166221,439560.390328,0.986489,19.832251,13.250677,2.681819,0.075906,0.053086,108.721525,86.448139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227400,69.237368,75.457739,100.000000,24.589853,30.556962,48.851617,71.153038,16.506329,18.512658,57.865314,1358.642578,23.211614,0.011931,66.874579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.855667,62.015320,138.669120,133.900579,92.625186,98.365463,44.551016,14.394339,137.004802,3.960112,62.244873,52.181648,132.000447,138.264326,130.114743,136.211631,84.379831,133.872267,-0.062378,0.036360,32.025740,-235.652172,133.787312,3.730703,22.794481,7.533528,16.572298,1047.985119,16.116208,439483.872404,0.984833,19.813512,13.193452,2.674205,0.075009,0.051521,108.729659,86.413332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237851,69.224561,75.463301,100.000000,24.602134,30.556962,48.851617,71.130965,16.506329,18.512658,57.867132,1373.291016,23.163960,0.011735,66.884151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.886322,62.015320,138.646754,133.900579,92.618849,98.351687,44.573468,14.390200,137.093986,3.959358,62.218248,52.175073,132.021768,138.157620,130.134176,136.246282,84.390430,133.867312,-0.062441,0.036361,32.025740,-235.660721,133.539577,3.729559,22.791397,7.563657,39.005240,2465.338303,16.123131,439431.522237,0.983794,19.818763,13.220528,2.675759,0.076643,0.052741,108.695512,86.435305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199261,69.218366,75.434433,100.000000,24.583487,30.556962,48.851617,71.140797,16.506329,18.512658,57.867734,1362.304687,23.173426,0.011867,66.879872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.814725,62.000709,138.799234,133.882740,92.613262,98.337978,44.554561,14.394339,137.113325,3.959231,62.243527,52.077526,132.014372,138.128714,130.155086,136.165509,84.378103,133.820846,-0.062575,0.036377,32.025740,-235.653152,134.099108,3.726368,22.791668,7.606064,4.334258,274.064363,16.111576,439361.724245,0.984683,19.859414,13.216525,2.674136,0.076277,0.052405,108.635876,86.420562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219152,69.205446,75.447125,100.000000,24.574035,30.556962,48.851617,71.121465,16.506329,18.512658,57.867197,1354.980469,23.172542,0.011732,66.874468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.829496,61.997676,138.622717,133.874656,92.609903,98.325337,44.468108,14.390914,137.057436,3.957545,62.322119,52.180010,132.029144,138.088482,130.166789,136.101293,84.398492,133.781018,-0.062748,0.036548,32.025740,-235.657884,133.186889,3.723564,22.764334,7.611059,54.078197,3426.127646,16.095614,439262.556110,0.983408,19.828653,13.203502,2.672125,0.075805,0.051949,108.602917,86.416077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237078,69.230433,75.448354,100.000000,24.573251,30.556962,48.851617,71.154676,16.506329,18.512658,57.867203,1373.291016,23.101142,0.011815,66.889580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.826429,62.046195,138.666538,133.896398,92.622787,98.310195,44.525690,14.393625,137.021250,3.955528,62.329809,52.157381,132.004720,138.164644,130.131054,136.142956,84.315470,133.820459,-0.062777,0.036792,32.025740,-235.656153,133.473170,3.725600,22.776216,7.548385,-11.229977,-710.555811,16.136910,439246.916013,0.985149,19.885906,13.193084,2.678760,0.076581,0.053643,108.505440,86.387374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209625,69.177644,75.446082,100.000000,24.563303,30.556962,48.851617,71.148557,16.506329,18.512658,57.867054,1354.980469,23.154818,0.011909,66.877093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.876129,62.064115,138.630514,133.924550,92.606120,98.297984,44.586040,14.392055,137.041907,3.952464,62.308366,52.156786,132.029240,138.209696,130.143218,136.130141,84.369906,133.836029,-0.062937,0.036814,32.025740,-235.655272,133.094541,3.724173,22.802468,7.536485,-5.792696,-366.025936,16.108252,439139.105466,0.986619,19.868041,13.153194,2.674591,0.077300,0.051972,108.517128,86.386331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228460,69.214754,75.501506,100.000000,24.562536,30.556962,48.851617,71.144856,16.506329,18.512658,57.869507,1358.642578,23.157072,0.011730,66.881525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.826899,62.064115,138.735998,133.924550,92.589132,98.285014,44.495240,14.389915,136.966547,3.952312,62.337173,52.084473,132.027943,138.142939,130.153558,136.163692,84.374097,133.808913,-0.063021,0.036814,32.025740,-235.657903,133.596561,3.723233,22.785465,7.600132,50.021537,3167.185327,16.114143,439291.494194,0.985383,19.919640,13.255526,2.675595,0.075091,0.051782,108.466014,86.382778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232053,69.202980,75.481830,100.000000,24.567154,30.556962,48.851617,71.114790,16.506329,18.512658,57.870760,1373.291016,23.172182,0.011893,66.877042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.833843,62.071007,138.630703,133.917860,92.597542,98.275318,44.545350,14.390343,137.002931,3.952118,62.352975,52.095134,132.038655,138.204057,130.160416,136.207636,84.360634,133.772448,-0.062910,0.036738,32.025740,-235.662539,133.168208,3.722073,22.771474,7.599952,-12.025298,-760.542431,16.090686,439129.247045,0.982935,19.887676,13.208713,2.672337,0.082517,0.051800,108.468397,86.371379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237732,69.200768,75.484304,100.000000,24.561935,30.556962,48.851617,71.138827,16.506329,18.512658,57.871611,1358.642578,23.168972,0.011843,66.878517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.894461,62.088099,138.618234,133.921484,92.619440,98.265627,44.577621,14.397478,137.069067,3.951839,62.315843,52.242453,132.052319,138.247508,130.146953,136.183968,84.354804,133.770606,-0.062900,0.036470,32.025740,-235.647726,133.397891,3.721581,22.802324,7.598509,44.205132,2793.738774,16.119113,439091.462720,0.985842,19.937086,13.191247,2.676911,0.075497,0.052966,108.548487,86.366376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215845,69.202139,75.472640,100.000000,24.544830,30.556962,48.851617,71.131465,16.506329,18.512658,57.872206,1365.966797,23.200435,0.011738,66.880988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.852013,62.073763,138.779624,133.931519,92.643872,98.257209,44.521661,14.395480,136.980284,3.950837,62.246384,52.170120,132.043261,138.158810,130.146021,136.213751,84.369482,133.864756,-0.062827,0.036178,32.025740,-235.658708,133.328672,3.722716,22.816243,7.586213,13.785100,872.305398,16.102733,439077.640307,0.984508,19.937007,13.186855,2.674521,0.076016,0.052362,108.600888,86.354562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199480,69.179128,75.481290,100.000000,24.538104,30.556962,48.851617,71.095852,16.506329,18.512658,57.873674,1365.966797,23.204961,0.011852,66.879795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.931255,62.073763,138.648663,133.931519,92.665270,98.242689,44.535921,14.387061,137.120592,3.949595,62.153332,52.182492,132.066934,138.207318,130.171304,136.310289,84.363882,133.903677,-0.062889,0.035941,32.025740,-235.660593,133.679202,3.723775,22.825132,7.548962,35.811604,2265.391821,16.078579,439031.570362,0.982477,19.893270,13.191782,2.671157,0.075896,0.052715,108.668486,86.389276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236096,69.199132,75.508612,100.000000,24.551474,30.556962,48.851617,71.112972,16.506329,18.512658,57.873721,1351.318359,23.210442,0.011771,66.878883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.890751,62.024693,138.794434,133.900858,92.699746,98.231265,44.546465,14.393768,137.111119,3.947874,62.029440,52.154113,132.050492,138.293528,130.173833,136.306077,84.289699,133.872675,-0.062716,0.035682,32.025740,-235.657153,132.909436,3.724856,22.824898,7.598275,-4.866208,-307.756649,16.110947,438974.164980,0.984478,19.921524,13.223198,2.676456,0.078685,0.052140,108.630043,86.375094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207655,69.192703,75.482294,100.000000,24.536063,30.556962,48.851617,71.062728,16.506329,18.512658,57.872107,1369.628906,23.206602,0.011795,66.879727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.804885,61.967352,138.824553,133.857375,92.684635,98.221380,44.509515,14.387203,137.110112,3.947912,62.046881,52.057233,132.060774,138.291380,130.191124,136.371549,84.363511,133.909696,-0.062517,0.035410,32.025740,-235.665841,133.725029,3.729891,22.832056,7.644343,50.292410,3183.314731,16.064377,438874.537650,0.982362,19.842038,13.247844,2.669850,0.082078,0.059510,108.578798,86.345754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240285,69.202075,75.507824,100.000000,24.535124,30.556962,48.851617,71.070922,16.506329,18.512658,57.869774,1373.291016,23.249280,0.011888,66.871263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.717790,61.943368,138.823252,133.825320,92.687428,98.215325,44.548481,14.396622,137.113156,3.950720,62.172517,51.885859,132.061026,138.254341,130.187885,136.246184,84.376580,133.949151,-0.062790,0.035376,32.025740,-235.655279,133.115913,3.731982,22.822338,7.608138,5.057450,319.836995,16.092444,438922.626276,0.982732,19.833584,13.306856,2.674743,0.075557,0.052533,108.611368,86.343326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214805,69.209822,75.515672,100.000000,24.550086,30.556962,48.851617,71.115461,16.506329,18.512658,57.869500,1354.980469,23.196901,0.011749,66.872661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.621150,61.979757,138.662590,133.852079,92.681071,98.202407,44.551468,14.393054,137.064807,3.958018,62.268977,51.862149,132.058098,138.207750,130.198529,136.235935,84.324740,133.938074,-0.062842,0.035151,32.025740,-235.662278,133.270283,3.736210,22.810726,7.566956,22.776742,1440.321965,16.122708,438717.398486,0.985095,19.862431,13.251162,2.679758,0.078763,0.055626,108.603796,86.334747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226615,69.214155,75.510282,100.000000,24.546284,30.556962,48.851617,71.162390,16.506329,18.512658,57.868001,1369.628906,23.211884,0.011740,66.883332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.748496,61.979757,138.622395,133.852079,92.641091,98.190236,44.500672,14.394624,137.034833,3.965448,62.395675,51.968491,132.093612,138.163843,130.184468,136.111196,84.378864,133.881857,-0.062813,0.034920,32.025740,-235.657114,133.473843,3.742074,22.811736,7.558049,42.696583,2703.065369,16.151915,438686.372263,0.985937,19.925981,13.257396,2.684246,0.080577,0.058403,108.574286,86.339499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265970,69.229422,75.545188,100.000000,24.521837,30.556962,48.851617,71.216034,16.506329,18.512658,57.869284,1358.642578,23.150816,0.011920,66.875729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.624031,62.045644,138.660274,133.916746,92.612726,98.173466,44.563864,14.390771,137.072493,3.972154,62.389823,51.953105,132.071185,138.233603,130.183325,136.259565,84.357621,133.817605,-0.062806,0.034846,32.025740,-235.661947,133.201594,3.746440,22.800827,7.579866,1.144818,72.374162,16.167384,438828.081962,0.987871,20.059626,13.303818,2.686158,0.080153,0.057333,108.480156,86.308528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226953,69.207017,75.524546,100.000000,24.514864,30.556962,48.851617,71.154032,16.506329,18.512658,57.872112,1354.980469,23.195837,0.011804,66.866490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.752114,62.111807,138.620931,133.979462,92.612157,98.157429,44.539139,14.392341,137.029281,3.976559,62.394307,51.981639,132.059136,138.213089,130.147191,136.251682,84.324895,133.809706,-0.062709,0.034872,32.025740,-235.658907,133.399933,3.748045,22.786096,7.610427,44.442641,2811.175967,16.114400,438598.017346,0.986194,19.931497,13.222184,2.678771,0.076164,0.052482,108.420109,86.332866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221914,69.174566,75.511676,100.000000,24.530885,30.556962,48.851617,71.221657,16.506329,18.512658,57.872494,1376.953125,23.181846,0.011861,66.876215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.682886,62.141581,138.636904,134.010960,92.636677,98.144467,44.484678,14.394053,137.046193,3.979536,62.397323,52.023474,132.101785,138.153948,130.183349,136.228459,84.360491,133.930748,-0.062690,0.034922,32.025740,-235.656868,132.850169,3.751806,22.819453,7.609887,-0.534448,-33.847406,16.164293,438718.501896,0.987417,20.122613,13.211978,2.685964,0.087780,0.052781,108.406708,86.356581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229471,69.186692,75.518377,100.000000,24.507354,30.556962,48.851617,71.155068,16.506329,18.512658,57.876257,1358.642578,23.179556,0.011930,66.871042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.696138,62.141581,138.771245,134.010960,92.627490,98.127682,44.529450,14.391199,137.077007,3.981435,62.397807,52.145697,132.115100,138.153057,130.193593,136.180623,84.347095,133.816727,-0.062698,0.034678,32.025740,-235.659559,132.933299,3.758303,22.812403,7.551865,30.477954,1928.272754,16.113556,438717.552657,0.985284,20.059909,13.240837,2.678556,0.076374,0.052798,108.384138,86.382294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249989,69.195996,75.527101,100.000000,24.499954,30.556962,48.851617,71.192286,16.506329,18.512658,57.878632,1365.966797,23.212552,0.011702,66.875073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.743222,62.155641,138.639562,134.023503,92.615199,98.113981,44.567854,14.392055,137.048118,3.983670,62.349494,52.047466,132.104902,138.200208,130.216736,136.220594,84.338454,133.882063,-0.062638,0.034604,32.025740,-235.655272,133.050162,3.762802,22.835428,7.560195,40.648514,2569.525532,16.139917,438673.710862,0.987894,20.159305,13.264481,2.682453,0.076905,0.053700,108.366195,86.377335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251920,69.186714,75.510948,100.000000,24.513743,30.556962,48.851617,71.184371,16.506329,18.512658,57.880458,1376.953125,23.211614,0.011879,66.876573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.791227,62.154814,138.636846,134.031029,92.591493,98.108399,44.596158,14.393340,137.087320,3.989831,62.279449,52.104141,132.113627,138.127552,130.226646,136.306627,84.326853,133.915343,-0.062625,0.034615,32.025740,-235.657745,132.344316,3.768851,22.822121,7.607615,5.865627,370.550165,16.148242,438614.254638,0.986453,20.145972,13.222073,2.684364,0.079126,0.055456,108.348946,86.367388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225150,69.166588,75.511181,100.000000,24.493001,30.556962,48.851617,71.160450,16.506329,18.512658,57.881763,1354.980469,23.206439,0.011822,66.877860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.878719,62.142408,138.626736,134.031865,92.594711,98.109740,44.564652,14.390343,137.117991,3.999849,62.249149,52.227683,132.137445,138.266219,130.224917,136.275924,84.357917,133.941239,-0.062546,0.034616,32.025740,-235.662212,133.161192,3.778640,22.824213,7.632479,6.562544,414.869697,16.113814,438560.543105,0.984514,20.112681,13.262696,2.679376,0.075631,0.052522,108.375610,86.356862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238666,69.173874,75.527318,100.000000,24.481374,30.556962,48.851617,71.130895,16.506329,18.512658,57.883458,1354.980469,23.181377,0.011703,66.880605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.796037,62.115391,138.666301,134.018486,92.616134,98.110516,44.594589,14.394339,137.086357,4.006636,62.183526,52.140877,132.149800,138.230300,130.248552,136.298499,84.369836,134.067176,-0.062606,0.034626,32.025740,-235.656583,132.692843,3.785676,22.837483,7.601827,7.953915,502.491593,16.095266,438528.527482,0.982826,20.063612,13.290583,2.676840,0.087594,0.060584,108.438836,86.396845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249847,69.200424,75.545547,100.000000,24.480613,30.556962,48.851617,71.082018,16.506329,18.512658,57.884123,1380.615234,23.248522,0.011879,66.875192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.870080,62.115391,138.712954,134.018486,92.607282,98.109741,44.521244,14.392769,137.098516,4.013850,62.145835,52.175693,132.150343,138.259321,130.266555,136.330829,84.395692,134.078176,-0.062572,0.034876,32.025740,-235.658806,133.047122,3.794785,22.839376,7.558247,42.307576,2677.200200,16.062203,438410.803742,0.981674,19.963370,13.272189,2.672131,0.080093,0.052679,108.465990,86.406363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229664,69.200591,75.517259,100.000000,24.498185,30.556962,48.851617,71.121575,16.506329,18.512658,57.884012,1358.642578,23.211866,0.011854,66.871732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.832844,62.077899,138.671010,133.992841,92.626847,98.107440,44.545803,14.389344,137.176647,4.021747,62.122330,52.188024,132.163711,138.296138,130.239996,136.414597,84.366520,133.982357,-0.062375,0.034999,32.025740,-235.664518,132.952002,3.802382,22.801909,7.556733,-13.610756,-860.806292,16.095670,438406.586375,0.982678,20.019357,13.321860,2.677160,0.076708,0.052438,108.513435,86.393943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246502,69.212030,75.526118,100.000000,24.483132,30.556962,48.851617,71.077946,16.506329,18.512658,57.883273,1351.318359,23.209288,0.011658,66.882966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.786585,62.047850,138.832065,133.973608,92.640289,98.099467,44.566322,14.395338,137.215328,4.029622,62.143240,52.072190,132.166003,138.344009,130.253933,136.281407,84.392740,133.968598,-0.062449,0.035070,32.025740,-235.653297,132.930585,3.811644,22.819885,7.583328,60.066079,3797.103930,16.074324,438312.204549,0.982741,19.945020,13.301381,2.674238,0.076909,0.053455,108.542131,86.365151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255607,69.222381,75.517574,100.000000,24.476620,30.556962,48.851617,71.092933,16.506329,18.512658,57.883927,1376.953125,23.195044,0.011831,66.868075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.680677,62.049779,138.854446,133.964131,92.666854,98.094188,44.509932,14.393197,137.159580,4.037659,62.222629,52.122029,132.150514,138.321912,130.242285,136.393841,84.393095,133.922219,-0.062438,0.035326,32.025740,-235.652987,132.621543,3.822776,22.840981,7.624563,-12.433561,-786.988841,16.080697,438329.223027,0.982856,19.944901,13.283699,2.675350,0.082274,0.059018,108.550021,86.353294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234001,69.208251,75.517521,100.000000,24.488309,30.556962,48.851617,71.112938,16.506329,18.512658,57.883045,1354.980469,23.206782,0.011900,66.876454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.642223,62.049779,138.715673,133.964131,92.654204,98.097221,44.601935,14.399619,137.078072,4.049390,62.283001,51.998826,132.143620,138.346328,130.259815,136.287155,84.410703,134.005527,-0.062260,0.035363,32.025740,-235.651956,133.131636,3.831156,22.840043,7.619515,35.071020,2215.259891,16.113888,438232.740669,0.983212,19.961310,13.250749,2.680850,0.076197,0.052149,108.538969,86.317942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244046,69.204175,75.502747,100.000000,24.472565,30.556962,48.851617,71.168929,16.506329,18.512658,57.883539,1369.628906,23.205574,0.011703,66.876369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.658834,62.088926,138.704057,133.991448,92.649242,98.097266,44.572043,14.397050,137.073052,4.061194,62.364229,52.001455,132.151999,138.179519,130.238730,136.275460,84.405534,134.112820,-0.062066,0.035362,32.025740,-235.655341,133.659333,3.836813,22.827675,7.590287,39.408606,2490.912853,16.154055,438271.750405,0.986633,20.069724,13.227705,2.686777,0.081578,0.056719,108.512099,86.312376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258021,69.220643,75.506592,100.000000,24.469893,30.556962,48.851617,71.189183,16.506329,18.512658,57.885737,1369.628906,23.221423,0.011922,66.872405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.675100,62.130829,138.665271,134.028520,92.660646,98.100323,44.552409,14.393768,137.042966,4.074257,62.409780,52.055513,132.145411,138.244125,130.221651,136.290594,84.440021,133.923443,-0.061877,0.035349,32.025740,-235.656010,132.422407,3.847432,22.838583,7.586447,30.093828,1902.988823,16.151983,438275.946213,0.985436,20.108430,13.250849,2.686090,0.075615,0.052154,108.513507,86.312191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236415,69.215234,75.500633,100.000000,24.457864,30.556962,48.851617,71.145813,16.506329,18.512658,57.888638,1369.628906,23.231862,0.011793,66.882224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.710408,62.172182,138.636829,134.066151,92.657414,98.104970,44.592214,14.389487,137.096705,4.083459,62.413212,52.081608,132.158287,138.239190,130.249689,136.316790,84.424216,133.896961,-0.061951,0.035327,32.025740,-235.661598,132.906787,3.856384,22.853079,7.634300,35.325574,2231.825224,16.146380,438327.744964,0.985851,20.130854,13.308474,2.685002,0.077324,0.052892,108.495740,86.290716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246496,69.203717,75.505685,100.000000,24.471607,30.556962,48.851617,71.177798,16.506329,18.512658,57.889734,1354.980469,23.210785,0.011789,66.879872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.806984,62.193685,138.687376,134.088450,92.641616,98.104961,44.570563,14.393482,137.147280,4.092699,62.380544,52.149279,132.174112,138.212431,130.234129,136.289331,84.401142,133.925769,-0.061914,0.035310,32.025740,-235.657602,133.359632,3.865825,22.838565,7.626493,19.101424,1207.390126,16.138166,438318.506695,0.986084,20.156387,13.181378,2.683406,0.079872,0.056194,108.441911,86.284380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.256833,69.219455,75.509162,100.000000,24.449442,30.556962,48.851617,71.158343,16.506329,18.512658,57.892944,1373.291016,23.242284,0.011783,66.866967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.879962,62.193685,138.672121,134.088450,92.617534,98.096418,44.529929,14.395766,137.114588,4.101287,62.326629,52.267218,132.185881,138.197047,130.241660,136.232779,84.415153,133.976209,-0.061804,0.035302,32.025740,-235.654829,133.268589,3.873114,22.852971,7.595462,21.640314,1369.120093,16.124774,438400.453977,0.984617,20.162218,13.184225,2.681024,0.074942,0.052585,108.351904,86.251543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225855,69.205089,75.475912,100.000000,24.445198,30.556962,48.851617,71.106815,16.506329,18.512658,57.895425,1362.304687,23.207683,0.011900,66.870973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.813882,62.188447,138.675563,134.084548,92.596967,98.098521,44.575670,14.390914,137.219893,4.110006,62.279968,52.276498,132.186520,138.297544,130.293121,136.265086,84.401201,133.985722,-0.061678,0.035292,32.025740,-235.659517,132.931056,3.885256,22.832110,7.571031,35.767695,2260.596593,16.096727,438415.505712,0.983128,20.086656,13.221395,2.677002,0.077513,0.054266,108.308536,86.270596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237755,69.204944,75.493968,100.000000,24.443014,30.556962,48.851617,71.062300,16.506329,18.512658,57.896811,1354.980469,23.189022,0.011721,66.876778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.771713,62.158673,138.838100,134.066708,92.578398,98.108461,44.561559,14.386490,137.129011,4.119066,62.236761,52.204013,132.202126,138.277743,130.292084,136.339218,84.413483,134.048064,-0.061623,0.035300,32.025740,-235.661164,133.167291,3.893263,22.835410,7.564955,0.367899,23.259401,16.067326,438309.608457,0.982414,20.013400,13.232059,2.672942,0.075644,0.053259,108.263701,86.254355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226261,69.212971,75.493189,100.000000,24.440567,30.556962,48.851617,71.092771,16.506329,18.512658,57.898391,1373.291016,23.250524,0.011794,66.873641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.936726,62.140754,138.716093,134.046081,92.577240,98.119861,44.536350,14.391056,137.120012,4.130041,62.254017,52.279077,132.194992,138.356414,130.289976,136.337591,84.426737,134.078422,-0.061683,0.035291,32.025740,-235.659048,132.308585,3.899981,22.853512,7.611383,48.126704,3044.398426,16.091511,438376.736924,0.982793,20.074490,13.250663,2.676417,0.077137,0.051795,108.302420,86.281019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217359,69.204484,75.479786,100.000000,24.455135,30.556962,48.851617,71.111589,16.506329,18.512658,57.898450,1365.966797,23.206566,0.011876,66.873206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.826866,62.140754,138.868309,134.046081,92.592753,98.118367,44.569313,14.392341,137.175721,4.143528,62.256928,52.171854,132.198895,138.240735,130.295828,136.292753,84.441422,133.998086,-0.061442,0.035542,32.025740,-235.656293,133.187011,3.910784,22.854287,7.636878,11.887252,751.407525,16.126534,438385.753229,0.984009,20.087077,13.268868,2.681737,0.084657,0.053439,108.323866,86.258219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228608,69.206181,75.496277,100.000000,24.454226,30.556962,48.851617,71.020030,16.506329,18.512658,57.898915,1354.980469,23.218538,0.011743,66.880068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.790763,62.138548,138.689368,134.040506,92.607561,98.122937,44.550461,14.391770,137.206203,4.154226,62.229289,52.135709,132.195853,138.344204,130.294330,136.305872,84.410642,133.970417,-0.061237,0.035769,32.025740,-235.655884,132.973192,3.919984,22.850104,7.590233,-2.856045,-180.610449,16.053411,438293.329354,0.981185,19.903544,13.270457,2.670867,0.085819,0.056996,108.356647,86.258848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236142,69.224513,75.475064,100.000000,24.453444,30.556962,48.851617,71.074518,16.506329,18.512658,57.899994,1376.953125,23.243203,0.011752,66.869235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.888546,62.131105,138.728337,134.031586,92.599116,98.133604,44.536430,14.392055,137.168735,4.163261,62.261328,52.187325,132.208456,138.289525,130.308516,136.298334,84.395563,133.994209,-0.061266,0.035998,32.025740,-235.658866,132.869708,3.930190,22.854540,7.550963,50.116082,3170.236836,16.110859,438322.219658,0.982736,20.013759,13.216491,2.679466,0.076168,0.052428,108.346733,86.242984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247591,69.235546,75.477140,100.000000,24.432073,30.556962,48.851617,71.090783,16.506329,18.512658,57.901156,1369.628906,23.186912,0.011890,66.876641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.786324,62.150403,138.752052,134.039949,92.602206,98.141206,44.584904,14.402330,137.237193,4.170995,62.275256,52.124665,132.202798,138.301927,130.301680,136.289867,84.413304,133.972979,-0.061274,0.036243,32.025740,-235.647938,132.986199,3.937640,22.860075,7.557923,15.074064,952.516486,16.103438,438417.893967,0.983947,20.047813,13.233738,2.677878,0.076283,0.053391,108.355665,86.259062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241934,69.246502,75.476517,100.000000,24.432522,30.556962,48.851617,71.036310,16.506329,18.512658,57.901937,1354.980469,23.245962,0.011695,66.864496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.794140,62.155365,138.708448,134.044409,92.615979,98.142781,44.621972,14.396622,137.150910,4.182644,62.319814,52.155668,132.227619,138.273316,130.304062,136.284810,84.390927,134.027670,-0.061122,0.036230,32.025740,-235.651359,132.385614,3.949648,22.845218,7.598293,-14.372815,-907.450784,16.073985,438427.473094,0.982300,19.942209,13.260454,2.673583,0.075745,0.053006,108.309654,86.268485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239500,69.244899,75.501725,100.000000,24.444136,30.556962,48.851617,71.114444,16.506329,18.512658,57.904388,1365.966797,23.245367,0.011736,66.873599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
