OSU 80 Ton Compressor Load Stand
51.827848,62.155365,138.870806,134.044409,92.589755,98.142008,44.514465,14.388773,137.170519,4.192452,62.347147,52.093727,132.224901,138.271684,130.308320,136.293422,84.414884,133.954688,-0.060988,0.036214,32.025740,-235.668519,132.553650,3.960058,22.847887,7.621011,52.633006,3331.094943,16.115918,438512.311053,0.983494,20.064126,13.232328,2.679318,0.081120,0.058688,108.374676,86.310308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231184,69.236999,75.487596,100.000000,24.422421,30.556962,48.851617,71.080852,16.506329,18.512658,57.905889,1369.628906,23.200093,0.011894,66.874996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.797036,62.171355,138.888942,134.059182,92.591050,98.139673,44.538637,14.395338,137.151914,4.201988,62.314915,52.153896,132.228405,138.310965,130.294764,136.309603,84.446086,133.998634,-0.061164,0.036207,32.025740,-235.655747,132.756005,3.967012,22.863934,7.613114,2.589120,163.774116,16.108375,438563.456383,0.982542,20.061237,13.281452,2.678072,0.075926,0.052435,108.310932,86.312137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235360,69.206702,75.482026,100.000000,24.439537,30.556962,48.851617,71.062813,16.506329,18.512658,57.907919,1362.304687,23.243654,0.011793,66.874903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.964882,62.185966,138.737468,134.076185,92.598564,98.139685,44.565396,14.391056,137.245205,4.211209,62.231980,52.264621,132.222319,138.331876,130.299912,136.416799,84.451625,134.060629,-0.061143,0.036225,32.025740,-235.656598,132.510902,3.975182,22.854287,7.559185,11.683931,738.620250,16.115467,438494.592419,0.984202,20.027384,13.221801,2.679463,0.085493,0.052961,108.311957,86.287946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239210,69.212630,75.471959,100.000000,24.423297,30.556962,48.851617,71.075965,16.506329,18.512658,57.909355,1358.642578,23.227264,0.011766,66.863941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.899708,62.164463,138.875128,134.075907,92.593722,98.136635,44.531817,14.397193,137.244314,4.220405,62.235700,52.253863,132.243206,138.293845,130.333653,136.341283,84.469143,134.158343,-0.060875,0.036225,32.025740,-235.658302,132.970293,3.983094,22.853025,7.563963,52.605289,3328.043434,16.129009,438464.662923,0.984331,20.074318,13.212095,2.681407,0.082449,0.058829,108.320276,86.279781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247092,69.227987,75.481831,100.000000,24.420713,30.556962,48.851617,70.981818,16.506329,18.512658,57.911538,1373.291016,23.251281,0.011840,66.869004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.963720,62.164463,138.907563,134.075907,92.599136,98.141161,44.550329,14.397764,137.241289,4.228526,62.209937,52.181337,132.248216,138.365739,130.326649,136.383576,84.441836,134.125613,-0.060807,0.036484,32.025740,-235.655118,132.986038,3.990595,22.847310,7.623680,-9.754096,-616.830898,16.051177,438376.784357,0.980276,19.920537,13.236869,2.669831,0.079863,0.055952,108.331814,86.234611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249976,69.223811,75.469073,100.000000,24.433921,30.556962,48.851617,71.008324,16.506329,18.512658,57.912059,1358.642578,23.240499,0.011814,66.874408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.829338,62.155641,138.923823,134.054165,92.621547,98.145743,44.583133,14.397764,137.283129,4.235101,62.189247,52.258008,132.254575,138.426756,130.337291,136.357826,84.450913,134.104228,-0.060902,0.036729,32.025740,-235.651034,132.562478,3.996759,22.845921,7.617405,39.940401,2523.898210,16.089462,438341.759199,0.982287,19.964370,13.267113,2.675836,0.081115,0.053806,108.316029,86.230642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226484,69.236867,75.462581,100.000000,24.436976,30.556962,48.851617,70.968497,16.506329,18.512658,57.913036,1373.291016,23.236712,0.011716,66.871323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.858459,62.140754,138.932468,134.040227,92.623229,98.154882,44.543743,14.393197,137.268429,4.241523,62.179794,52.226964,132.237561,138.349721,130.335752,136.347881,84.445721,134.123495,-0.060789,0.036847,32.025740,-235.656907,133.229309,4.002516,22.861391,7.581254,26.919747,1702.606412,16.071135,438375.605122,0.980590,19.900198,13.278425,2.673164,0.081928,0.053572,108.330435,86.222610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231896,69.229819,75.467228,100.000000,24.440918,30.556962,48.851617,71.032889,16.506329,18.512658,57.914341,1373.291016,23.249370,0.011829,66.879642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.886028,62.130278,138.906737,134.028242,92.613595,98.165553,44.563646,14.391627,137.259995,4.249919,62.229302,52.167891,132.243962,138.308564,130.353419,136.474249,84.420445,134.129924,-0.060818,0.036814,32.025740,-235.657987,133.041576,4.012846,22.875545,7.553487,49.452559,3126.353233,16.121738,438445.885092,0.982693,20.026164,13.258895,2.680409,0.087653,0.056761,108.347923,86.256418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254963,69.258701,75.482909,100.000000,24.440882,30.556962,48.851617,71.012248,16.506329,18.512658,57.915279,1365.966797,23.249243,0.011739,66.875414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.941276,62.145165,138.906921,134.033816,92.620425,98.173181,44.623050,14.391056,137.171822,4.255836,62.254347,52.240255,132.242309,138.390440,130.357580,136.378662,84.410336,134.141760,-0.060881,0.036760,32.025740,-235.658885,132.451186,4.015675,22.863681,7.566992,7.082093,447.128505,16.113090,438460.642614,0.983005,19.982045,13.273504,2.679070,0.076022,0.052305,108.290027,86.264650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223702,69.229101,75.448780,100.000000,24.439434,30.556962,48.851617,70.993268,16.506329,18.512658,57.915924,1354.980469,23.225173,0.011733,66.874127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.941346,62.145165,138.951395,134.033816,92.635107,98.185387,44.522994,14.393340,137.245854,4.263205,62.258498,52.244325,132.242469,138.484167,130.334465,136.357476,84.421342,134.090663,-0.060975,0.036998,32.025740,-235.656601,133.012288,4.018665,22.854684,7.628314,9.475149,599.558635,16.101417,438526.172815,0.982070,19.943907,13.301922,2.677151,0.079975,0.056774,108.276913,86.243063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223457,69.251699,75.436816,100.000000,24.442134,30.556962,48.851617,70.957119,16.506329,18.512658,57.917735,1373.291016,23.222721,0.011788,66.863984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.812503,62.152884,138.779441,134.038555,92.666070,98.197564,44.577071,14.396051,137.134813,4.270533,62.265515,52.269778,132.249779,138.444346,130.335587,136.405659,84.391103,134.142020,-0.060886,0.037052,32.025740,-235.657320,133.117463,4.023924,22.867432,7.643441,41.852504,2645.086702,16.083493,438566.257602,0.979728,19.903393,13.317814,2.674307,0.076570,0.053094,108.289571,86.267440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237533,69.267436,75.438000,100.000000,24.444062,30.556962,48.851617,70.953429,16.506329,18.512658,57.919303,1365.966797,23.235685,0.011870,66.876863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.846768,62.159225,138.931236,134.046360,92.664561,98.200892,44.593865,14.391342,137.243856,4.276857,62.285364,52.202692,132.248504,138.400377,130.347498,136.378295,84.378346,134.065159,-0.060749,0.037015,32.025740,-235.655169,131.467624,4.024479,22.880414,7.590594,-11.831388,-747.464536,16.090790,438599.571998,0.982050,19.903323,13.281835,2.675160,0.082249,0.058729,108.225121,86.266107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234088,69.262745,75.411089,100.000000,24.422201,30.556962,48.851617,71.015761,16.506329,18.512658,57.920585,1358.642578,23.226687,0.011717,66.877349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.815518,62.172182,138.944434,134.053050,92.668038,98.199558,44.508475,14.395623,137.214796,4.282860,62.283322,52.204212,132.254321,138.354601,130.344019,136.378828,84.381238,134.099313,-0.060828,0.037009,32.025740,-235.659382,133.057156,4.026465,22.870984,7.568669,33.468620,2118.483469,16.119071,438795.829862,0.983690,20.040311,13.337175,2.678493,0.075415,0.052234,108.232704,86.287315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220396,69.242408,75.393809,100.000000,24.439997,30.556962,48.851617,70.992615,16.506329,18.512658,57.922190,1380.615234,23.236280,0.011800,66.877835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.813485,62.172182,138.957292,134.053050,92.665901,98.196535,44.577678,14.392483,137.283896,4.288905,62.315971,52.185479,132.242460,138.324797,130.360446,136.375362,84.428358,134.050303,-0.060763,0.036981,32.025740,-235.657621,132.489487,4.030280,22.874680,7.592794,27.372511,1729.924681,16.125675,438821.484251,0.982653,20.012250,13.312364,2.679651,0.079803,0.056112,108.219402,86.245587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224694,69.245044,75.405151,100.000000,24.439868,30.556962,48.851617,71.005390,16.506329,18.512658,57.924151,1358.642578,23.265056,0.011869,66.868800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.843429,62.189550,138.948067,134.069496,92.667650,98.192776,44.576226,14.399191,137.258569,4.296107,62.318436,52.122662,132.233979,138.411170,130.349618,136.393804,84.419354,134.034156,-0.060862,0.036965,32.025740,-235.653037,132.979796,4.031320,22.870136,7.652727,-4.294670,-271.429163,16.138920,438845.306309,0.985214,20.056583,13.326167,2.681522,0.078119,0.056122,108.195144,86.243522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201886,69.218499,75.409656,100.000000,24.441652,30.556962,48.851617,70.998373,16.506329,18.512658,57.926914,1354.980469,23.246034,0.011690,66.867249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.672784,62.190101,138.901324,134.075907,92.633978,98.189064,44.551879,14.385919,137.193488,4.300521,62.391502,52.095259,132.236250,138.307272,130.350343,136.336854,84.435552,134.048309,-0.060870,0.037094,32.025740,-235.665656,132.146489,4.033667,22.851475,7.618361,42.598649,2693.765533,16.140674,438744.071760,0.983696,20.058624,13.255089,2.681875,0.081376,0.056958,108.200589,86.271496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226336,69.208477,75.408299,100.000000,24.443062,30.556962,48.851617,70.984317,16.506329,18.512658,57.928528,1362.304687,23.216104,0.011880,66.873658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.811282,62.226767,138.912662,134.094583,92.640637,98.186015,44.559947,14.394339,137.147156,4.303531,62.488262,52.097831,132.238050,138.333850,130.354086,136.352445,84.417484,133.989637,-0.060846,0.037270,32.025740,-235.657399,131.880475,4.034607,22.858669,7.571788,34.746118,2196.805528,16.128806,438749.018428,0.983110,20.045927,13.256199,2.680148,0.083010,0.061188,108.192926,86.264456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222453,69.183412,75.415188,100.000000,24.438351,30.556962,48.851617,71.073295,16.506329,18.512658,57.930122,1373.291016,23.254833,0.011903,66.870999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.780796,62.285213,138.910068,134.143363,92.640678,98.184452,44.559698,14.393482,137.253351,4.304941,62.521893,52.161300,132.247913,138.301422,130.359319,136.355663,84.405202,134.040691,-0.060839,0.037258,32.025740,-235.652538,132.972620,4.034781,22.866584,7.575106,-10.264073,-648.944395,16.184457,438801.979291,0.987192,20.217990,13.246920,2.688094,0.077242,0.055853,108.190103,86.228175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228471,69.183199,75.399476,100.000000,24.440362,30.556962,48.851617,70.998055,16.506329,18.512658,57.933589,1358.642578,23.292787,0.011880,66.870343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.712220,62.285213,138.897483,134.143363,92.646138,98.182945,44.571860,14.391913,137.221709,4.306582,62.590830,52.123019,132.268570,138.319155,130.362569,136.308785,84.459381,133.967295,-0.060944,0.037249,32.025740,-235.660152,132.277299,4.035882,22.859661,7.593461,13.138551,830.456134,16.136792,438787.886558,0.984171,20.115422,13.236295,2.681128,0.079346,0.056402,108.153090,86.255380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.243995,69.206201,75.427025,100.000000,24.442107,30.556962,48.851617,71.011856,16.506329,18.512658,57.938312,1369.628906,23.244700,0.011750,66.865365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.815041,62.319675,138.905045,134.169287,92.642986,98.182929,44.575563,14.396622,137.164476,4.306834,62.539226,52.162815,132.245802,138.304725,130.338582,136.317243,84.408339,134.028812,-0.061012,0.037258,32.025740,-235.647602,132.691863,4.039842,22.911498,7.622346,58.871495,3720.816210,16.149986,438896.596294,0.984953,20.204492,13.273545,2.682656,0.081911,0.052492,108.137150,86.234156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217482,69.168888,75.419138,100.000000,24.439389,30.556962,48.851617,71.046492,16.506329,18.512658,57.942271,1376.953125,23.227138,0.011887,66.874459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.739914,62.327394,138.913774,134.190751,92.634696,98.184754,44.543751,14.393911,137.189222,4.305873,62.586113,52.182357,132.299946,138.288599,130.362991,136.350550,84.422935,133.965049,-0.061159,0.037260,32.025740,-235.656521,132.457140,4.039961,22.897146,7.635418,10.389369,657.101372,16.173073,438828.116910,0.986108,20.273428,13.183471,2.685970,0.080580,0.055949,108.108463,86.235289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234063,69.195853,75.433067,100.000000,24.439039,30.556962,48.851617,70.991532,16.506329,18.512658,57.944951,1362.304687,23.246106,0.011808,66.874297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.836603,62.342557,138.918375,134.197162,92.620082,98.187826,44.571951,14.391627,137.192005,4.304291,62.571139,52.165942,132.301944,138.255398,130.358787,136.309967,84.412322,134.002760,-0.061038,0.037292,32.025740,-235.656190,132.857369,4.043624,22.866530,7.594741,-9.053057,-572.220745,16.138397,438908.320727,0.983960,20.204553,13.264600,2.680786,0.076513,0.052305,108.085416,86.205152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209627,69.194675,75.443366,100.000000,24.441156,30.556962,48.851617,71.029992,16.506329,18.512658,57.948025,1362.304687,23.252868,0.011720,66.874707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.748726,62.342557,138.880051,134.197162,92.621149,98.190886,44.594204,14.393625,137.229959,4.303472,62.514567,52.134153,132.292741,138.351785,130.356156,136.322069,84.402909,134.011287,-0.060983,0.037294,32.025740,-235.653376,132.441681,4.043726,22.888275,7.564648,52.745689,3332.257423,16.167166,438941.740382,0.986277,20.287761,13.218819,2.684847,0.079814,0.056775,108.063538,86.157075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221346,69.177320,75.421484,100.000000,24.439994,30.556962,48.851617,70.977230,16.506329,18.512658,57.951502,1373.291016,23.244610,0.011868,66.876573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.867656,62.340903,138.878762,134.207754,92.641448,98.200048,44.547699,14.393911,137.253126,4.303405,62.546278,52.184144,132.305481,138.286146,130.382115,136.320236,84.424640,133.920321,-0.060907,0.037308,32.025740,-235.655704,132.796184,4.046780,22.871362,7.577937,2.920514,184.698748,16.134073,438939.190108,0.983698,20.205787,13.247877,2.679928,0.080202,0.053124,108.085098,86.170216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218822,69.183103,75.452518,100.000000,24.437805,30.556962,48.851617,71.022598,16.506329,18.512658,57.954299,1358.642578,23.247386,0.011843,66.879633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.991096,62.352758,138.928789,134.217232,92.692192,98.203454,44.531067,14.393911,137.266364,4.300719,62.327167,52.309871,132.312542,138.426992,130.390745,136.367500,84.405890,134.067891,-0.060970,0.037307,32.025740,-235.656357,132.665330,4.046967,22.857767,7.589873,32.038606,2026.938205,16.161706,439021.510942,0.985077,20.294064,13.261460,2.683739,0.080013,0.055919,108.078756,86.180003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215602,69.217679,75.433568,100.000000,24.438292,30.556962,48.851617,70.972561,16.506329,18.512658,57.958649,1358.642578,23.239074,0.011769,66.870701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.958774,62.310577,138.748571,134.214166,92.734681,98.203463,44.534609,14.391342,137.229310,4.298151,62.241769,52.271241,132.319036,138.463193,130.387558,136.354500,84.401262,134.135679,-0.060852,0.037304,32.025740,-235.657456,132.641714,4.046033,22.868694,7.607813,13.789109,872.305398,16.120026,438949.697919,0.983702,20.172966,13.195231,2.677560,0.075306,0.052925,108.092522,86.184748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232540,69.204298,75.410749,100.000000,24.425671,30.556962,48.851617,70.884070,16.506329,18.512658,57.961606,1369.628906,23.263812,0.011865,66.871740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.982694,62.246893,138.733387,134.151447,92.739704,98.201997,44.544136,14.390057,137.270193,4.297142,62.214803,52.116778,132.328271,138.434590,130.403411,136.404391,84.420501,134.107786,-0.060671,0.037288,32.025740,-235.659067,132.855963,4.048626,22.887698,7.609995,24.082570,1523.148633,16.082377,438945.190624,0.981559,20.061067,13.286155,2.672165,0.079419,0.052039,108.094573,86.204766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222103,69.204659,75.448335,100.000000,24.420455,30.556962,48.851617,70.892009,16.506329,18.512658,57.962409,1365.966797,23.294193,0.011837,66.874212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.771344,62.246893,138.952668,134.151447,92.731193,98.205845,44.552584,14.394481,137.272655,4.295129,62.347067,52.093425,132.338458,138.393210,130.425647,136.404578,84.427043,134.122331,-0.060773,0.037277,32.025740,-235.658563,132.543043,4.047237,22.874409,7.576729,35.328648,2234.004874,16.070692,438919.899734,0.982044,20.051268,13.323918,2.670359,0.075590,0.053521,108.092204,86.227174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218915,69.210609,75.430621,100.000000,24.435931,30.556962,48.851617,70.870143,16.506329,18.512658,57.961937,1354.980469,23.221531,0.011734,66.875900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.703903,62.210226,138.933694,134.097649,92.729217,98.203558,44.606926,14.391342,137.191066,4.293137,62.458573,52.114814,132.297715,138.278342,130.394113,136.310333,84.427109,134.105479,-0.060739,0.037287,32.025740,-235.659743,132.972437,4.049954,22.889104,7.609328,11.446339,722.926777,16.057292,438781.310371,0.981155,19.963619,13.291046,2.668838,0.079386,0.056409,108.120870,86.243527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225854,69.213809,75.422031,100.000000,24.439905,30.556962,48.851617,70.980265,16.506329,18.512658,57.962339,1376.953125,23.254328,0.011755,66.871860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.774431,62.264812,138.928266,134.116046,92.721085,98.195954,44.558732,14.391913,137.271721,4.290882,62.517469,52.104988,132.289307,138.351708,130.401976,136.414395,84.410651,134.115028,-0.060668,0.037298,32.025740,-235.657048,132.766123,4.049990,22.889735,7.643405,23.148177,1463.571556,16.160224,438909.211870,0.985423,20.175668,13.291613,2.683969,0.078988,0.057424,108.092132,86.240943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229289,69.230535,75.408694,100.000000,24.419199,30.556962,48.851617,71.015851,16.506329,18.512658,57.964101,1369.628906,23.255176,0.011927,66.870897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.725274,62.317193,138.907743,134.176256,92.706340,98.186836,44.560562,14.403614,137.284567,4.289453,62.588855,52.128711,132.327594,138.262315,130.392258,136.318205,84.423178,134.006422,-0.060624,0.037304,32.025740,-235.646000,133.591334,4.049488,22.858416,7.625068,34.544343,2184.018253,16.180376,438891.308282,0.985518,20.206806,13.283311,2.687103,0.081418,0.056706,108.093605,86.233903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223037,69.237573,75.404039,100.000000,24.437305,30.556962,48.851617,70.980733,16.506329,18.512658,57.968652,1354.980469,23.199822,0.011751,66.878687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.894604,62.317193,138.870638,134.176256,92.684824,98.182886,44.552584,14.397621,137.168907,4.288678,62.600631,52.122067,132.300991,138.282658,130.384208,136.273586,84.433102,134.088251,-0.060655,0.037607,32.025740,-235.653137,131.993400,4.052130,22.857497,7.574601,11.055533,699.095946,16.155378,438916.455824,0.985170,20.190486,13.304436,2.683337,0.082144,0.055687,108.071886,86.211235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208603,69.228539,75.395103,100.000000,24.431970,30.556962,48.851617,71.006214,16.506329,18.512658,57.973402,1373.291016,23.295636,0.011795,66.867504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.802788,62.355514,138.890678,134.217232,92.664146,98.178955,44.543465,14.392483,137.214598,4.286481,62.600185,52.203347,132.335983,138.277357,130.390583,136.314734,84.439598,133.997249,-0.060574,0.037962,32.025740,-235.659418,132.600598,4.050183,22.883569,7.571680,23.356208,1477.230691,16.171755,438946.510810,0.986207,20.292279,13.238811,2.685491,0.080492,0.057912,108.079405,86.190033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224981,69.236195,75.401257,100.000000,24.431318,30.556962,48.851617,70.919956,16.506329,18.512658,57.978798,1373.291016,23.244556,0.011935,66.871076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.791738,62.380603,138.715766,134.237581,92.607587,98.174519,44.570509,14.393482,137.207589,4.284858,62.589354,52.143594,132.304005,138.286045,130.375594,136.354196,84.426523,134.016368,-0.060283,0.038202,32.025740,-235.658582,132.882882,4.051030,22.849618,7.575863,46.119928,2915.217886,16.105445,438812.924847,0.982797,20.122220,13.268896,2.676013,0.081433,0.060092,108.091698,86.231541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.188165,69.218900,75.379382,100.000000,24.431738,30.556962,48.851617,70.960385,16.506329,18.512658,57.982920,1369.628906,23.251912,0.011728,66.874638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.746100,62.391355,138.850068,134.242877,92.571382,98.168897,44.592057,14.394196,137.150772,4.284712,62.620086,52.158440,132.336361,138.311460,130.394841,136.226157,84.401609,134.025080,-0.060380,0.038360,32.025740,-235.656072,132.779338,4.048448,22.844605,7.600655,-5.430082,-343.066965,16.142122,438884.215794,0.984980,20.252699,13.217906,2.681143,0.081400,0.052502,108.109147,86.233140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214173,69.232863,75.373992,100.000000,24.427811,30.556962,48.851617,70.963946,16.506329,18.512658,57.986110,1354.980469,23.290299,0.011754,66.873351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.821358,62.412032,138.633397,134.251240,92.544239,98.163533,44.552648,14.391627,137.202138,4.284656,62.662623,52.129881,132.373821,138.295150,130.425025,136.225870,84.428258,134.024797,-0.060592,0.038361,32.025740,-235.657007,133.187439,4.050573,22.871344,7.627015,2.015449,127.446630,16.125508,438927.554573,0.984635,20.288888,13.240330,2.678338,0.075182,0.052159,108.121988,86.293122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213681,69.254797,75.407112,100.000000,24.424027,30.556962,48.851617,70.988132,16.506329,18.512658,57.989851,1376.953125,23.229536,0.011774,66.872090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.780609,62.412032,138.839522,134.251240,92.514184,98.158208,44.563810,14.393911,137.049973,4.284336,62.648648,52.165464,132.359496,138.277803,130.407949,136.245755,84.419847,134.062504,-0.060749,0.038200,32.025740,-235.657011,132.587830,4.050111,22.857695,7.571175,48.832142,3087.119549,16.157630,438989.898190,0.985087,20.345501,13.269504,2.683295,0.076260,0.052230,108.101484,86.287578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216578,69.285520,75.380469,100.000000,24.420096,30.556962,48.851617,70.946899,16.506329,18.512658,57.994130,1362.304687,23.252633,0.011925,66.865910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.662356,62.431055,138.656576,134.274376,92.496260,98.152973,44.605476,14.389629,137.174317,4.284241,62.694758,52.017750,132.344949,138.193201,130.425560,136.259075,84.358627,134.008434,-0.060608,0.038199,32.025740,-235.662925,133.073025,4.049039,22.881189,7.561240,20.722251,1308.816467,16.104688,438898.605545,0.984381,20.290569,13.242717,2.675217,0.079413,0.054776,108.094702,86.272484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199717,69.253294,75.367244,100.000000,24.418000,30.556962,48.851617,70.967599,16.506329,18.512658,57.998450,1362.304687,23.205069,0.011696,66.879684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.660074,62.454213,138.811250,134.293053,92.501154,98.146148,44.590635,14.390914,137.137030,4.285478,62.787425,52.037228,132.372433,138.195140,130.413935,136.198265,84.395319,133.908672,-0.060755,0.038213,32.025740,-235.657884,132.323453,4.049947,22.873905,7.608895,-3.130009,-197.757022,16.143039,438914.650791,0.984935,20.331497,13.269565,2.681303,0.078822,0.056709,108.077996,86.279790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219666,69.269919,75.368871,100.000000,24.393130,30.556962,48.851617,71.030462,16.506329,18.512658,58.002063,1373.291016,23.223478,0.011850,66.874937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.687450,62.499703,138.824043,134.324273,92.508483,98.137734,44.608619,14.395052,137.134795,4.286466,62.844771,52.100006,132.372706,138.245246,130.409942,136.211530,84.397351,133.887508,-0.060807,0.038234,32.025740,-235.656032,133.343418,4.049383,22.832092,7.606317,50.326162,3178.374193,16.164222,439097.675084,0.986493,20.469439,13.304347,2.683900,0.082523,0.057022,108.082358,86.255354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232419,69.298452,75.379171,100.000000,24.407689,30.556962,48.851617,71.032977,16.506329,18.512658,58.006860,1365.966797,23.215815,0.011865,66.870147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.856110,62.532787,138.803513,134.357167,92.460318,98.131643,44.569959,14.395766,137.043493,4.285998,62.796810,52.232294,132.368984,138.188214,130.436466,136.098648,84.398004,133.955967,-0.060770,0.038261,32.025740,-235.657769,131.964461,4.050468,22.825331,7.597085,-11.029649,-697.187296,16.183453,439028.255533,0.986862,20.494892,13.218853,2.687012,0.078868,0.055409,108.136223,86.259670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198520,69.296533,75.386840,100.000000,24.402903,30.556962,48.851617,70.916673,16.506329,18.512658,58.014261,1358.642578,23.215473,0.011784,66.864836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.944345,62.532787,138.666366,134.357167,92.457689,98.127201,44.555222,14.391913,137.150941,4.285640,62.706593,52.220482,132.407591,138.207590,130.432503,136.332906,84.435919,133.956032,-0.060587,0.038266,32.025740,-235.656722,133.057850,4.049172,22.840945,7.561944,31.008063,1960.676871,16.175619,439028.603769,0.985923,20.512834,13.206464,2.685837,0.080520,0.056311,108.166787,86.232776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233317,69.301011,75.387642,100.000000,24.401979,30.556962,48.851617,70.926707,16.506329,18.512658,58.020048,1369.628906,23.231357,0.011842,66.880673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.759816,62.514040,138.840457,134.347132,92.462474,98.119704,44.593302,14.392912,137.096208,4.286003,62.650076,52.208648,132.390903,138.271242,130.428961,136.307666,84.411866,133.894836,-0.060613,0.038120,32.025740,-235.660297,132.508189,4.049294,22.842640,7.540866,38.898394,2457.491566,16.112653,438945.876876,0.983268,20.376437,13.239307,2.676705,0.081469,0.058729,108.178320,86.244191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205020,69.294312,75.383122,100.000000,24.384826,30.556962,48.851617,70.875526,16.506329,18.512658,58.023662,1376.953125,23.213020,0.011859,66.875977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.755218,62.493638,138.808085,134.306433,92.476867,98.113597,44.547233,14.394339,137.121496,4.286414,62.641089,52.157770,132.400315,138.238152,130.430251,136.273726,84.407534,133.998452,-0.060624,0.038128,32.025740,-235.659360,132.996481,4.051744,22.847490,7.591586,-9.452425,-597.795295,16.063701,438803.692809,0.981708,20.287940,13.201423,2.669518,0.076983,0.051822,108.199920,86.219917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186465,69.266207,75.379156,100.000000,24.399387,30.556962,48.851617,70.967931,16.506329,18.512658,58.027971,1358.642578,23.253661,0.011729,66.869567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.827158,62.493638,138.618814,134.296119,92.494173,98.109010,44.556937,14.395338,137.167931,4.286068,62.694682,52.090220,132.422338,138.250275,130.458536,136.342524,84.416071,134.060176,-0.060471,0.038143,32.025740,-235.654277,132.595620,4.051188,22.865196,7.628115,36.320310,2296.488149,16.148943,438897.521313,0.984599,20.454401,13.195535,2.682399,0.076451,0.052321,108.269397,86.240245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216337,69.281541,75.374178,100.000000,24.396551,30.556962,48.851617,70.966524,16.506329,18.512658,58.031238,1365.966797,23.255825,0.011728,66.869576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.844999,62.493638,138.655027,134.296119,92.496384,98.096074,44.579437,14.392769,137.108159,4.285265,62.681977,52.202495,132.419798,138.279933,130.466849,136.230108,84.421144,134.110334,-0.060372,0.038163,32.025740,-235.657009,133.354187,4.051280,22.876807,7.604531,37.097427,2344.440430,16.144902,438855.974655,0.985599,20.438620,13.250556,2.682011,0.082974,0.058513,108.265599,86.237572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215687,69.280891,75.394561,100.000000,24.374534,30.556962,48.851617,70.926611,16.506329,18.512658,58.035377,1369.628906,23.252255,0.011883,66.874332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.925835,62.494465,138.690861,134.300300,92.484421,98.088972,44.583976,14.393197,137.159580,4.285633,62.629275,52.296000,132.424693,138.265965,130.465551,136.299476,84.403692,134.052159,-0.060330,0.038176,32.025740,-235.658541,132.695291,4.051666,22.893666,7.559636,-2.966273,-187.440016,16.095714,438778.969068,0.983832,20.366350,13.272202,2.674637,0.082827,0.059001,108.232720,86.243361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210558,69.255828,75.404959,100.000000,24.370667,30.556962,48.851617,70.912504,16.506329,18.512658,58.039553,1358.642578,23.253535,0.011783,66.876514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.959889,62.479853,138.849665,134.293610,92.490888,98.094254,44.534357,14.389629,137.250316,4.285806,62.603267,52.337752,132.434596,138.405698,130.470824,136.346758,84.397751,134.124498,-0.060246,0.038204,32.025740,-235.659332,132.506864,4.052053,22.917141,7.583779,42.970087,2718.322913,16.091366,438702.322122,0.982833,20.348440,13.291649,2.674415,0.078009,0.056041,108.201516,86.241096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232403,69.255661,75.383698,100.000000,24.387423,30.556962,48.851617,70.864014,16.506329,18.512658,58.043698,1362.304687,23.229951,0.011749,66.874366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.865687,62.453662,138.769438,134.272425,92.491827,98.102744,44.539864,14.390343,137.274891,4.286568,62.445106,52.310039,132.437964,138.437493,130.504842,136.359206,84.443675,134.112642,-0.060217,0.038200,32.025740,-235.655841,132.769611,4.054066,22.939571,7.638014,6.921864,437.828668,16.065270,438656.538003,0.980978,20.268174,13.280663,2.670941,0.079801,0.056994,108.074635,86.198174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216083,69.275888,75.407852,100.000000,24.367846,30.556962,48.851617,70.832242,16.506329,18.512658,58.048438,1373.291016,23.294518,0.011825,66.866848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.996216,62.407621,138.753874,134.230333,92.507906,98.101367,44.507661,14.394481,137.306487,4.288945,62.401560,52.280553,132.427875,138.458481,130.489298,136.393006,84.429917,134.032385,-0.060403,0.038211,32.025740,-235.650886,132.691517,4.055274,22.868189,7.617009,35.465197,2244.903119,16.072177,438653.768744,0.981376,20.219428,13.321965,2.672247,0.078590,0.056006,108.029456,86.177519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199853,69.290807,75.399718,100.000000,24.373326,30.556962,48.851617,70.876526,16.506329,18.512658,58.051123,1365.966797,23.275297,0.011798,66.873599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.829536,62.407621,138.738594,134.230333,92.536933,98.095314,44.580238,14.391199,137.243550,4.291573,62.405665,52.154793,132.432821,138.390910,130.498522,136.383368,84.427417,134.120844,-0.060364,0.038201,32.025740,-235.654495,133.198596,4.057478,22.893035,7.596075,35.086150,2217.294230,16.096781,438626.802934,0.983236,20.287701,13.270246,2.675554,0.080244,0.054387,107.993253,86.155886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228421,69.283241,75.377813,100.000000,24.372180,30.556962,48.851617,70.800246,16.506329,18.512658,58.052703,1354.980469,23.275514,0.011721,66.873957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.921498,62.374537,138.747640,134.204967,92.553517,98.092273,44.596530,14.395623,137.264481,4.295589,62.459015,52.155806,132.435865,138.452752,130.505064,136.449235,84.443452,134.103231,-0.060440,0.038191,32.025740,-235.654155,132.611895,4.057755,22.894441,7.564883,-3.369644,-212.869256,16.045636,438510.907399,0.981091,20.110802,13.244768,2.668538,0.082233,0.052105,107.936165,86.179221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229612,69.300214,75.398555,100.000000,24.365685,30.556962,48.851617,70.879519,16.506329,18.512658,58.054615,1369.628906,23.281752,0.011747,66.873726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.834271,62.373986,138.818410,134.201064,92.555914,98.091198,44.513517,14.398763,137.334957,4.300262,62.525191,52.153422,132.414943,138.412214,130.527142,136.434121,84.441071,134.138365,-0.060424,0.038169,32.025740,-235.651669,133.199796,4.061255,22.890817,7.577955,49.931880,3160.210450,16.102876,438586.034427,0.982906,20.277946,13.290512,2.676825,0.081628,0.052678,107.896498,86.184581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228749,69.326344,75.398623,100.000000,24.386684,30.556962,48.851617,70.825567,16.506329,18.512658,58.057755,1369.628906,23.287288,0.011884,66.870956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.841644,62.394112,138.772296,134.219183,92.555931,98.088897,44.554138,14.391627,137.187429,4.304384,62.588844,52.148724,132.411356,138.416039,130.499499,136.523794,84.427654,134.037040,-0.060409,0.038146,32.025740,-235.657987,133.162966,4.058935,22.875401,7.630856,-2.320843,-146.753232,16.068776,438446.580686,0.980512,20.152593,13.265869,2.672258,0.075306,0.052168,107.923559,86.206205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207870,69.295501,75.390834,100.000000,24.370042,30.556962,48.851617,70.865303,16.506329,18.512658,58.060867,1354.980469,23.285340,0.011732,66.881832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.831595,62.394112,138.769207,134.219183,92.541493,98.085655,44.552681,14.397193,137.257552,4.308234,62.684613,52.118066,132.401068,138.358951,130.495392,136.390176,84.446574,134.080477,-0.060503,0.038136,32.025740,-235.656669,132.833729,4.059815,22.856253,7.625339,32.300037,2042.486369,16.108475,438496.557657,0.984151,20.239556,13.285421,2.678120,0.083797,0.052674,107.958276,86.229976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223824,69.297748,75.389342,100.000000,24.384932,30.556962,48.851617,70.857522,16.506329,18.512658,58.064974,1380.615234,23.297168,0.011761,66.868416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.833681,62.439877,138.722602,134.258766,92.505601,98.078013,44.513616,14.390057,137.136337,4.310692,62.726565,52.226911,132.409748,138.331204,130.491294,136.218270,84.444097,134.082810,-0.060891,0.038107,32.025740,-235.657270,132.628846,4.060297,22.864348,7.581146,7.861412,497.551055,16.100775,438531.665377,0.983129,20.252282,13.249307,2.676850,0.079104,0.051912,107.928449,86.247453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215697,69.312048,75.407041,100.000000,24.363094,30.556962,48.851617,70.861129,16.506329,18.512658,58.070360,1354.980469,23.225047,0.011883,66.878406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.911325,62.489502,138.725649,134.309499,92.465248,98.068104,44.556130,14.389629,137.222531,4.312527,62.723746,52.213488,132.413251,138.432853,130.494030,136.348550,84.441330,134.051203,-0.060988,0.038098,32.025740,-235.659495,132.189194,4.058474,22.885859,7.559744,15.583710,985.356534,16.103493,438488.460396,0.983338,20.262369,13.251624,2.677309,0.079649,0.053737,107.958731,86.247542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222365,69.306256,75.417438,100.000000,24.357940,30.556962,48.851617,70.856281,16.506329,18.512658,58.074048,1358.642578,23.232331,0.011664,66.877741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.867843,62.521484,138.769955,134.342950,92.408586,98.051334,44.577476,14.393482,137.222789,4.314856,62.702910,52.242843,132.449317,138.374708,130.495278,136.357293,84.464121,134.087051,-0.061072,0.038086,32.025740,-235.654662,132.617423,4.060278,22.899796,7.600511,10.390337,656.665443,16.098118,438515.755239,0.984201,20.306041,13.255243,2.676302,0.075596,0.052279,107.955899,86.251561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218717,69.310499,75.415324,100.000000,24.375516,30.556962,48.851617,70.805444,16.506329,18.512658,58.081639,1369.628906,23.267310,0.011881,66.875124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
