OSU 80 Ton Compressor Load Stand
51.990791,62.522862,138.732518,134.352428,92.401232,98.042917,44.565819,14.393482,137.261033,4.316267,62.621413,52.279392,132.453690,138.362930,130.484923,136.377991,84.439216,134.050812,-0.061321,0.038101,32.025740,-235.653518,132.616118,4.060769,22.884705,7.631433,31.010841,1960.386251,16.070937,438494.794772,0.981671,20.277760,13.242556,2.672358,0.077022,0.053065,107.920517,86.252761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212613,69.313532,75.421486,100.000000,24.355915,30.556962,48.851617,70.825856,16.506329,18.512658,58.087376,1365.966797,23.295077,0.011829,66.871758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.034696,62.522862,138.959951,134.352428,92.412946,98.043663,44.553223,14.390914,137.351297,4.316825,62.588677,52.395890,132.471036,138.441663,130.499599,136.464572,84.432385,134.095583,-0.061227,0.038100,32.025740,-235.656414,133.051630,4.060418,22.909623,7.625050,34.198553,2162.512382,16.090745,438443.535098,0.982023,20.353359,13.237292,2.675453,0.076393,0.052716,107.950416,86.246757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211300,69.304328,75.410046,100.000000,24.369521,30.556962,48.851617,70.753593,16.506329,18.512658,58.091814,1354.980469,23.324755,0.011748,66.867828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.122290,62.490605,139.024990,134.322043,92.439641,98.047486,44.537527,14.400190,137.369071,4.316108,62.436766,52.453572,132.472020,138.464516,130.516099,136.399040,84.439164,134.225657,-0.061332,0.038093,32.025740,-235.649915,132.930542,4.059741,22.933243,7.608624,6.202490,392.346656,16.040554,438383.032183,0.979640,20.231477,13.244479,2.668406,0.077715,0.052981,107.919672,86.262073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211525,69.287942,75.417723,100.000000,24.374786,30.556962,48.851617,70.721677,16.506329,18.512658,58.094730,1369.628906,23.331570,0.011743,66.871706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.977635,62.435190,138.899545,134.280509,92.475359,98.055895,44.548866,14.393482,137.373805,4.315970,62.315888,52.325849,132.455981,138.571664,130.508165,136.509515,84.422973,134.172753,-0.061405,0.038070,32.025740,-235.659399,133.454264,4.057943,22.921703,7.573105,29.783537,1883.517291,16.052015,438373.669207,0.979013,20.187514,13.273197,2.670525,0.085819,0.052280,107.948798,86.262198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178108,69.296058,75.414552,100.000000,24.384232,30.556962,48.851617,70.661983,16.506329,18.512658,58.098843,1369.628906,23.329100,0.011847,66.870377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.946136,62.368472,138.870328,134.220298,92.508699,98.067337,44.632545,14.394196,137.426655,4.316776,62.375928,52.344918,132.467987,138.547840,130.539204,136.591881,84.447604,134.207094,-0.061515,0.038073,32.025740,-235.655255,133.108429,4.058742,22.943917,7.621029,35.092786,2215.114581,16.027527,438288.351147,0.977498,20.067635,13.329976,2.667285,0.075381,0.051936,108.005762,86.280268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212179,69.325141,75.421718,100.000000,24.371316,30.556962,48.851617,70.728163,16.506329,18.512658,58.100125,1358.642578,23.335321,0.011702,66.872959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.854723,62.368472,138.883344,134.220298,92.515324,98.074926,44.542449,14.394624,137.425122,4.318469,62.415378,52.190056,132.480619,138.470238,130.551480,136.518968,84.449999,134.165896,-0.061623,0.038025,32.025740,-235.653683,132.578591,4.058256,22.930268,7.673894,1.730109,109.428197,16.063447,438368.412543,0.980187,20.156983,13.320322,2.672294,0.083380,0.051980,108.063712,86.303422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233216,69.323750,75.451763,100.000000,24.365250,30.556962,48.851617,70.735772,16.506329,18.512658,58.100552,1376.953125,23.279805,0.011728,66.870326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.715511,62.350276,139.067522,134.205803,92.503409,98.078126,44.524677,14.393482,137.417933,4.319964,62.502897,52.122802,132.459853,138.465334,130.548891,136.523368,84.463252,134.191362,-0.061725,0.038023,32.025740,-235.658419,133.281969,4.058338,22.932287,7.630423,32.036305,2027.083515,16.070052,438306.761673,0.978944,20.121830,13.312469,2.673352,0.076531,0.053719,108.030537,86.316649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214246,69.318072,75.441245,100.000000,24.368033,30.556962,48.851617,70.779043,16.506329,18.512658,58.102813,1362.304687,23.312043,0.011828,66.872925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.824455,62.382808,139.060364,134.237023,92.532484,98.083403,44.570188,14.390914,137.299814,4.322615,62.622651,52.268214,132.473604,138.519202,130.539794,136.473210,84.459195,134.135087,-0.062040,0.038020,32.025740,-235.661968,132.884556,4.059211,22.937209,7.586213,34.390885,2173.846557,16.105992,438388.708801,0.982906,20.213515,13.289947,2.678316,0.075871,0.052157,108.057970,86.293873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217379,69.317051,75.426838,100.000000,24.372302,30.556962,48.851617,70.850446,16.506329,18.512658,58.105750,1358.642578,23.307013,0.011697,66.871067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.988083,62.443737,138.871415,134.293332,92.587311,98.088205,44.605609,14.397906,137.375123,4.324646,62.629688,52.400121,132.471346,138.451600,130.508442,136.500737,84.472218,134.209661,-0.061979,0.038107,32.025740,-235.654975,133.376130,4.058510,22.943159,7.605271,-15.927401,-1005.970925,16.177855,438436.552781,0.986200,20.335181,13.289135,2.689087,0.077160,0.051779,108.111172,86.317049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230737,69.325424,75.426807,100.000000,24.369797,30.556962,48.851617,70.785345,16.506329,18.512658,58.111418,1358.642578,23.235216,0.011875,66.876471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.948619,62.452283,139.036740,134.338211,92.620102,98.091837,44.575083,14.393482,137.359095,4.325422,62.521621,52.293361,132.457544,138.524879,130.534941,136.542436,84.473464,134.276084,-0.061814,0.038338,32.025740,-235.660216,133.159926,4.058612,22.905638,7.617586,48.499630,3065.323057,16.139922,438444.833886,0.983049,20.258235,13.265695,2.683296,0.084486,0.053000,108.092921,86.319106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216336,69.327221,75.432602,100.000000,24.369598,30.556962,48.851617,70.698118,16.506329,18.512658,58.117740,1376.953125,23.289163,0.011879,66.871706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.013643,62.452283,138.905463,134.338211,92.634608,98.094849,44.570123,14.392483,137.407291,4.324674,62.473891,52.253053,132.482493,138.555125,130.544051,136.490588,84.463756,134.287328,-0.061623,0.038506,32.025740,-235.653374,133.078327,4.056567,22.907423,7.640719,9.133455,577.326214,16.061999,438426.071397,0.979068,20.155064,13.289110,2.671216,0.075040,0.052202,108.097767,86.340357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234813,69.343204,75.442167,100.000000,24.392676,30.556962,48.851617,70.709699,16.506329,18.512658,58.121873,1354.980469,23.285539,0.011822,66.875746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.826005,62.405966,138.904599,134.317583,92.649163,98.105465,44.574203,14.392341,137.404860,4.324713,62.413623,52.215062,132.468191,138.500672,130.534755,136.525323,84.446238,134.222052,-0.061526,0.038498,32.025740,-235.656457,133.086505,4.056040,22.920008,7.640917,-4.124345,-260.676227,16.096733,438474.665861,0.980618,20.203152,13.320303,2.676428,0.076100,0.051817,108.039392,86.310660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223612,69.301274,75.425285,100.000000,24.377698,30.556962,48.851617,70.668774,16.506329,18.512658,58.123557,1365.966797,23.289632,0.011690,66.868953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.826860,62.378948,138.901297,134.290265,92.661457,98.111558,44.648041,14.389629,137.316998,4.322976,62.458128,52.108715,132.489019,138.547527,130.524996,136.521471,84.470319,134.208404,-0.061460,0.038512,32.025740,-235.662925,133.177610,4.056358,22.939373,7.593190,49.490944,3122.865795,16.058319,438468.818844,0.979406,20.138011,13.335503,2.670558,0.076738,0.053399,108.010803,86.331437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219391,69.320725,75.422826,100.000000,24.379579,30.556962,48.851617,70.760128,16.506329,18.512658,58.126961,1376.953125,23.335627,0.011851,66.874894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.769142,62.402382,138.853618,134.297234,92.667752,98.119234,44.548550,14.396337,137.466549,4.321789,62.541826,52.237900,132.476546,138.518081,130.547010,136.603963,84.493287,134.187034,-0.061274,0.038517,32.025740,-235.655728,132.953774,4.055333,22.934667,7.599249,16.750604,1059.319295,16.125465,438597.514662,0.983210,20.279836,13.321141,2.680210,0.076112,0.052826,108.009734,86.350697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218461,69.308582,75.446042,100.000000,24.378019,30.556962,48.851617,70.757001,16.506329,18.512658,58.128984,1358.642578,23.272304,0.011805,66.867879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.866130,62.402382,139.070039,134.297234,92.699014,98.116924,44.602113,14.391770,137.415894,4.322837,62.555417,52.246654,132.480280,138.521040,130.550753,136.493134,84.469503,134.061832,-0.061132,0.038500,32.025740,-235.659151,133.024260,4.056399,22.904881,7.640178,-12.174050,-768.970408,16.124481,438544.630043,0.981557,20.251959,13.290393,2.680103,0.076483,0.051727,107.987761,86.339580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213747,69.300547,75.451687,100.000000,24.395421,30.556962,48.851617,70.784988,16.506329,18.512658,58.133292,1362.304687,23.305643,0.011710,66.873726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.895901,62.420303,139.117387,134.332636,92.704032,98.118309,44.564881,14.396337,137.455109,4.323833,62.512118,52.171951,132.476100,138.575500,130.527170,136.561099,84.480457,134.200909,-0.061195,0.038482,32.025740,-235.652298,133.616688,4.057016,22.904953,7.664951,44.049987,2784.729557,16.141997,438599.353031,0.985096,20.333370,13.256985,2.682170,0.079112,0.052693,108.027033,86.298809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227534,69.271141,75.444617,100.000000,24.402574,30.556962,48.851617,70.726274,16.506329,18.512658,58.138656,1373.291016,23.284998,0.011881,66.867700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.822521,62.423335,138.912442,134.350198,92.687138,98.120457,44.588769,14.396479,137.494967,4.326222,62.529368,52.264683,132.517747,138.505955,130.563491,136.565643,84.503091,134.127430,-0.061101,0.038650,32.025740,-235.653135,133.489404,4.058926,22.914022,7.616810,29.913705,1890.056239,16.132431,438575.781896,0.981862,20.235975,13.219580,2.681327,0.075766,0.052282,108.135279,86.341755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251893,69.269751,75.460487,100.000000,24.408876,30.556962,48.851617,70.709079,16.506329,18.512658,58.142317,1373.291016,23.331228,0.011842,66.868689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.920052,62.420027,138.909786,134.344344,92.703547,98.126526,44.557433,14.394053,137.504799,4.326655,62.467645,52.244551,132.495225,138.591211,130.536647,136.536488,84.484142,134.128432,-0.061111,0.038664,32.025740,-235.658338,133.046286,4.057435,22.931259,7.583310,-7.119630,-450.160393,16.128384,438568.574898,0.982122,20.224028,13.276594,2.680701,0.076172,0.053738,108.193488,86.289867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209024,69.252218,75.421544,100.000000,24.389110,30.556962,48.851617,70.742898,16.506329,18.512658,58.145866,1358.642578,23.332111,0.011744,66.863268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.795097,62.413134,138.917893,134.344901,92.693676,98.137206,44.545955,14.393768,137.465125,4.325846,62.495147,52.261809,132.508411,138.615790,130.577402,136.546959,84.492767,134.323220,-0.061006,0.038637,32.025740,-235.657153,133.147975,4.057072,22.885137,7.597049,44.217385,2796.499663,16.130862,438581.580152,0.983157,20.300704,13.218057,2.680542,0.079610,0.055235,108.303563,86.315574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233149,69.260144,75.451288,100.000000,24.388828,30.556962,48.851617,70.687240,16.506329,18.512658,58.149246,1365.966797,23.245403,0.011746,66.873189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.916936,62.413134,138.948682,134.344901,92.678468,98.147089,44.525848,14.390200,137.426255,4.325411,62.501111,52.319318,132.497162,138.644449,130.557593,136.588211,84.467619,134.176000,-0.060860,0.038644,32.025740,-235.658271,133.716442,4.054752,22.885065,7.639402,15.118401,956.585165,16.096236,438583.197349,0.981864,20.199533,13.237495,2.675455,0.075862,0.052629,108.329117,86.292509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240177,69.265511,75.432053,100.000000,24.394701,30.556962,48.851617,70.748180,16.506329,18.512658,58.152435,1369.628906,23.265922,0.011847,66.872226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.827108,62.415340,138.952170,134.332915,92.670494,98.154181,44.526508,14.393197,137.480898,4.325379,62.466224,52.276182,132.487982,138.607858,130.555371,136.591045,84.469287,134.185527,-0.060681,0.038639,32.025740,-235.654457,132.991098,4.053257,22.904178,7.652420,33.365054,2111.072662,16.143725,438681.184444,0.984818,20.318045,13.324015,2.682066,0.084831,0.052385,108.273949,86.290103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217032,69.241536,75.427555,100.000000,24.395076,30.556962,48.851617,70.679737,16.506329,18.512658,58.155998,1354.980469,23.224289,0.011819,66.880264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.872930,62.414513,138.949617,134.338211,92.680932,98.155671,44.605892,14.396479,137.544815,4.323886,62.448496,52.227647,132.492292,138.642876,130.550384,136.573466,84.471475,134.290834,-0.060637,0.038625,32.025740,-235.653462,133.386287,4.051117,22.886472,7.607398,-2.834291,-179.012039,16.104999,438699.839483,0.982814,20.195764,13.277264,2.676365,0.077753,0.052190,108.258207,86.308164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224566,69.255299,75.440486,100.000000,24.397903,30.556962,48.851617,70.721518,16.506329,18.512658,58.159480,1369.628906,23.281951,0.011759,66.869277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.955151,62.403761,138.924311,134.328734,92.663580,98.157133,44.559748,14.394481,137.458320,4.319488,62.403173,52.318564,132.493995,138.587222,130.565277,136.577661,84.451895,134.319362,-0.060482,0.038625,32.025740,-235.656767,133.141509,4.047936,22.906936,7.588340,49.560851,3133.473421,16.139131,438783.628081,0.984753,20.288103,13.280249,2.681071,0.076168,0.052733,108.256618,86.301243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186523,69.269587,75.426881,100.000000,24.395699,30.556962,48.851617,70.690834,16.506329,18.512658,58.162920,1365.966797,23.282960,0.011911,66.877332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.842358,62.403761,139.004094,134.328734,92.644965,98.159735,44.611231,14.392341,137.453074,4.315510,62.490580,52.182899,132.507161,138.546966,130.579639,136.589047,84.485840,134.195934,-0.060645,0.038608,32.025740,-235.652700,133.151116,4.044537,22.936091,7.631090,5.409718,341.633486,16.122438,438759.832867,0.982057,20.241284,13.329496,2.678654,0.084331,0.053501,108.245187,86.319245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230561,69.302823,75.449234,100.000000,24.399197,30.556962,48.851617,70.640758,16.506329,18.512658,58.165876,1354.980469,23.297835,0.011771,66.871783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.881352,62.390528,138.989714,134.310893,92.636669,98.161199,44.563029,14.392483,137.405330,4.310522,62.536745,52.284078,132.496884,138.569357,130.580583,136.509983,84.467091,134.268392,-0.060471,0.038596,32.025740,-235.655824,133.723783,4.042290,22.927040,7.656531,36.226441,2290.239821,16.089653,438741.641668,0.981346,20.148083,13.363004,2.673928,0.076606,0.051965,108.173707,86.345314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217035,69.264797,75.450898,100.000000,24.401454,30.556962,48.851617,70.693806,16.506329,18.512658,58.169750,1365.966797,23.325242,0.011779,66.868825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.858672,62.412307,138.958104,134.319256,92.648545,98.161175,44.544625,14.395623,137.478584,4.306016,62.490194,52.371685,132.503994,138.592781,130.561339,136.617754,84.488317,134.246066,-0.060256,0.038605,32.025740,-235.653175,132.987324,4.040141,22.907062,7.626547,24.999548,1581.127300,16.140325,438753.772102,0.982590,20.261214,13.268781,2.681284,0.080634,0.057248,108.219001,86.355506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232976,69.296517,75.452562,100.000000,24.405256,30.556962,48.851617,70.668435,16.506329,18.512658,58.174015,1373.291016,23.298448,0.011912,66.865552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.820629,62.419200,139.135322,134.339048,92.680575,98.163469,44.567084,14.389915,137.426623,4.300185,62.481350,52.228067,132.499322,138.587236,130.593111,136.657680,84.496771,134.211301,-0.060183,0.038639,32.025740,-235.655126,132.976557,4.036145,22.925526,7.593515,9.732790,615.252109,16.124124,438756.762477,0.982818,20.208849,13.322921,2.678992,0.082103,0.058155,108.265363,86.370051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221314,69.274059,75.438844,100.000000,24.420534,30.556962,48.851617,70.675132,16.506329,18.512658,58.177472,1358.642578,23.286548,0.011804,66.873582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.897234,62.412307,139.178318,134.338211,92.712557,98.161181,44.584387,14.396194,137.581303,4.295312,62.459102,52.262123,132.513051,138.616417,130.598730,136.654506,84.476577,134.277490,-0.060262,0.038673,32.025740,-235.654237,133.523545,4.037320,22.933946,7.598618,43.305807,2736.486656,16.129500,438757.436926,0.983755,20.253385,13.290792,2.679554,0.078812,0.055653,108.349753,86.365772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230239,69.314130,75.439046,100.000000,24.427213,30.556962,48.851617,70.688437,16.506329,18.512658,58.181280,1369.628906,23.298953,0.011745,66.862169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.812145,62.412307,139.003963,134.338211,92.743433,98.156015,44.606971,14.389915,137.544298,4.290773,62.423199,52.314647,132.506706,138.622407,130.577243,136.703314,84.487041,134.314306,-0.060099,0.038693,32.025740,-235.661333,133.047858,4.034467,22.925652,7.614881,20.014317,1264.061004,16.165043,438782.347584,0.984096,20.298468,13.265358,2.684941,0.075586,0.053119,108.367883,86.335506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220519,69.291537,75.435605,100.000000,24.415565,30.556962,48.851617,70.643422,16.506329,18.512658,58.184462,1369.628906,23.332382,0.011898,66.872371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.832733,62.386392,138.921266,134.327340,92.787497,98.156774,44.519842,14.383208,137.478263,4.287345,62.459298,52.229645,132.514464,138.614882,130.596267,136.632393,84.492269,134.299110,-0.059863,0.038715,32.025740,-235.664773,133.055509,4.033351,22.928230,7.648922,19.860412,1256.795507,16.141725,438757.673304,0.982073,20.214697,13.317878,2.681806,0.081594,0.053025,108.446835,86.349681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245876,69.312324,75.428934,100.000000,24.420206,30.556962,48.851617,70.682447,16.506329,18.512658,58.186740,1354.980469,23.266535,0.011785,66.874476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.820708,62.386943,138.984758,134.321486,92.803202,98.162873,44.511531,14.398477,137.448260,4.284196,62.487866,52.292346,132.502399,138.596289,130.577968,136.632343,84.470124,134.254471,-0.059643,0.038709,32.025740,-235.650647,133.529417,4.032181,22.920495,7.631379,29.012435,1836.291560,16.150970,438764.890788,0.983300,20.300095,13.325389,2.682845,0.076038,0.052562,108.451484,86.341827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229602,69.330519,75.432112,100.000000,24.435482,30.556962,48.851617,70.668074,16.506329,18.512658,58.189979,1365.966797,23.323439,0.011792,66.877349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.817340,62.401555,138.966425,134.339326,92.812627,98.168952,44.563807,14.391913,137.412767,4.281944,62.509576,52.128217,132.505401,138.527562,130.568955,136.580633,84.486937,134.297531,-0.059517,0.038707,32.025740,-235.660479,133.267836,4.030374,22.913626,7.598581,18.990498,1200.560559,16.132686,438713.345261,0.984733,20.253508,13.312743,2.680184,0.075103,0.052115,108.473807,86.361864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237809,69.319622,75.426430,100.000000,24.421544,30.556962,48.851617,70.669772,16.506329,18.512658,58.193246,1365.966797,23.287937,0.011906,66.864836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.704996,62.401555,138.983273,134.339326,92.809631,98.169681,44.549792,14.393911,137.417380,4.281413,62.596851,52.147271,132.535160,138.566530,130.587153,136.570082,84.506485,134.266718,-0.059257,0.038718,32.025740,-235.656357,133.246013,4.030228,22.932341,7.590125,34.407317,2175.880896,16.145627,438789.199625,0.985232,20.266132,13.313090,2.682031,0.076136,0.053098,108.479734,86.403356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234869,69.337862,75.437531,100.000000,24.443755,30.556962,48.851617,70.668463,16.506329,18.512658,58.197196,1354.980469,23.283591,0.011820,66.875593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.846953,62.422508,138.916480,134.347410,92.796253,98.159962,44.516632,14.395338,137.501180,4.279243,62.663242,52.208475,132.499526,138.518555,130.579354,136.595956,84.489643,134.237129,-0.059422,0.038727,32.025740,-235.654767,132.890122,4.028717,22.907892,7.614592,8.589803,543.614307,16.146287,438805.964984,0.984246,20.284126,13.317303,2.681852,0.083266,0.052682,108.440307,86.369857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225272,69.327020,75.424630,100.000000,24.426820,30.556962,48.851617,70.727179,16.506329,18.512658,58.201516,1373.291016,23.289938,0.011820,66.864939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.853629,62.472409,139.111925,134.377516,92.789188,98.147956,44.552854,14.392055,137.414708,4.276298,62.616798,52.231508,132.509534,138.609334,130.589386,136.532372,84.461610,134.205933,-0.059239,0.038767,32.025740,-235.659683,132.918492,4.026188,22.902194,7.633813,54.778724,3463.908231,16.189008,438837.767228,0.986920,20.397035,13.282708,2.688005,0.076262,0.052969,108.428503,86.353277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237262,69.323643,75.416497,100.000000,24.425299,30.556962,48.851617,70.693260,16.506329,18.512658,58.208509,1376.953125,23.286116,0.011948,66.878858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.843198,62.481507,138.973988,134.410967,92.771456,98.143305,44.536843,14.392198,137.502126,4.274681,62.608710,52.229863,132.537148,138.459960,130.605046,136.613840,84.490385,134.278881,-0.059226,0.038773,32.025740,-235.654966,133.025830,4.025971,22.913265,7.605433,5.056129,319.836995,16.129011,438769.737707,0.984633,20.275348,13.285100,2.679357,0.075485,0.051958,108.435470,86.349021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251540,69.327538,75.430327,100.000000,24.429071,30.556962,48.851617,70.644140,16.506329,18.512658,58.212469,1358.642578,23.271114,0.011745,66.875448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.909996,62.487848,138.928318,134.403720,92.765521,98.134148,44.569708,14.388916,137.402579,4.271636,62.603109,52.326318,132.564887,138.590490,130.604544,136.535099,84.489784,134.178634,-0.059066,0.038764,32.025740,-235.659392,133.032664,4.023764,22.939391,7.599880,8.974752,567.299828,16.150236,438827.455102,0.983703,20.318548,13.297897,2.682781,0.078795,0.052061,108.405499,86.372033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255156,69.325340,75.451571,100.000000,24.432461,30.556962,48.851617,70.645952,16.506329,18.512658,58.216894,1362.304687,23.293057,0.011729,66.874690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.871222,62.487848,139.114240,134.403720,92.788654,98.126865,44.575172,14.393911,137.509886,4.265904,62.565671,52.344957,132.555813,138.512384,130.588467,136.598440,84.507708,134.276675,-0.058953,0.038787,32.025740,-235.657501,133.399871,4.021033,22.919738,7.603828,51.888604,3279.509913,16.137095,438772.145586,0.984252,20.338117,13.304749,2.680660,0.075543,0.052740,108.351073,86.362648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258703,69.299818,75.422276,100.000000,24.446607,30.556962,48.851617,70.605162,16.506329,18.512658,58.221237,1369.628906,23.265128,0.011877,66.868945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.901717,62.474063,139.135512,134.398981,92.815513,98.128652,44.528142,14.393054,137.533218,4.260946,62.504375,52.244852,132.557864,138.558804,130.644816,136.610948,84.517727,134.361194,-0.058919,0.038769,32.025740,-235.656887,133.523668,4.017741,22.931404,7.659903,-9.260046,-585.879880,16.106352,438699.889168,0.982057,20.277438,13.256385,2.676331,0.075593,0.053050,108.373139,86.374276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255091,69.304512,75.441886,100.000000,24.451590,30.556962,48.851617,70.620815,16.506329,18.512658,58.224700,1354.980469,23.268536,0.011823,66.872763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.891723,62.439326,139.142952,134.380583,92.813916,98.133989,44.566272,14.399904,137.511794,4.257432,62.501683,52.284027,132.559181,138.635832,130.630624,136.595144,84.508153,134.241696,-0.058691,0.038784,32.025740,-235.651507,132.649461,4.014464,22.926265,7.650275,37.150833,2348.509109,16.141433,438658.065774,0.982672,20.316333,13.286349,2.681916,0.075078,0.052069,108.408293,86.439621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252767,69.301772,75.451998,100.000000,24.458882,30.556962,48.851617,70.598981,16.506329,18.512658,58.228674,1362.304687,23.333752,0.011785,66.865689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.874493,62.444564,139.107963,134.367481,92.823407,98.137810,44.545145,14.395338,137.478626,4.253391,62.524058,52.279460,132.546919,138.584480,130.617944,136.622521,84.504816,134.289366,-0.058756,0.038785,32.025740,-235.657217,133.646200,4.015225,22.917755,7.604081,31.940750,2020.108637,16.132567,438613.140612,0.983055,20.271955,13.317591,2.680750,0.076065,0.053057,108.366127,86.422858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228389,69.279057,75.416053,100.000000,24.464114,30.556962,48.851617,70.601437,16.506329,18.512658,58.230874,1373.291016,23.298214,0.011906,66.871493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.868947,62.444564,138.952035,134.367481,92.812939,98.140971,44.555369,14.389915,137.529425,4.248413,62.464120,52.196879,132.550505,138.535052,130.619988,136.652302,84.509643,134.242317,-0.058751,0.038773,32.025740,-235.661170,133.227169,4.011097,22.938471,7.586285,-4.991277,-315.603386,16.136259,438614.612375,0.982385,20.247241,13.268820,2.681409,0.076176,0.053099,108.366062,86.429711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230994,69.290382,75.442373,100.000000,24.452077,30.556962,48.851617,70.604811,16.506329,18.512658,58.234810,1358.642578,23.319923,0.011845,66.871544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.835613,62.432433,139.143503,134.375286,92.797696,98.141119,44.575587,14.388916,137.468281,4.243402,62.501418,52.323556,132.541044,138.574623,130.624077,136.565250,84.461801,134.286372,-0.058856,0.038786,32.025740,-235.661842,133.371545,4.009226,22.924714,7.606767,40.365877,2551.216479,16.139317,438655.428846,0.983263,20.269767,13.295437,2.681625,0.080219,0.056130,108.290490,86.416973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210868,69.284794,75.432358,100.000000,24.449869,30.556962,48.851617,70.602321,16.506329,18.512658,58.237985,1369.628906,23.317236,0.011752,66.872431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.940441,62.438774,139.145612,134.366366,92.773527,98.136441,44.560854,14.393911,137.569867,4.236257,62.434651,52.334886,132.551930,138.614952,130.619477,136.605122,84.463195,134.241905,-0.059034,0.038776,32.025740,-235.653744,133.649015,4.004650,22.926698,7.645767,3.160406,199.810982,16.123286,438662.897234,0.983185,20.275331,13.267634,2.678906,0.082678,0.052264,108.065044,86.394347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214664,69.286928,75.422635,100.000000,24.477559,30.556962,48.851617,70.596739,16.506329,18.512658,58.243107,1373.291016,23.323943,0.011867,66.867683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.004157,62.425541,139.173121,134.379189,92.794407,98.137769,44.535428,14.392341,137.486252,4.231234,62.358624,52.275326,132.560066,138.671455,130.659432,136.627673,84.490183,134.278534,-0.059047,0.038775,32.025740,-235.657927,133.817293,4.002964,22.960451,7.640214,33.498076,2119.064709,16.157482,438756.952870,0.983405,20.296657,13.336990,2.684323,0.077294,0.052588,107.973736,86.429422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230875,69.306045,75.423115,100.000000,24.481626,30.556962,48.851617,70.552038,16.506329,18.512658,58.246786,1369.628906,23.333247,0.011797,66.860106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.848316,62.388046,139.050449,134.355216,92.796827,98.140785,44.588237,14.397193,137.532127,4.223955,62.354715,52.400057,132.551400,138.697245,130.630579,136.663491,84.482678,134.371536,-0.059050,0.038767,32.025740,-235.655689,133.032130,3.999406,22.982844,7.627394,31.003443,1958.933151,16.119383,438680.564346,0.981512,20.197840,13.313881,2.678946,0.077308,0.052400,107.974371,86.410534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233615,69.299648,75.439854,100.000000,24.488763,30.556962,48.851617,70.511789,16.506329,18.512658,58.249788,1354.980469,23.369651,0.011738,66.872797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.839251,62.388046,139.069430,134.355216,92.798331,98.147647,44.609128,14.394767,137.523654,4.216245,62.401446,52.275641,132.574664,138.676334,130.667862,136.749237,84.519951,134.370089,-0.059076,0.038788,32.025740,-235.653704,133.319311,3.993292,22.949614,7.600889,-1.944066,-122.777092,16.099286,438582.585845,0.980725,20.120769,13.304781,2.676192,0.081298,0.052971,108.053581,86.419238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237826,69.270220,75.429704,100.000000,24.480327,30.556962,48.851617,70.586265,16.506329,18.512658,58.251545,1376.953125,23.332634,0.011754,66.867922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.753363,62.362131,139.049469,134.316747,92.816627,98.148401,44.521610,14.400475,137.587219,4.210133,62.435331,52.236516,132.536157,138.699055,130.657181,136.677367,84.520151,134.346577,-0.059024,0.038790,32.025740,-235.648159,132.864422,3.992221,22.939679,7.631108,46.112959,2917.978775,16.139675,438653.996579,0.982741,20.239518,13.357688,2.681870,0.075295,0.052677,108.064899,86.423101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212681,69.277055,75.414239,100.000000,24.484080,30.556962,48.851617,70.585920,16.506329,18.512658,58.253619,1358.642578,23.316479,0.011911,66.865476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.687301,62.377570,139.035849,134.319256,92.831058,98.146105,44.592373,14.392198,137.544620,4.200906,62.523929,52.031040,132.545954,138.656916,130.640632,136.627205,84.519372,134.412738,-0.059079,0.038801,32.025740,-235.659213,133.772934,3.985316,22.928410,7.669675,9.161015,578.779313,16.146315,438620.103336,0.982539,20.248617,13.319709,2.682705,0.078526,0.052479,108.133260,86.432093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217801,69.275114,75.408916,100.000000,24.482685,30.556962,48.851617,70.628921,16.506329,18.512658,58.256655,1358.642578,23.299098,0.011726,66.873138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.718887,62.407621,139.199571,134.350755,92.794555,98.145349,44.561031,14.398334,137.429322,4.190456,62.619917,52.056344,132.558753,138.623629,130.649585,136.601723,84.536050,134.283711,-0.059144,0.038787,32.025740,-235.652750,133.410821,3.979786,22.936993,7.630081,4.587708,290.048456,16.174124,438639.510620,0.986211,20.308978,13.308032,2.686772,0.081378,0.052243,108.173336,86.431235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234449,69.266843,75.412994,100.000000,24.486698,30.556962,48.851617,70.660911,16.506329,18.512658,58.260480,1373.291016,23.302938,0.011905,66.876002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.591101,62.407621,139.007781,134.350755,92.775484,98.140589,44.540125,14.390914,137.437265,4.182044,62.736488,52.080274,132.552753,138.597396,130.617975,136.603429,84.490546,134.324446,-0.059276,0.038783,32.025740,-235.658374,133.094215,3.975277,22.920495,7.573862,50.129430,3170.818076,16.196793,438689.455561,0.986050,20.390851,13.341100,2.689942,0.077645,0.053090,108.175892,86.423678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221362,69.271615,75.409875,100.000000,24.493565,30.556962,48.851617,70.645822,16.506329,18.512658,58.265096,1362.304687,23.310745,0.011921,66.872312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.641419,62.469652,139.143992,134.400096,92.761769,98.133563,44.549755,14.388488,137.391201,4.171608,62.800692,52.116833,132.561986,138.519066,130.624129,136.541027,84.538868,134.204977,-0.059603,0.038780,32.025740,-235.659656,133.491202,3.969396,22.916096,7.594651,-10.592665,-669.869027,16.206003,438673.682227,0.986150,20.389128,13.261441,2.691465,0.076413,0.051703,108.206664,86.407181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238335,69.283604,75.407596,100.000000,24.507947,30.556962,48.851617,70.717279,16.506329,18.512658,58.272648,1358.642578,23.276037,0.011801,66.870735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.756608,62.539128,138.938949,134.458914,92.742396,98.126698,44.620383,14.391056,137.467807,4.161685,62.827336,52.170732,132.552117,138.461108,130.653791,136.504318,84.538505,134.189916,-0.059506,0.038792,32.025740,-235.654801,133.494097,3.966681,22.898498,7.628909,38.360467,2422.035940,16.228893,438811.934189,0.989258,20.517760,13.326836,2.694414,0.075337,0.052670,108.156262,86.398676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239369,69.293774,75.408878,100.000000,24.512735,30.556962,48.851617,70.692089,16.506329,18.512658,58.279746,1373.291016,23.327315,0.011913,66.864564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.848244,62.579105,138.968903,134.505468,92.729498,98.116808,44.536555,14.391342,137.433934,4.152963,62.776419,52.295769,132.590384,138.556928,130.660353,136.604020,84.515456,134.158696,-0.059459,0.038642,32.025740,-235.659579,132.748583,3.959650,22.910272,7.635868,21.530975,1361.999906,16.228417,438738.869832,0.988074,20.529111,13.220170,2.694426,0.076108,0.052823,108.113160,86.397655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234353,69.288758,75.381868,100.000000,24.489838,30.556962,48.851617,70.633074,16.506329,18.512658,58.284266,1373.291016,23.288658,0.011945,66.869115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.952391,62.582689,138.965178,134.518570,92.735237,98.105400,44.579188,14.401188,137.487255,4.146518,62.691075,52.297169,132.565741,138.632372,130.631383,136.620712,84.543466,134.255386,-0.059449,0.038635,32.025740,-235.649406,134.174811,3.955435,22.941338,7.623355,22.933472,1449.331181,16.164345,438730.062132,0.984205,20.482714,13.213177,2.684468,0.076621,0.052718,108.111838,86.361291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209971,69.271023,75.371013,100.000000,24.495168,30.556962,48.851617,70.581692,16.506329,18.512658,58.290828,1358.642578,23.328505,0.011771,66.875670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.977486,62.582689,139.014741,134.518570,92.756764,98.106346,44.550520,14.390628,137.571161,4.138748,62.509437,52.575098,132.606172,138.702459,130.660281,136.743142,84.535746,134.260987,-0.059089,0.038649,32.025740,-235.659803,134.091156,3.951744,22.955871,7.588899,33.210709,2100.174416,16.134768,438726.793973,0.984142,20.430649,13.220970,2.680301,0.079895,0.052791,108.097566,86.370277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225970,69.273315,75.365270,100.000000,24.520390,30.556962,48.851617,70.520589,16.506329,18.512658,58.295856,1373.291016,23.284277,0.011749,66.878073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.119335,62.534993,139.066537,134.484561,92.776851,98.111690,44.588603,14.393054,137.542698,4.129382,62.375763,52.556407,132.608758,138.826102,130.691956,136.803426,84.549005,134.340789,-0.059045,0.038661,32.025740,-235.658194,133.223782,3.942658,22.963209,7.619947,16.436793,1038.539973,16.095092,438569.284728,0.980925,20.329778,13.240195,2.674856,0.086568,0.052769,108.174433,86.403457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237467,69.261970,75.393105,100.000000,24.506288,30.556962,48.851617,70.497957,16.506329,18.512658,58.298571,1365.966797,23.332995,0.011846,66.869840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.193889,62.443185,139.326813,134.412082,92.807508,98.121599,44.552951,14.391627,137.691306,4.121464,62.159632,52.589254,132.614884,138.860827,130.695771,136.792057,84.543013,134.439918,-0.059352,0.038657,32.025740,-235.655047,133.672347,3.937001,22.979040,7.673912,36.291783,2294.889740,16.092086,438573.089366,0.981043,20.304632,13.250651,2.674518,0.075692,0.051975,108.179322,86.403176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227847,69.244875,75.375090,100.000000,24.536684,30.556962,48.851617,70.410838,16.506329,18.512658,58.303056,1354.980469,23.322609,0.011718,66.873513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
