OSU 80 Ton Compressor Load Stand
52.191479,62.317745,139.214843,134.317026,92.833954,98.128498,44.542998,14.390200,137.659643,4.115741,62.031861,52.513593,132.619286,138.953134,130.710653,136.937474,84.527855,134.477669,-0.059407,0.038637,32.025740,-235.658434,133.828695,3.931236,22.956917,7.640809,1.672694,105.795449,16.045972,438430.656031,0.977194,20.114976,13.276354,2.668233,0.077441,0.054209,108.205472,86.397410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227174,69.255415,75.374198,100.000000,24.551566,30.556962,48.851617,70.356287,16.506329,18.512658,58.302852,1369.628906,23.370426,0.011747,66.861819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.975246,62.317745,139.400746,134.317026,92.789746,98.136882,44.514570,14.395766,137.661286,4.110471,62.033495,52.299218,132.586939,138.861203,130.710413,136.817709,84.525378,134.480623,-0.059514,0.038608,32.025740,-235.656462,133.360447,3.924078,22.939806,7.589494,49.733311,3147.568485,16.047574,438326.400670,0.976295,19.948674,13.330721,2.669409,0.076160,0.052523,108.171681,86.413663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220271,69.240207,75.360561,100.000000,24.565922,30.556962,48.851617,70.339068,16.506329,18.512658,58.300510,1365.966797,23.326269,0.011843,66.869925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.747475,62.226767,139.233146,134.234515,92.766351,98.152712,44.525590,14.389915,137.669164,4.105602,62.167776,52.140189,132.587077,138.781248,130.689224,136.856188,84.555894,134.413067,-0.059622,0.038600,32.025740,-235.663457,133.587261,3.919138,22.948514,7.584536,-9.048234,-572.511365,16.030596,438227.115460,0.976305,19.825642,13.364295,2.667386,0.076354,0.053431,108.177964,86.438420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253230,69.260705,75.369970,100.000000,24.577597,30.556962,48.851617,70.441476,16.506329,18.512658,58.299668,1354.980469,23.330813,0.011704,66.865084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.852859,62.233660,139.215059,134.218068,92.745052,98.158628,44.559850,14.394481,137.735020,4.102919,62.307790,52.335782,132.556580,138.842415,130.690838,136.879497,84.551266,134.372742,-0.059658,0.038589,32.025740,-235.651212,134.074614,3.911896,22.903474,7.615422,39.770152,2514.453063,16.131724,438394.802718,0.981496,20.041932,13.368212,2.682060,0.075670,0.052459,108.110696,86.411413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215503,69.254128,75.367353,100.000000,24.570082,30.556962,48.851617,70.556862,16.506329,18.512658,58.301883,1373.291016,23.335393,0.011810,66.861538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.014746,62.305614,139.375929,134.280230,92.757372,98.157855,44.515373,14.393340,137.715737,4.102193,62.434913,52.365828,132.546042,138.812319,130.667091,136.815120,84.561344,134.402290,-0.059693,0.038600,32.025740,-235.660685,134.000214,3.906987,22.906251,7.652564,23.701952,1500.044352,16.192624,438423.658242,0.985935,20.179533,13.304738,2.690627,0.076302,0.052130,108.171355,86.403967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223710,69.269395,75.365996,100.000000,24.574352,30.556962,48.851617,70.498946,16.506329,18.512658,58.303842,1369.628906,23.280851,0.011950,66.869243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.925492,62.355514,139.222800,134.349919,92.768462,98.158629,44.525612,14.388060,137.706044,4.100170,62.359438,52.457686,132.561642,138.867729,130.667217,136.869979,84.545637,134.466877,-0.059873,0.038594,32.025740,-235.662208,133.904870,3.903672,22.937732,7.639889,9.340209,590.985348,16.153506,438405.403447,0.983048,20.080572,13.289688,2.684810,0.075639,0.052693,108.185055,86.386256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210555,69.272852,75.357540,100.000000,24.598994,30.556962,48.851617,70.409257,16.506329,18.512658,58.309476,1354.980469,23.323943,0.011763,66.867521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.040057,62.355514,139.209313,134.349919,92.816225,98.163214,44.529944,14.392341,137.849900,4.093694,62.372299,52.435977,132.559333,138.919450,130.684679,136.815099,84.552541,134.496297,-0.060041,0.038584,32.025740,-235.661357,133.803588,3.895973,22.937011,7.596075,47.699473,3017.806706,16.117395,438381.629457,0.980834,19.990239,13.294030,2.679546,0.076242,0.053098,108.173904,86.414721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233826,69.286986,75.370704,100.000000,24.605144,30.556962,48.851617,70.446791,16.506329,18.512658,58.314448,1376.953125,23.293616,0.011768,66.870309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.966811,62.350828,139.260943,134.352428,92.834175,98.172115,44.516265,14.394339,137.808260,4.088304,62.314058,52.379985,132.564362,138.934207,130.688169,136.861590,84.532126,134.593954,-0.059968,0.038567,32.025740,-235.659033,134.203367,3.891968,22.932774,7.594164,-11.048507,-699.221635,16.133868,438531.001233,0.982605,20.129567,13.341248,2.681203,0.086007,0.052282,108.172294,86.360150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221367,69.271204,75.361198,100.000000,24.596418,30.556962,48.851617,70.376036,16.506329,18.512658,58.317215,1354.980469,23.283609,0.011907,66.875610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.841493,62.334286,139.402275,134.335703,92.813490,98.181806,44.571211,14.393197,137.737985,4.084740,62.294210,52.302985,132.580004,138.871885,130.697644,136.838120,84.536723,134.528332,-0.060086,0.038543,32.025740,-235.656744,133.952266,3.886183,22.928338,7.646777,46.162034,2917.833465,16.091766,438472.342434,0.980171,20.014801,13.348693,2.675041,0.079619,0.056683,108.216888,86.359854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224454,69.275122,75.348940,100.000000,24.605976,30.556962,48.851617,70.403869,16.506329,18.512658,58.320156,1358.642578,23.325692,0.011687,66.868987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.838155,62.329324,139.391341,134.317862,92.818154,98.185678,44.534302,14.396622,137.579607,4.083246,62.386633,52.155505,132.569215,138.775359,130.708544,136.799170,84.562522,134.514780,-0.060062,0.038547,32.025740,-235.651849,133.727758,3.881343,22.907225,7.618144,22.000770,1391.788444,16.125370,438588.102575,0.982073,20.083466,13.416724,2.679805,0.076746,0.053761,108.210237,86.352630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236959,69.285135,75.350695,100.000000,24.631617,30.556962,48.851617,70.460331,16.506329,18.512658,58.322253,1369.628906,23.317561,0.011901,66.873547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.706606,62.329324,139.229129,134.317862,92.791163,98.189434,44.523000,14.395766,137.625820,4.084585,62.537994,52.143603,132.591037,138.767796,130.709867,136.753658,84.571510,134.483724,-0.060154,0.038526,32.025740,-235.657933,133.632596,3.880185,22.940473,7.621660,20.394588,1290.507414,16.188232,438673.805417,0.983530,20.192607,13.380133,2.689010,0.077679,0.052817,108.186022,86.339210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225501,69.307731,75.367202,100.000000,24.638947,30.556962,48.851617,70.458080,16.506329,18.512658,58.324815,1358.642578,23.325224,0.011915,66.864376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.887769,62.380327,139.227060,134.349640,92.754489,98.194562,44.531524,14.399761,137.599907,4.085646,62.617444,52.179924,132.587912,138.743819,130.686959,136.836372,84.543820,134.434340,-0.060314,0.038529,32.025740,-235.650670,133.756514,3.877349,22.935532,7.605415,17.143854,1084.603225,16.188551,438638.019216,0.984441,20.190995,13.347727,2.688972,0.079945,0.053334,108.160247,86.349432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222562,69.298563,75.349517,100.000000,24.630818,30.556962,48.851617,70.524630,16.506329,18.512658,58.329897,1376.953125,23.326882,0.011820,66.871937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.792724,62.452559,139.346373,134.401211,92.734260,98.190104,44.564850,14.389059,137.567957,4.084796,62.732927,52.179455,132.587894,138.696636,130.680349,136.658454,84.557613,134.428045,-0.060450,0.038541,32.025740,-235.664150,134.023833,3.874405,22.902194,7.601016,19.007033,1201.577729,16.217627,438714.312426,0.987489,20.323185,13.323592,2.692676,0.076202,0.053209,108.092646,86.351393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230849,69.303527,75.344906,100.000000,24.632014,30.556962,48.851617,70.482362,16.506329,18.512658,58.337434,1369.628906,23.289325,0.011937,66.875508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.865891,62.513764,139.130644,134.446928,92.727467,98.182486,44.559691,14.394481,137.563410,4.080633,62.722301,52.326848,132.601517,138.764221,130.727353,136.718311,84.572066,134.556388,-0.060574,0.038519,32.025740,-235.656930,133.166962,3.872470,22.901888,7.642900,33.077349,2091.310510,16.154930,438747.982907,0.983687,20.192210,13.327193,2.683235,0.078145,0.055450,108.081697,86.395129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235093,69.350543,75.363229,100.000000,24.641797,30.556962,48.851617,70.473991,16.506329,18.512658,58.341228,1354.980469,23.293166,0.011732,66.866831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.992738,62.533063,139.333246,134.470901,92.717408,98.177885,44.572531,14.393340,137.720476,4.076774,62.601903,52.345524,132.599667,138.766188,130.708049,136.833373,84.548150,134.377804,-0.060676,0.038510,32.025740,-235.660685,134.153583,3.868331,22.963822,7.663996,-1.314854,-83.107477,16.206175,438849.480591,0.985084,20.359853,13.310329,2.690462,0.075939,0.053218,108.042115,86.389171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239751,69.325302,75.346473,100.000000,24.641390,30.556962,48.851617,70.431007,16.506329,18.512658,58.348149,1369.628906,23.335465,0.011833,66.865910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.853368,62.533063,139.344043,134.470901,92.713233,98.176317,44.525836,14.391056,137.670796,4.074673,62.584208,52.296133,132.607395,138.841607,130.726653,136.865152,84.569945,134.300103,-0.060810,0.038529,32.025740,-235.662642,133.428507,3.865392,22.946423,7.615963,51.029674,3228.796743,16.155454,438826.521862,0.983750,20.347598,13.358471,2.682508,0.075035,0.053929,108.033151,86.399525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233927,69.348548,75.371805,100.000000,24.652784,30.556962,48.851617,70.356638,16.506329,18.512658,58.353388,1362.304687,23.311412,0.011923,66.873471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.943570,62.502185,139.195120,134.456684,92.740873,98.182405,44.559651,14.395195,137.734099,4.075029,62.605198,52.206870,132.630259,138.843292,130.728634,136.802144,84.583604,134.421122,-0.060917,0.038546,32.025740,-235.656543,133.570188,3.863141,22.938327,7.591117,-16.933735,-1070.633850,16.133863,438799.430400,0.980827,20.239727,13.295276,2.679860,0.075778,0.052089,108.075853,86.374486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213622,69.334058,75.352216,100.000000,24.678847,30.556962,48.851617,70.420261,16.506329,18.512658,58.356452,1358.642578,23.328235,0.011780,66.867871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.845174,62.487021,139.222767,134.432153,92.755134,98.185480,44.569048,14.390486,137.721708,4.076464,62.596929,52.236110,132.620580,138.776584,130.716217,136.796131,84.545718,134.439430,-0.060944,0.038469,32.025740,-235.658149,133.406236,3.862983,22.945954,7.630045,58.366352,3689.429262,16.185299,438830.882976,0.984749,20.379465,13.235552,2.687271,0.081788,0.057476,108.111648,86.349291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227733,69.329066,75.332056,100.000000,24.688027,30.556962,48.851617,70.366376,16.506329,18.512658,58.360662,1369.628906,23.332814,0.011881,66.873206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.741483,62.485643,139.353770,134.438286,92.731283,98.184944,44.580978,14.403472,137.650197,4.081316,62.633209,52.114598,132.598573,138.823760,130.724014,136.780107,84.542974,134.429236,-0.060959,0.038099,32.025740,-235.645489,133.547139,3.860640,22.951075,7.669747,16.581144,1047.839809,16.134513,438743.015690,0.982099,20.258115,13.280960,2.679737,0.075385,0.051588,108.151876,86.303806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206597,69.302533,75.290933,100.000000,24.676229,30.556962,48.851617,70.409320,16.506329,18.512658,58.365458,1369.628906,23.330885,0.011875,66.874468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.814986,62.510180,139.313378,134.450273,92.703358,98.178101,44.614205,14.395338,137.623431,4.086191,62.722179,52.150972,132.608820,138.740376,130.703652,136.838305,84.534423,134.481011,-0.061096,0.037829,32.025740,-235.652643,133.761063,3.861785,22.930971,7.626384,33.387046,2108.311773,16.173233,438865.002493,0.983937,20.341647,13.327777,2.685356,0.082154,0.059122,108.149904,86.334354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220921,69.293600,75.313215,100.000000,24.701461,30.556962,48.851617,70.460567,16.506329,18.512658,58.369471,1358.642578,23.286639,0.011808,66.870198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.860747,62.510180,139.189173,134.450273,92.688944,98.171836,44.583747,14.394624,137.597385,4.089895,62.785303,52.270300,132.611153,138.743425,130.723828,136.731655,84.541305,134.489765,-0.061180,0.037816,32.025740,-235.654500,133.242484,3.864153,22.953996,7.585852,-2.819087,-178.140180,16.226298,438925.966898,0.985837,20.444431,13.325548,2.693270,0.082232,0.053730,108.167728,86.354250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218027,69.307732,75.301617,100.000000,24.709223,30.556962,48.851617,70.420629,16.506329,18.512658,58.374727,1373.291016,23.311773,0.011847,66.869218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.928078,62.558427,139.162206,134.494039,92.663351,98.167071,44.630358,14.395195,137.564614,4.092070,62.694065,52.288251,132.603887,138.778185,130.694442,136.750969,84.550070,134.419163,-0.061332,0.037841,32.025740,-235.653603,133.637410,3.861934,22.945630,7.598059,49.639385,3133.473421,16.194866,438901.008485,0.983558,20.395114,13.359356,2.688670,0.075643,0.051815,108.199699,86.325952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230992,69.307407,75.323261,100.000000,24.700778,30.556962,48.851617,70.394955,16.506329,18.512658,58.381199,1358.642578,23.314207,0.011920,66.870760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.890917,62.568904,139.150505,134.519406,92.652035,98.169185,44.568615,14.393197,137.682743,4.094506,62.648733,52.248081,132.648800,138.836387,130.712709,136.760053,84.564323,134.451935,-0.061539,0.037828,32.025740,-235.657561,133.484327,3.863531,22.925886,7.631830,-9.716722,-614.215319,16.162350,438833.758434,0.983211,20.349176,13.356744,2.683902,0.082398,0.052176,108.237410,86.324302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229376,69.324064,75.307157,100.000000,24.721008,30.556962,48.851617,70.353313,16.506329,18.512658,58.385881,1358.642578,23.351151,0.011769,66.874161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.868368,62.534166,139.330078,134.494596,92.675614,98.171316,44.513157,14.391056,137.720645,4.097078,62.566347,52.223199,132.641013,138.693563,130.721964,136.831742,84.542224,134.454529,-0.061505,0.037841,32.025740,-235.659701,133.886983,3.865763,22.973432,7.672939,45.649616,2889.207406,16.136272,438817.466268,0.980859,20.329886,13.313537,2.679903,0.075655,0.052422,108.282218,86.296544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223922,69.309059,75.300484,100.000000,24.709515,30.556962,48.851617,70.366795,16.506329,18.512658,58.391098,1373.291016,23.327117,0.011877,66.868519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.971433,62.534166,139.372157,134.494596,92.692181,98.169943,44.541581,14.400190,137.674046,4.097420,62.571978,52.336617,132.680950,138.876260,130.735245,136.873797,84.579154,134.474599,-0.061607,0.037881,32.025740,-235.648608,133.519382,3.864976,22.966581,7.635598,-6.549647,-414.268837,16.149056,438835.741911,0.983041,20.377628,13.315274,2.681597,0.076535,0.053708,108.309044,86.319157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235654,69.339477,75.323389,100.000000,24.736237,30.556962,48.851617,70.372915,16.506329,18.512658,58.394190,1354.980469,23.317669,0.011886,66.866848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.907803,62.503563,139.358593,134.459193,92.715988,98.173046,44.556557,14.397050,137.757691,4.098106,62.522081,52.285234,132.668123,138.809486,130.726651,136.857619,84.586895,134.605970,-0.061463,0.037891,32.025740,-235.658608,134.128741,3.865556,22.924714,7.605054,38.542304,2437.002864,16.177440,438855.562179,0.984668,20.365514,13.338638,2.686224,0.077049,0.052768,108.241916,86.303679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224373,69.312417,75.310598,100.000000,24.748988,30.556962,48.851617,70.311804,16.506329,18.512658,58.397276,1365.966797,23.320211,0.011780,66.869712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.962308,62.470755,139.237550,134.434104,92.770980,98.178693,44.517442,14.397335,137.631476,4.100926,62.538892,52.230615,132.628042,138.783598,130.714390,136.734856,84.560563,134.550264,-0.061494,0.037864,32.025740,-235.655219,133.708077,3.867138,22.917340,7.605884,5.492486,347.591194,16.145069,438720.530569,0.981875,20.262172,13.311499,2.681707,0.075901,0.052133,108.177745,86.271694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190889,69.279352,75.286037,100.000000,24.760944,30.556962,48.851617,70.351660,16.506329,18.512658,58.401412,1369.628906,23.289830,0.011915,66.877835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.879306,62.479026,139.351161,134.425184,92.761440,98.184260,44.557620,14.391913,137.653184,4.105676,62.561153,52.279609,132.651199,138.758217,130.743421,136.800328,84.571797,134.442326,-0.061486,0.038029,32.025740,-235.654271,133.516163,3.870615,22.937714,7.666358,36.169185,2286.897693,16.165441,438719.464411,0.982823,20.295353,13.367812,2.684733,0.077769,0.054196,108.122351,86.268659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215339,69.300892,75.306467,100.000000,24.750755,30.556962,48.851617,70.299503,16.506329,18.512658,58.405358,1365.966797,23.332310,0.011834,66.866490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.829514,62.497498,139.221205,134.445812,92.762582,98.188291,44.597960,14.395480,137.691073,4.112386,62.632332,52.215115,132.637560,138.827546,130.751462,136.870065,84.543744,134.459442,-0.061583,0.038048,32.025740,-235.659688,133.587931,3.871593,22.930358,7.638104,-7.077800,-447.108884,16.130769,438719.827940,0.982520,20.207906,13.366988,2.679587,0.076749,0.054026,108.031467,86.290732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215645,69.288325,75.304908,100.000000,24.773682,30.556962,48.851617,70.338735,16.506329,18.512658,58.409727,1358.642578,23.333067,0.011777,66.867666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.877907,62.497498,139.346132,134.445812,92.770005,98.189053,44.522481,14.388916,137.663916,4.121720,62.584268,52.187596,132.654651,138.740007,130.734085,136.777774,84.578975,134.455980,-0.061743,0.038059,32.025740,-235.658738,132.908174,3.876233,22.925940,7.609039,55.935500,3539.469401,16.175570,438780.843191,0.983442,20.299400,13.303110,2.686065,0.078015,0.055416,107.948983,86.265646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229843,69.300860,75.343413,100.000000,24.767956,30.556962,48.851617,70.360310,16.506329,18.512658,58.414635,1373.291016,23.331174,0.011842,66.873155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.849275,62.500806,139.363252,134.467835,92.747024,98.188305,44.523437,14.397906,137.673070,4.130405,62.627351,52.260587,132.657871,138.814922,130.774149,136.806974,84.592694,134.514595,-0.061688,0.038080,32.025740,-235.653015,133.629189,3.882857,22.910272,7.588376,3.024559,191.383005,16.179778,438904.281317,0.983682,20.367845,13.339514,2.686138,0.076218,0.053313,107.922616,86.302953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216273,69.288537,75.332542,100.000000,24.787709,30.556962,48.851617,70.330538,16.506329,18.512658,58.418957,1354.980469,23.265795,0.011909,66.879335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.936964,62.510731,139.178171,134.467835,92.705487,98.179120,44.537627,14.392769,137.680517,4.134392,62.661944,52.267632,132.643311,138.761200,130.753350,136.785539,84.561786,134.529536,-0.061266,0.037841,32.025740,-235.657662,133.286640,3.883274,22.929546,7.617333,39.812342,2518.376432,16.177120,438813.282558,0.984344,20.319275,13.302594,2.686040,0.077621,0.052382,107.960447,86.292864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221821,69.289931,75.320262,100.000000,24.795645,30.556962,48.851617,70.340660,16.506329,18.512658,58.423155,1365.966797,23.293779,0.011780,66.871221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.822299,62.538301,139.197395,134.489021,92.692012,98.166816,44.587343,14.395766,137.645433,4.136187,62.701849,52.313188,132.656130,138.733443,130.723935,136.778268,84.588704,134.467074,-0.061054,0.037605,32.025740,-235.653685,134.073125,3.884849,22.946675,7.658226,15.134681,956.294545,16.189569,438806.090228,0.984923,20.351315,13.317465,2.687853,0.077356,0.054428,107.973558,86.324619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231016,69.279192,75.335931,100.000000,24.785093,30.556962,48.851617,70.291930,16.506329,18.512658,58.427861,1369.628906,23.325855,0.011948,66.866763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.002664,62.538301,139.235784,134.489021,92.720463,98.158427,44.558886,14.395766,137.684658,4.138150,62.627547,52.320010,132.671278,138.870364,130.743386,136.918266,84.587992,134.464299,-0.060867,0.037377,32.025740,-235.656136,133.112772,3.888628,22.954915,7.661526,34.572921,2185.907282,16.134720,438784.726610,0.982711,20.273283,13.355659,2.679752,0.085684,0.052496,107.919625,86.332458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239390,69.292549,75.329438,100.000000,24.811061,30.556962,48.851617,70.346663,16.506329,18.512658,58.433474,1354.980469,23.265399,0.011812,66.863183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.925477,62.538577,139.221171,134.511043,92.719454,98.153110,44.529405,14.395052,137.807830,4.138778,62.549021,52.381186,132.680960,138.834807,130.751153,136.813084,84.589260,134.542267,-0.060776,0.037277,32.025740,-235.656686,133.910231,3.889228,22.901725,7.614322,-3.626401,-229.434590,16.177770,438780.683364,0.983958,20.415892,13.298276,2.686052,0.085500,0.056025,107.894637,86.330466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226528,69.289655,75.344327,100.000000,24.806290,30.556962,48.851617,70.243606,16.506329,18.512658,58.437999,1376.953125,23.296934,0.011812,66.867001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.939978,62.492811,139.364669,134.482330,92.745520,98.153479,44.518173,14.392341,137.728630,4.134563,62.456222,52.420545,132.675692,138.785473,130.748974,136.865948,84.607123,134.553268,-0.060907,0.037280,32.025740,-235.659561,133.552323,3.890656,22.940599,7.601124,52.416958,3317.145188,16.115911,438640.030259,0.980740,20.235026,13.297635,2.677474,0.078181,0.054545,107.913629,86.313286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222118,69.281507,75.362387,100.000000,24.812303,30.556962,48.851617,70.188341,16.506329,18.512658,58.441937,1369.628906,23.303353,0.011894,66.868425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.004016,62.455040,139.244544,134.443304,92.740774,98.154255,44.570982,14.387774,137.735831,4.131389,62.420554,52.351816,132.679164,138.930587,130.815268,136.879309,84.629235,134.603877,-0.061069,0.037290,32.025740,-235.665761,134.203981,3.893014,22.963984,7.643081,-8.310320,-525.285634,16.141113,438659.945659,0.982945,20.312644,13.334392,2.681173,0.078138,0.053195,107.892260,86.341872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225846,69.288142,75.379382,100.000000,24.837381,30.556962,48.851617,70.252847,16.506329,18.512658,58.446069,1354.980469,23.305498,0.011722,66.865263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.910661,62.431055,139.267325,134.414034,92.748671,98.148888,44.572609,14.399048,137.718339,4.131580,62.345856,52.408085,132.661393,138.893276,130.773802,136.862876,84.588600,134.590828,-0.061001,0.037312,32.025740,-235.647789,133.168918,3.893031,22.942204,7.641079,37.186003,2350.398138,16.150795,438561.526717,0.982774,20.252341,13.321893,2.683187,0.075551,0.052262,107.878498,86.334285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212578,69.268646,75.357679,100.000000,24.833346,30.556962,48.851617,70.211408,16.506329,18.512658,58.448271,1365.966797,23.363682,0.011792,66.866643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.941319,62.431055,139.299511,134.414034,92.716327,98.152574,44.552037,14.390486,137.797707,4.133415,62.379985,52.364436,132.682565,138.943932,130.793087,136.930099,84.605351,134.576062,-0.061004,0.037338,32.025740,-235.655862,133.824412,3.895311,22.943754,7.627502,40.877666,2584.928386,16.111937,438438.657154,0.980187,20.150409,13.324452,2.677573,0.076371,0.052333,107.963950,86.395379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236142,69.278919,75.390282,100.000000,24.860159,30.556962,48.851617,70.251653,16.506329,18.512658,58.450927,1373.291016,23.303353,0.011891,66.877340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.897882,62.393836,139.283419,134.398423,92.726388,98.156433,44.553291,14.393768,137.841848,4.134370,62.344677,52.293972,132.684373,138.880798,130.777063,136.921321,84.611505,134.618032,-0.061096,0.037336,32.025740,-235.657317,133.843847,3.896002,22.949272,7.617784,-2.899888,-183.371338,16.146301,438514.347134,0.981978,20.219977,13.358728,2.682827,0.076372,0.052213,107.943724,86.396637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239330,69.273800,75.380836,100.000000,24.854909,30.556962,48.851617,70.227167,16.506329,18.512658,58.452848,1354.980469,23.330651,0.011820,66.864709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.880265,62.378121,139.472252,134.395914,92.743068,98.155654,44.579192,14.392626,137.770755,4.135013,62.389208,52.212911,132.682199,138.916463,130.770231,136.946582,84.584625,134.650845,-0.061127,0.037337,32.025740,-235.661562,133.791310,3.897292,22.954050,7.596093,44.275669,2798.098072,16.139684,438481.287574,0.981829,20.189240,13.334778,2.681863,0.082111,0.052677,107.939787,86.406036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237411,69.273958,75.367679,100.000000,24.862980,30.556962,48.851617,70.242777,16.506329,18.512658,58.456150,1362.304687,23.353658,0.011753,66.868092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.905803,62.371505,139.311394,134.397029,92.731825,98.154866,44.529091,14.391485,137.807204,4.133595,62.477434,52.292013,132.671411,138.853977,130.771437,136.910889,84.625890,134.526946,-0.061138,0.037334,32.025740,-235.655353,133.635820,3.898660,22.962037,7.642089,17.703318,1120.058851,16.152461,438465.574212,0.982649,20.195576,13.349081,2.683798,0.077317,0.051809,107.929529,86.404075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234549,69.263205,75.389195,100.000000,24.890540,30.556962,48.851617,70.243288,16.506329,18.512658,58.458648,1369.628906,23.334329,0.011921,66.866192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.910146,62.406518,139.301451,134.424905,92.752682,98.159652,44.535068,14.391770,137.843119,4.126957,62.422821,52.269070,132.676023,138.950778,130.763652,136.969194,84.595978,134.585508,-0.061090,0.037357,32.025740,-235.655394,134.119056,3.894476,22.957656,7.684370,50.231698,3177.647643,16.180194,438502.312127,0.982397,20.197532,13.391952,2.688349,0.075495,0.051841,107.902374,86.414518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232025,69.257359,75.379982,100.000000,24.886695,30.556962,48.851617,70.206764,16.506329,18.512658,58.462537,1358.642578,23.334617,0.011877,66.861384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.856090,62.406518,139.453383,134.424905,92.771434,98.157347,44.583303,14.395623,137.736815,4.125243,62.444798,52.247908,132.665936,138.884780,130.770989,136.855540,84.600404,134.656127,-0.061022,0.037332,32.025740,-235.653011,134.215257,3.894147,22.944548,7.637762,-13.500339,-853.104865,16.151572,438397.211648,0.982943,20.165299,13.290291,2.683927,0.075927,0.051988,107.937280,86.414459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223687,69.241130,75.378272,100.000000,24.892021,30.556962,48.851617,70.211505,16.506329,18.512658,58.467342,1358.642578,23.329497,0.011793,66.869865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.795225,62.404864,139.456671,134.438565,92.772115,98.163810,44.515386,14.392912,137.782808,4.126265,62.458564,52.136688,132.657918,138.946194,130.746279,136.954364,84.596370,134.529026,-0.060833,0.037317,32.025740,-235.657029,133.536415,3.895111,22.941212,7.611059,45.895280,2904.610260,16.151123,438517.264733,0.982860,20.195957,13.348756,2.683511,0.086365,0.053833,107.933350,86.384379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230029,69.241243,75.355227,100.000000,24.917563,30.556962,48.851617,70.233980,16.506329,18.512658,58.470675,1369.628906,23.333860,0.011888,66.867070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.711192,62.421130,139.459816,134.444140,92.758383,98.169932,44.584187,14.392483,137.786629,4.129757,62.531415,52.213743,132.680908,138.963597,130.786772,136.917429,84.607879,134.592915,-0.060663,0.037315,32.025740,-235.659091,133.788720,3.893058,22.962794,7.642017,13.326150,842.080930,16.188346,438531.280300,0.982902,20.250187,13.378747,2.689238,0.081347,0.057476,108.016471,86.399937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246822,69.253052,75.385829,100.000000,24.930618,30.556962,48.851617,70.262511,16.506329,18.512658,58.474069,1362.304687,23.314027,0.011915,66.875423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.722780,62.448424,139.286132,134.462817,92.742412,98.172999,44.586774,14.394481,137.714917,4.133339,62.592429,52.048755,132.648134,138.890509,130.751205,136.914374,84.568629,134.522107,-0.060466,0.037312,32.025740,-235.657257,133.728554,3.894168,22.948623,7.646488,-10.302506,-650.978734,16.211852,438599.023546,0.985737,20.309646,13.320825,2.692462,0.080670,0.057551,108.057693,86.366460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221601,69.234891,75.382433,100.000000,24.940793,30.556962,48.851617,70.303347,16.506329,18.512658,58.478294,1362.304687,23.329100,0.011837,66.867070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.683643,62.448424,139.240541,134.462817,92.733684,98.167692,44.541981,14.394196,137.695509,4.135395,62.684155,52.146582,132.691144,138.758701,130.788892,136.814998,84.624770,134.536024,-0.060445,0.037301,32.025740,-235.654275,133.877722,3.894365,22.943015,7.650689,51.870643,3280.817703,16.244394,438675.529763,0.986082,20.410377,13.340465,2.696898,0.075963,0.052572,108.155672,86.409063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244524,69.229988,75.397546,100.000000,24.930263,30.556962,48.851617,70.298087,16.506329,18.512658,58.483143,1373.291016,23.315812,0.011924,66.866541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.767037,62.491708,139.412094,134.495711,92.693027,98.157262,44.537424,14.387346,137.619689,4.135253,62.742257,52.086940,132.655277,138.859818,130.751386,136.848730,84.622642,134.479712,-0.060367,0.037287,32.025740,-235.667006,133.761230,3.892726,22.935154,7.638068,18.919530,1196.782501,16.221239,438789.316685,0.985884,20.426018,13.345193,2.692936,0.082324,0.052337,108.201661,86.380886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235500,69.227193,75.382613,100.000000,24.932372,30.556962,48.851617,70.318760,16.506329,18.512658,58.488872,1354.980469,23.334473,0.011907,66.867436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.704368,62.539128,139.243742,134.534181,92.677171,98.141094,44.543416,14.396479,137.687496,4.133527,62.784273,52.199545,132.684665,138.801390,130.766887,136.828527,84.605142,134.426161,-0.060424,0.037446,32.025740,-235.653298,133.398850,3.892486,22.932179,7.611545,-1.488602,-94.151033,16.229091,438683.959574,0.987645,20.465384,13.295838,2.694093,0.079707,0.055831,108.318465,86.384586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244212,69.249196,75.394195,100.000000,24.948103,30.556962,48.851617,70.270467,16.506329,18.512658,58.496525,1354.980469,23.326918,0.011818,66.874272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.826473,62.579932,139.352106,134.571535,92.676182,98.134198,44.567696,14.393054,137.633406,4.128092,62.772961,52.219349,132.688554,138.762140,130.777377,136.833577,84.620143,134.440692,-0.060464,0.037712,32.025740,-235.654436,134.158682,3.891319,22.923614,7.632443,41.365569,2614.862234,16.219534,438647.034554,0.986002,20.424812,13.270503,2.693067,0.076570,0.052649,108.361269,86.399559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269983,69.250049,75.377612,100.000000,24.952030,30.556962,48.851617,70.308028,16.506329,18.512658,58.501045,1365.966797,23.319490,0.011970,66.871357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.888601,62.586825,139.208378,134.590213,92.703175,98.133418,44.574651,14.393340,137.717534,4.123722,62.750531,52.287533,132.690845,138.813464,130.755634,136.816586,84.602213,134.422532,-0.060461,0.037962,32.025740,-235.655295,134.241363,3.890592,22.959657,7.682369,38.190104,2413.753273,16.221821,438704.176001,0.987147,20.535240,13.261880,2.693075,0.077185,0.052228,108.387493,86.406494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242957,69.234235,75.371854,100.000000,24.970426,30.556962,48.851617,70.240573,16.506329,18.512658,58.507649,1369.628906,23.311430,0.011972,66.876684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.914045,62.586825,139.249759,134.590213,92.701978,98.136646,44.555107,14.390628,137.706815,4.118307,62.653772,52.320233,132.719551,138.826293,130.768126,136.903676,84.604749,134.568206,-0.060485,0.037956,32.025740,-235.661436,133.980534,3.885500,22.934721,7.650419,-3.253909,-205.749069,16.191114,438626.425316,0.984086,20.453332,13.253969,2.688821,0.077576,0.053376,108.394727,86.387858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241801,69.239724,75.381015,100.000000,24.964928,30.556962,48.851617,70.203172,16.506329,18.512658,58.512844,1358.642578,23.323457,0.011853,66.879420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.975304,62.567526,139.287457,134.587704,92.704552,98.142805,44.554636,14.392626,137.822238,4.112766,62.554084,52.404425,132.730288,138.792957,130.788195,136.788493,84.606054,134.578692,-0.060450,0.037937,32.025740,-235.655845,134.121707,3.884976,22.936759,7.629377,45.092365,2851.281511,16.151742,438628.870958,0.982645,20.397873,13.263038,2.682832,0.080548,0.057829,108.383688,86.375319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239625,69.248346,75.348936,100.000000,24.973679,30.556962,48.851617,70.183755,16.506329,18.512658,58.516886,1373.291016,23.306111,0.011793,66.869584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.866262,62.502736,139.417264,134.547561,92.728460,98.145273,44.562513,14.390057,137.725856,4.108213,62.454043,52.202545,132.723860,138.849115,130.786404,136.926248,84.608657,134.610567,-0.060353,0.037852,32.025740,-235.660374,133.835731,3.881010,22.961100,7.623031,17.576400,1111.194944,16.148168,438625.733253,0.982577,20.372354,13.331550,2.682314,0.082971,0.058493,108.351275,86.337208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234383,69.226492,75.351980,100.000000,24.999267,30.556962,48.851617,70.143122,16.506329,18.512658,58.521643,1373.291016,23.326810,0.011886,66.865663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.790221,62.458349,139.251153,134.502123,92.723617,98.143171,44.602731,14.389629,137.777565,4.105321,62.459327,52.277975,132.717579,138.927535,130.799494,136.978136,84.578766,134.595937,-0.060456,0.037591,32.025740,-235.665539,133.923082,3.876590,22.931115,7.636175,22.156503,1399.489871,16.130581,438590.982889,0.981323,20.291655,13.335357,2.679878,0.077774,0.052520,108.365456,86.342789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239683,69.219332,75.348149,100.000000,25.009471,30.556962,48.851617,70.195217,16.506329,18.512658,58.523092,1354.980469,23.315830,0.011746,66.871817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.974581,62.458349,139.421553,134.502123,92.722457,98.147770,44.549120,14.393625,137.788261,4.103905,62.492468,52.270763,132.722838,138.849574,130.790420,136.912866,84.584357,134.589159,-0.060317,0.037306,32.025740,-235.651742,134.314254,3.875694,22.934847,7.661994,34.413691,2176.316826,16.182709,438578.179983,0.983278,20.336197,13.348292,2.688014,0.074907,0.051523,108.329996,86.344299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229963,69.222903,75.364522,100.000000,25.003196,30.556962,48.851617,70.231556,16.506329,18.512658,58.525163,1369.628906,23.316551,0.011784,66.861853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.846689,62.464414,139.427870,134.489578,92.729764,98.149537,44.556194,14.398763,137.752866,4.101917,62.480502,52.173727,132.739793,138.883012,130.810131,136.861124,84.611771,134.511370,-0.060403,0.037024,32.025740,-235.654119,134.580282,3.873117,22.949037,7.663545,15.769881,997.126639,16.188277,438611.899124,0.983844,20.368157,13.371051,2.688754,0.075771,0.052995,108.313800,86.349680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.288038,69.252323,75.367086,100.000000,25.025784,30.556962,48.851617,70.130692,16.506329,18.512658,58.529281,1369.628906,23.300648,0.011947,66.872277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
