OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Saturday, October 31, 2020
11:47:58 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
51.757956,61.008906,138.670595,132.391967,110.353788,114.848146,49.659792,14.391913,135.998707,3.836503,61.324694,52.649154,131.013029,137.713399,129.429395,135.205258,83.466256,132.118920,-0.059630,0.038557,32.025740,-235.660479,132.681280,3.619615,26.222205,9.550679,41.414766,2349.526278,18.770059,513469.080318,1.028631,18.835277,13.255267,2.675499,0.075318,0.052117,107.337513,84.756903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392055,69.376691,76.275804,100.000000,30.502649,32.556962,54.851617,83.419415,20.506329,19.512658,64.716329,1527.099609,26.325393,0.012380,71.137981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.673078,61.046117,138.640252,132.405901,110.295763,114.826946,49.618851,14.392483,136.000095,3.834125,61.400279,52.520262,131.003814,137.794781,129.410841,135.140149,83.433808,132.110840,-0.059622,0.038548,32.025740,-235.658764,133.186175,3.617159,26.255471,9.512960,44.188115,2508.931286,18.848361,513623.548263,1.032341,19.014483,13.296003,2.685336,0.075323,0.052546,107.334550,84.732247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356849,69.381349,76.250491,100.000000,30.497785,32.556962,54.851617,83.370110,20.506329,19.512658,64.708811,1523.437500,26.440012,0.012402,71.127804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.703841,61.046117,138.646606,132.405901,110.263297,114.817045,49.660772,14.403329,135.934615,3.831430,61.496489,52.579514,131.024300,137.833109,129.400307,135.190109,83.446921,132.097689,-0.059782,0.038550,32.025740,-235.646122,133.052951,3.614817,26.246402,9.427333,22.684004,1286.874665,18.799492,513512.263119,1.030783,18.951136,13.267728,2.679213,0.074917,0.052682,107.317498,84.753092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362193,69.401642,76.271131,100.000000,30.492273,32.556962,54.851617,83.415596,20.506329,19.512658,64.701875,1516.113281,26.427733,0.012311,71.132458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.697576,61.109237,138.601927,132.427358,110.209946,114.808542,49.720026,14.394481,135.975126,3.828179,61.520534,52.685023,131.035642,137.797760,129.424875,135.089178,83.448867,132.061580,-0.059968,0.038562,32.025740,-235.656930,132.692659,3.611671,26.233384,9.475853,25.401193,1439.304795,18.829627,513601.802665,1.033415,19.073708,13.296181,2.683027,0.075802,0.052941,107.360740,84.789702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376425,69.432897,76.266092,100.000000,30.484001,32.556962,54.851617,83.397929,20.506329,19.512658,64.696338,1512.451172,26.596047,0.012360,71.109701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.672751,61.137628,138.645416,132.456618,110.189538,114.790274,49.697581,14.396337,135.974856,3.825126,61.466532,52.502511,131.014302,137.833314,129.418634,135.076366,83.463680,132.147014,-0.060023,0.038565,32.025740,-235.658342,132.864200,3.608202,26.245176,9.524193,7.162052,406.005791,18.815789,513507.724821,1.031776,19.042757,13.276566,2.681553,0.075209,0.053141,107.342958,84.795523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365182,69.417502,76.283915,100.000000,30.476187,32.556962,54.851617,83.402834,20.506329,19.512658,64.688482,1512.451172,26.644549,0.012411,71.106445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.783755,61.138730,138.604650,132.469716,110.191724,114.770520,49.712832,14.399761,135.985636,3.822610,61.438777,52.490017,131.031519,137.715359,129.407930,135.107823,83.464223,131.930554,-0.060010,0.038539,32.025740,-235.654917,132.545712,3.605989,26.247772,9.474050,18.700106,1059.755224,18.814260,513563.359066,1.030782,19.112181,13.256768,2.681014,0.075545,0.052534,107.334739,84.772002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358719,69.419759,76.293112,100.000000,30.473912,32.556962,54.851617,83.414265,20.506329,19.512658,64.682087,1519.775391,26.753363,0.012440,71.090915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.788138,61.126878,138.615810,132.480305,110.196327,114.743038,49.719870,14.400332,135.993398,3.818147,61.326551,52.566122,131.064580,137.701861,129.437956,135.101386,83.472569,132.033313,-0.059873,0.038535,32.025740,-235.654836,133.043428,3.601544,26.270797,9.450070,11.830011,670.324577,18.829227,513510.442486,1.031708,19.165548,13.284188,2.683144,0.076978,0.051533,107.385403,84.793388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367159,69.439825,76.320063,100.000000,30.459368,32.556962,54.851617,83.348512,20.506329,19.512658,64.672002,1512.451172,26.922740,0.012449,71.153665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.701712,61.126878,138.587280,132.480305,110.207146,114.721677,49.724312,14.403044,136.005262,3.815079,61.298352,52.534234,131.064353,137.793563,129.428021,135.158695,83.463288,131.982319,-0.059944,0.038547,32.025740,-235.648858,132.921160,3.598320,26.271230,9.507677,14.282907,809.240883,18.773629,513343.335742,1.028779,19.055035,13.176603,2.676605,0.075695,0.053132,107.418906,84.771068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360272,69.422973,76.325118,100.000000,30.453672,32.556962,54.851617,83.351313,20.506329,19.512658,64.663832,1519.775391,26.865620,0.012353,71.104305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.649951,61.103724,138.640395,132.482535,110.178414,114.703474,49.640218,14.395052,135.985176,3.811150,61.345650,52.544435,131.078541,137.754981,129.432144,135.126256,83.470475,132.055295,-0.059900,0.038525,32.025740,-235.651622,132.679851,3.594545,26.255399,9.515033,43.600341,2474.492829,18.768058,513183.238213,1.028258,19.038780,13.219089,2.676594,0.075875,0.052258,107.436636,84.783548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367588,69.435687,76.349665,100.000000,30.447038,32.556962,54.851617,83.395284,20.506329,19.512658,64.655076,1527.099609,26.584075,0.012409,71.196086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.699470,61.102346,138.602822,132.470552,110.139438,114.696603,49.679783,14.396622,136.003253,3.806508,61.366324,52.462025,131.075976,137.707803,129.456366,135.051226,83.466251,132.006260,-0.059824,0.038511,32.025740,-235.653156,132.822716,3.590152,26.246943,9.450971,38.692244,2194.189949,18.797038,513166.197201,1.029871,19.125660,13.203149,2.680516,0.074989,0.051869,107.531504,84.758122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.370238,69.456606,76.344581,100.000000,30.445666,32.556962,54.851617,83.425144,20.506329,19.512658,64.647171,1516.113281,26.524935,0.012368,71.185977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.774130,61.114750,138.565710,132.480027,110.141264,114.686968,49.689982,14.398620,136.006722,3.802345,61.423981,52.598846,131.080575,137.833798,129.442726,135.082397,83.475844,132.041232,-0.059606,0.038532,32.025740,-235.649198,132.827651,3.586167,26.255777,9.446770,24.504202,1389.318175,18.822255,513070.536683,1.032528,19.154595,13.232053,2.684231,0.076887,0.052281,107.579794,84.779530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404234,69.444096,76.345196,100.000000,30.438097,32.556962,54.851617,83.400149,20.506329,19.512658,64.639196,1512.451172,26.396559,0.012325,71.204021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.762027,61.114750,138.611830,132.480027,110.058793,114.668612,49.681675,14.397335,135.958204,3.799904,61.493078,52.646943,131.087768,137.730764,129.449158,135.169121,83.483188,132.003219,-0.059454,0.038520,32.025740,-235.649012,132.641997,3.584120,26.225126,9.470174,12.077171,684.855572,18.794826,513012.330996,1.030550,19.103384,13.212028,2.680933,0.075575,0.053067,107.578198,84.791351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389520,69.442254,76.348484,100.000000,30.425708,32.556962,54.851617,83.361104,20.506329,19.512658,64.631881,1512.451172,26.413724,0.012397,71.123108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.679120,61.148377,138.597481,132.488108,110.022164,114.647241,49.612962,14.397050,136.018390,3.798432,61.553920,52.644545,131.104631,137.813089,129.460621,135.095496,83.480396,131.994608,-0.059491,0.038517,32.025740,-235.653708,132.338726,3.582428,26.234502,9.533406,11.405379,647.656226,18.757226,512917.272629,1.028648,19.040726,13.219731,2.676350,0.075803,0.052228,107.508306,84.790194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381848,69.450776,76.360907,100.000000,30.426254,32.556962,54.851617,83.369797,20.506329,19.512658,64.625606,1512.451172,26.632613,0.012402,71.115232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.733393,61.189172,138.598213,132.507894,110.029487,114.628137,49.704493,14.394767,135.953347,3.797969,61.541660,52.551460,131.106484,137.727868,129.428697,135.082456,83.485112,132.016974,-0.059766,0.038494,32.025740,-235.655338,132.411170,3.581227,26.224242,9.451512,16.030760,908.632884,18.765664,512826.095310,1.028920,19.052888,13.193586,2.677867,0.075696,0.051677,107.455257,84.767578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395045,69.436153,76.340539,100.000000,30.417162,32.556962,54.851617,83.414210,20.506329,19.512658,64.618095,1516.113281,26.616566,0.012407,71.105976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.595279,61.216460,138.618814,132.526565,109.988293,114.622814,49.673195,14.395338,135.942641,3.798330,61.514445,52.511908,131.108653,137.704882,129.429706,135.066729,83.498023,132.027503,-0.059936,0.038483,32.025740,-235.653133,132.857980,3.581521,26.244130,9.428289,29.491919,1672.672564,18.796992,512843.606381,1.032069,19.169890,13.192119,2.681885,0.076993,0.052726,107.388716,84.755595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389065,69.433080,76.346148,100.000000,30.412879,32.556962,54.851617,83.386883,20.506329,19.512658,64.612683,1527.099609,26.677815,0.012428,71.099012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.678541,61.218665,138.519944,132.542170,109.972008,114.613693,49.628584,14.398192,135.941736,3.798840,61.434489,52.523859,131.109512,137.777260,129.442992,135.053611,83.504119,131.997056,-0.059690,0.038490,32.025740,-235.651913,132.697185,3.581492,26.263639,9.503512,15.778460,895.700299,18.773376,512772.308559,1.028917,19.156094,13.198466,2.679086,0.075019,0.052587,107.408565,84.771879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373791,69.456007,76.372476,100.000000,30.396940,32.556962,54.851617,83.416307,20.506329,19.512658,64.604552,1523.437500,26.835311,0.012383,71.088588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.696882,61.218665,138.557461,132.542170,109.963279,114.597887,49.690971,14.393911,135.878944,3.798260,61.354025,52.481730,131.116697,137.620191,129.449416,135.073614,83.494207,132.016771,-0.059755,0.038511,32.025740,-235.657174,132.298876,3.580795,26.253902,9.440604,40.884605,2317.994021,18.835014,512854.986958,1.032633,19.322390,13.190762,2.686657,0.075137,0.052794,107.390567,84.777885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384814,69.458309,76.360832,100.000000,30.391658,32.556962,54.851617,83.422348,20.506329,19.512658,64.597748,1527.099609,26.823357,0.012334,71.159819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.586420,61.183108,138.588336,132.535761,109.993439,114.571499,49.736446,14.392626,135.920970,3.800138,61.292654,52.439186,131.125776,137.642135,129.446479,135.068581,83.512012,131.907911,-0.059842,0.038530,32.025740,-235.656825,132.649688,3.582236,26.243427,9.435591,44.821294,2538.865134,18.784744,512746.942843,1.031649,19.240761,13.169607,2.680415,0.075847,0.052710,107.405515,84.787918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395376,69.452677,76.385378,100.000000,30.386292,32.556962,54.851617,83.416193,20.506329,19.512658,64.589237,1527.099609,26.741012,0.012330,71.099387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.717849,61.143692,138.515819,132.522385,109.984460,114.546406,49.691606,14.397050,135.828966,3.802611,61.283676,52.687104,131.116992,137.705123,129.437675,135.066160,83.499123,131.845406,-0.059771,0.038517,32.025740,-235.651584,132.413453,3.584046,26.258139,9.485157,20.878360,1183.704606,18.779555,512686.013921,1.029809,19.222308,13.189270,2.680190,0.075134,0.051952,107.411254,84.749760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390943,69.469005,76.381440,100.000000,30.377878,32.556962,54.851617,83.478182,20.506329,19.512658,64.582033,1512.451172,26.648119,0.012298,71.103189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.672112,61.140660,138.509132,132.515697,109.960339,114.525486,49.725315,14.397050,135.870479,3.803548,61.350869,52.633662,131.125903,137.670279,129.457089,134.974729,83.503771,132.017951,-0.059527,0.038495,32.025740,-235.654198,132.964277,3.584894,26.244166,9.480180,21.015630,1190.679483,18.824440,512548.752314,1.030961,19.297963,13.117609,2.686528,0.075257,0.052263,107.426513,84.735641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374334,69.464853,76.407954,100.000000,30.367714,32.556962,54.851617,83.412221,20.506329,19.512658,64.572800,1508.789062,26.550484,0.012327,71.115701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.694227,61.140660,138.579558,132.515697,109.917713,114.514938,49.681246,14.404043,135.872078,3.805599,61.436677,52.640167,131.132742,137.660913,129.450354,134.987751,83.508716,132.089587,-0.059543,0.038479,32.025740,-235.647532,132.250434,3.586357,26.236359,9.469579,7.715753,437.538049,18.752486,512315.668394,1.028666,19.126243,13.099560,2.678298,0.075435,0.052768,107.399126,84.719371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379588,69.472183,76.415412,100.000000,30.364344,32.556962,54.851617,83.438198,20.506329,19.512658,64.565101,1512.451172,26.496628,0.012399,71.127549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.607150,61.177320,138.540851,132.521270,109.845844,114.503016,49.616248,14.394053,135.939885,3.807592,61.531816,52.562929,131.131340,137.632929,129.470304,135.079624,83.491380,131.890728,-0.059554,0.038483,32.025740,-235.654744,132.347314,3.588293,26.237260,9.436781,18.351564,1042.027411,18.767435,512241.207088,1.028776,19.169223,13.180289,2.680539,0.076508,0.052093,107.394175,84.671057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382653,69.461546,76.390516,100.000000,30.359921,32.556962,54.851617,83.428253,20.506329,19.512658,64.559193,1516.113281,26.385650,0.012439,71.130183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.555301,61.231069,138.512645,132.533253,109.808940,114.497610,49.697783,14.403186,135.890671,3.810695,61.635063,52.440000,131.136911,137.655149,129.450649,135.072296,83.518762,131.970218,-0.059443,0.038509,32.025740,-235.652309,133.193125,3.591624,26.226244,9.522101,20.824562,1180.507787,18.765963,512169.976383,1.029108,19.146971,13.210766,2.680755,0.075385,0.052395,107.363585,84.711867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360387,69.472084,76.401246,100.000000,30.353264,32.556962,54.851617,83.477690,20.506329,19.512658,64.551937,1523.437500,26.356658,0.012408,71.126245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.730960,61.283993,138.490623,132.540498,109.778880,114.498466,49.633209,14.397621,135.908150,3.814815,61.702523,52.558375,131.140503,137.693425,129.463180,135.028430,83.533908,131.890868,-0.059412,0.038520,32.025740,-235.650850,132.219212,3.596010,26.217265,9.470119,44.218822,2509.948455,18.797447,512264.924128,1.032368,19.271291,13.129738,2.684528,0.076578,0.052443,107.385885,84.713128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367559,69.451852,76.419816,100.000000,30.338832,32.556962,54.851617,83.507749,20.506329,19.512658,64.547447,1527.099609,26.395982,0.012398,71.130506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.591885,61.323134,138.521006,132.564743,109.689929,114.496963,49.720474,14.393911,135.797879,3.822617,61.733917,52.413668,131.142158,137.582566,129.454743,134.930193,83.538170,132.009098,-0.059338,0.038502,32.025740,-235.656031,131.974516,3.603206,26.207474,9.422195,14.984474,849.055807,18.817458,512297.639774,1.031916,19.377290,13.141688,2.686681,0.075315,0.052567,107.436547,84.693729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379715,69.449058,76.401052,100.000000,30.326042,32.556962,54.851617,83.472605,20.506329,19.512658,64.541127,1523.437500,26.393584,0.012352,71.125060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.613980,61.323134,138.487272,132.564743,109.675485,114.484960,49.667613,14.400760,135.873699,3.828612,61.705618,52.414183,131.157647,137.651905,129.446970,134.972246,83.522653,131.895150,-0.059394,0.038503,32.025740,-235.653591,132.428421,3.608776,26.194240,9.459482,41.723576,2366.672851,18.743154,512226.678251,1.029544,19.253361,13.087278,2.677132,0.076657,0.052653,107.455230,84.706781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375138,69.458184,76.402700,100.000000,30.319462,32.556962,54.851617,83.498474,20.506329,19.512658,64.536711,1527.099609,26.374922,0.012274,71.131248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.634730,61.346013,138.459738,132.592053,109.629333,114.462126,49.680019,14.394339,135.847338,3.834322,61.652113,52.491904,131.135627,137.670185,129.421794,135.013414,83.494247,131.883341,-0.059407,0.038499,32.025740,-235.657073,131.313825,3.614246,26.198008,9.487465,44.380958,2516.778023,18.807879,512365.181661,1.030886,19.432483,13.141512,2.684938,0.075812,0.051913,107.370728,84.658829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328697,69.426280,76.360049,100.000000,30.309811,32.556962,54.851617,83.489577,20.506329,19.512658,64.531784,1527.099609,26.528722,0.012346,71.113511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.598107,61.339122,138.429069,132.612675,109.586291,114.447467,49.714543,14.395338,135.747496,3.840129,61.644872,52.420456,131.168769,137.537535,129.444526,134.995507,83.494084,131.871608,-0.059443,0.038498,32.025740,-235.660811,132.257718,3.619880,26.213514,9.424376,20.470035,1160.019085,18.791976,512328.555448,1.031388,19.410225,13.100653,2.683135,0.075480,0.053009,107.367787,84.695784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356746,69.452665,76.404363,100.000000,30.293737,32.556962,54.851617,83.483392,20.506329,19.512658,64.526016,1512.451172,26.674335,0.012306,71.101083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.658399,61.332231,138.416168,132.621872,109.547405,114.429778,49.720192,14.393911,135.794283,3.845466,61.611553,52.427638,131.171375,137.565226,129.428889,134.938342,83.486303,131.882097,-0.059501,0.038475,32.025740,-235.658481,132.041574,3.625067,26.223377,9.437863,18.310510,1037.522803,18.776770,512308.057305,1.030531,19.412207,13.123215,2.681523,0.075815,0.054127,107.303358,84.650487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354141,69.472897,76.391162,100.000000,30.286244,32.556962,54.851617,83.506992,20.506329,19.512658,64.519894,1512.451172,26.772691,0.012296,71.109445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.711344,61.332231,138.378840,132.621872,109.490010,114.415211,49.684362,14.398905,135.752862,3.851249,61.659802,52.445140,131.163943,137.529815,129.446679,134.900473,83.477290,131.877461,-0.059504,0.038488,32.025740,-235.652179,132.019485,3.630895,26.208953,9.486635,11.501234,652.160834,18.785366,512256.991764,1.030471,19.442203,13.117569,2.682832,0.075541,0.052595,107.270727,84.633734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333301,69.445417,76.381248,100.000000,30.279210,32.556962,54.851617,83.479731,20.506329,19.512658,64.513731,1512.451172,26.794165,0.012420,71.156469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.609424,61.356487,138.358511,132.643887,109.490581,114.405229,49.709498,14.398049,135.808555,3.857826,61.721282,52.506173,131.197218,137.553987,129.459838,134.875822,83.495555,131.777681,-0.059501,0.038498,32.025740,-235.650912,132.141977,3.637092,26.197016,9.456903,14.881173,843.388719,18.754835,512143.977814,1.028850,19.374596,13.130542,2.679451,0.075885,0.052431,107.335028,84.672780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351528,69.461150,76.386078,100.000000,30.261715,32.556962,54.851617,83.458012,20.506329,19.512658,64.508947,1519.775391,26.788197,0.012400,71.084522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.571365,61.384052,138.433327,132.685968,109.465531,114.396851,49.661289,14.399333,135.781891,3.865310,61.690320,52.612392,131.203521,137.598458,129.439753,134.830657,83.508051,131.754805,-0.059527,0.038519,32.025740,-235.646851,131.947144,3.644206,26.216561,9.429858,35.962719,2040.161410,18.724971,512062.663303,1.028298,19.321325,13.137260,2.675986,0.075316,0.052503,107.367469,84.653854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335030,69.447146,76.376441,100.000000,30.248895,32.556962,54.851617,83.514859,20.506329,19.512658,64.503272,1523.437500,26.677292,0.012381,71.099302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.586146,61.383225,138.379573,132.687918,109.423687,114.387903,49.710329,14.394196,135.751094,3.872543,61.623216,52.480878,131.202549,137.604117,129.431401,134.932923,83.491621,131.810230,-0.059706,0.038495,32.025740,-235.655582,131.900401,3.651449,26.199865,9.424196,46.315624,2624.888620,18.764607,512081.202139,1.029993,19.448168,13.069594,2.680877,0.075359,0.052939,107.324041,84.629285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.343954,69.455653,76.366460,100.000000,30.246861,32.556962,54.851617,83.541012,20.506329,19.512658,64.499015,1523.437500,26.529245,0.012347,71.109701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.645632,61.359795,138.402731,132.667017,109.402152,114.383278,49.698491,14.402045,135.790650,3.882753,61.518900,52.468747,131.240265,137.502201,129.484735,134.917629,83.493002,131.795715,-0.059784,0.038518,32.025740,-235.647570,132.099309,3.661230,26.200406,9.484598,44.981904,2549.908690,18.791321,512083.404130,1.031832,19.514080,13.045769,2.684306,0.075653,0.052958,107.295964,84.644941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351579,69.465352,76.357969,100.000000,30.227774,32.556962,54.851617,83.517735,20.506329,19.512658,64.491729,1527.099609,26.473441,0.012335,71.193853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.596440,61.359795,138.340890,132.667017,109.461893,114.359899,49.593446,14.396622,135.669350,3.890615,61.429793,52.526513,131.223586,137.540128,129.469960,134.876187,83.494205,131.904234,-0.059498,0.038335,32.025740,-235.654626,131.933991,3.669362,26.183980,9.414207,43.439037,2467.663262,18.776124,512068.258974,1.030406,19.498358,13.089647,2.682495,0.075599,0.052847,107.288786,84.645734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354048,69.459932,76.341473,100.000000,30.220826,32.556962,54.851617,83.514375,20.506329,19.512658,64.485153,1523.437500,26.296815,0.012325,71.134095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.607844,61.320378,138.341547,132.660887,109.505834,114.337978,49.655638,14.394624,135.761165,3.898516,61.434161,52.507621,131.237954,137.601928,129.459899,134.904667,83.491547,131.799884,-0.059276,0.038340,32.025740,-235.651887,131.885982,3.677585,26.184179,9.390533,20.978499,1190.243553,18.751999,511969.118716,1.029237,19.415013,13.081078,2.679854,0.076330,0.052500,107.270294,84.661435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329999,69.449588,76.340852,100.000000,30.204229,32.556962,54.851617,83.548090,20.506329,19.512658,64.477710,1519.775391,26.353394,0.012279,71.129594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.632020,61.304115,138.412502,132.631904,109.538859,114.328016,49.698127,14.395195,135.795404,3.906523,61.471438,52.519400,131.220458,137.598900,129.478084,134.894155,83.502796,131.785437,-0.059265,0.038311,32.025740,-235.655073,131.997501,3.684916,26.168005,9.438584,25.410513,1440.467275,18.760432,511896.949825,1.032290,19.464554,13.133597,2.681210,0.075008,0.052297,107.276078,84.649013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350694,69.476509,76.325014,100.000000,30.199830,32.556962,54.851617,83.547553,20.506329,19.512658,64.471716,1512.451172,26.348886,0.012315,71.130822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.517989,61.316243,138.391716,132.605987,109.538444,114.316556,49.689695,14.394767,135.767845,3.914605,61.537686,52.648435,131.203885,137.519297,129.478945,134.879222,83.484480,131.851774,-0.059249,0.038314,32.025740,-235.655174,131.508249,3.692289,26.194168,9.504161,7.012268,397.577814,18.749927,511736.552750,1.030440,19.413649,13.084598,2.680630,0.075116,0.051901,107.290053,84.614401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327530,69.452102,76.318485,100.000000,30.190832,32.556962,54.851617,83.541412,20.506329,19.512658,64.464886,1512.451172,26.393061,0.012337,71.124702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.588231,61.316243,138.399607,132.605987,109.530852,114.301284,49.714026,14.395052,135.824190,3.923125,61.578478,52.568638,131.222627,137.578964,129.495789,134.873640,83.542465,131.945597,-0.059380,0.038323,32.025740,-235.655052,131.793573,3.701045,26.206248,9.418877,17.669765,1001.340627,18.747327,511626.760530,1.028893,19.373038,13.066194,2.680749,0.076124,0.052517,107.303173,84.631126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344714,69.455582,76.324663,100.000000,30.181160,32.556962,54.851617,83.608043,20.506329,19.512658,64.459337,1519.775391,26.481194,0.012395,71.126731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.596761,61.342154,138.383000,132.601528,109.540360,114.287549,49.686996,14.398049,135.787471,3.931398,61.564189,52.490416,131.244194,137.508184,129.503427,134.890001,83.553356,131.782904,-0.059501,0.038305,32.025740,-235.654669,131.696879,3.709815,26.202155,9.447942,17.147606,972.278639,18.791346,511711.778265,1.031509,19.500087,13.117356,2.686279,0.075336,0.052729,107.323320,84.640374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341256,69.469148,76.339767,100.000000,30.170097,32.556962,54.851617,83.575649,20.506329,19.512658,64.454487,1519.775391,26.612924,0.012424,71.109445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.587046,61.342981,138.407822,132.590660,109.508081,114.278303,49.641321,14.394481,135.751543,3.945023,61.500125,52.502605,131.225233,137.506743,129.481705,134.872580,83.548086,131.908297,-0.059554,0.038358,32.025740,-235.658237,131.887960,3.722547,26.200568,9.470678,19.379879,1099.860769,18.760267,511471.083647,1.029319,19.429273,13.105804,2.682775,0.075610,0.052293,107.331706,84.627359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337126,69.457545,76.322507,100.000000,30.154867,32.556962,54.851617,83.532083,20.506329,19.512658,64.446789,1512.451172,26.678320,0.012344,71.097657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.684859,61.325339,138.439773,132.579513,109.472461,114.251638,49.693473,14.396765,135.759547,3.957247,61.394522,52.583508,131.228388,137.532091,129.489914,134.880242,83.527803,131.887400,-0.059333,0.038357,32.025740,-235.655953,132.154398,3.734398,26.194113,9.377497,15.109618,856.611924,18.753457,511416.117837,1.029639,19.446591,13.014379,2.682009,0.075722,0.052945,107.278957,84.618926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.299810,69.449715,76.323878,100.000000,30.153790,32.556962,54.851617,83.587663,20.506329,19.512658,64.440995,1527.099609,26.748621,0.012340,71.092807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.584492,61.282063,138.381428,132.568366,109.498094,114.229238,49.671882,14.400903,135.741294,3.968645,61.297976,52.542002,131.226662,137.659409,129.488961,134.979234,83.517639,131.997808,-0.059569,0.038344,32.025740,-235.648221,131.598738,3.746140,26.208358,9.438188,41.058486,2328.746956,18.759545,511396.504025,1.030719,19.457206,13.081726,2.682996,0.075746,0.052921,107.284964,84.629984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317893,69.441637,76.322687,100.000000,30.142416,32.556962,54.851617,83.540751,20.506329,19.512658,64.434292,1530.761719,26.796257,0.012403,71.097146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.592141,61.282063,138.372980,132.568366,109.553350,114.219287,49.667421,14.395766,135.848602,3.978457,61.265430,52.518022,131.219752,137.666214,129.466116,134.941012,83.514305,131.880198,-0.059616,0.038361,32.025740,-235.651888,131.729512,3.755108,26.178571,9.557026,46.329444,2627.940129,18.717421,511228.268094,1.027201,19.341076,13.091668,2.678536,0.075287,0.051797,107.253091,84.606667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307164,69.445026,76.318089,100.000000,30.132323,32.556962,54.851617,83.597818,20.506329,19.512658,64.426243,1527.099609,26.751145,0.012257,71.087156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.632848,61.236031,138.419550,132.544679,109.560292,114.210889,49.712131,14.397621,135.687837,3.988130,61.267989,52.519552,131.209355,137.563538,129.463462,134.928362,83.511507,131.884175,-0.059485,0.038364,32.025740,-235.655587,131.546345,3.763925,26.191481,9.445688,34.027777,1928.418063,18.745443,511155.374436,1.029532,19.398861,13.156460,2.682617,0.075983,0.051901,107.255535,84.619780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313461,69.440527,76.288495,100.000000,30.116057,32.556962,54.851617,83.597816,20.506329,19.512658,64.417814,1527.099609,26.750424,0.012246,71.095722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.595503,61.221146,138.448594,132.525729,109.597333,114.198696,49.686406,14.399619,135.876971,3.998259,61.364767,52.492311,131.237845,137.622627,129.497064,135.011686,83.515361,131.994238,-0.059346,0.038388,32.025740,-235.650322,131.650154,3.773660,26.211693,9.418030,23.108313,1310.269566,18.739512,511111.411453,1.029366,19.391155,13.101600,2.682055,0.075532,0.052198,107.316143,84.663603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318255,69.478952,76.331097,100.000000,30.116663,32.556962,54.851617,83.581556,20.506329,19.512658,64.411076,1516.113281,26.795824,0.012271,71.093148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.666957,61.247883,138.423390,132.511795,109.618737,114.172753,49.705874,14.403329,135.788339,4.007326,61.496062,52.475067,131.222969,137.658400,129.496132,135.006432,83.506533,131.860663,-0.059087,0.038373,32.025740,-235.644162,131.845250,3.782764,26.193140,9.450358,19.925518,1129.358687,18.724996,510983.600571,1.027345,19.304120,13.106367,2.680843,0.075680,0.052114,107.312320,84.642549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318088,69.448060,76.316016,100.000000,30.105247,32.556962,54.851617,83.604780,20.506329,19.512658,64.403572,1512.451172,26.819534,0.012262,71.082247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.621809,61.247883,138.386581,132.511795,109.615472,114.155190,49.667822,14.392483,135.696101,4.016662,61.680843,52.589786,131.203297,137.620236,129.482627,134.873027,83.497527,131.942538,-0.059213,0.038345,32.025740,-235.657458,132.118790,3.791451,26.164562,9.476989,7.644500,433.614680,18.741982,510925.625288,1.028546,19.326850,13.156972,2.683346,0.075869,0.052777,107.329792,84.620500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297414,69.425313,76.301990,100.000000,30.095071,32.556962,54.851617,83.571703,20.506329,19.512658,64.398000,1512.451172,26.832877,0.012362,71.084369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.591483,61.323961,138.366856,132.530745,109.560030,114.145023,49.701761,14.404328,135.696342,4.030136,61.812966,52.612351,131.206198,137.538183,129.464568,134.952670,83.496911,131.800937,-0.059066,0.038309,32.025740,-235.645286,132.463642,3.803913,26.152752,9.412188,25.527729,1447.006222,18.705465,510818.188855,1.026416,19.281636,13.099702,2.679147,0.075903,0.052221,107.349866,84.655780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298033,69.441710,76.302193,100.000000,30.074538,32.556962,54.851617,83.600343,20.506329,19.512658,64.392846,1508.789062,26.815658,0.012368,71.085929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.699617,61.417957,138.430353,132.585644,109.480017,114.143572,49.629152,14.403900,135.815060,4.039284,61.895488,52.455333,131.206438,137.463650,129.455102,134.870427,83.472952,131.858296,-0.058809,0.038287,32.025740,-235.649145,132.054990,3.813131,26.174965,9.426630,7.328815,416.032177,18.716620,510790.634898,1.028035,19.327090,13.149228,2.680777,0.075276,0.052792,107.323359,84.645716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302858,69.451517,76.290795,100.000000,30.063253,32.556962,54.851617,83.623092,20.506329,19.512658,64.391167,1512.451172,26.839512,0.012375,71.073817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.678203,61.483286,138.375469,132.624101,109.446136,114.135154,49.703159,14.400190,135.708057,4.046163,61.904960,52.395582,131.205676,137.479407,129.460162,134.846670,83.491232,131.723830,-0.058706,0.038312,32.025740,-235.654162,131.816331,3.820162,26.165860,9.398953,15.215106,862.424322,18.728854,510877.857742,1.028116,19.433715,13.079754,2.681971,0.075221,0.051647,107.289470,84.641134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285430,69.449870,76.312116,100.000000,30.055703,32.556962,54.851617,83.570311,20.506329,19.512658,64.386034,1519.775391,26.794832,0.012413,71.088060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.638692,61.511127,138.319851,132.636920,109.419360,114.131384,49.665466,14.400760,135.672344,4.053581,61.929258,52.335888,131.240259,137.395240,129.483953,134.869243,83.498745,131.757865,-0.058667,0.038341,32.025740,-235.651958,132.112546,3.827189,26.176660,9.488817,16.310201,925.198217,18.697088,510991.283114,1.027490,19.418847,13.132112,2.677590,0.075806,0.051951,107.302352,84.666178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320427,69.473650,76.340698,100.000000,30.044911,32.556962,54.851617,83.585579,20.506329,19.512658,64.384261,1523.437500,26.769824,0.012362,71.096097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.636664,61.511127,138.325329,132.636920,109.395323,114.115171,49.678022,14.396765,135.719831,4.062392,61.877613,52.423182,131.221517,137.456188,129.451966,134.767787,83.459083,131.752237,-0.058444,0.038344,32.025740,-235.657750,131.657579,3.835966,26.139734,9.438314,27.993279,1587.520937,18.700316,511023.303302,1.026532,19.505723,13.047242,2.677637,0.075173,0.051969,107.237493,84.651442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.309472,69.439030,76.308521,100.000000,30.026812,32.556962,54.851617,83.609609,20.506329,19.512658,64.381055,1527.099609,26.714543,0.012305,71.097120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.625004,61.518846,138.340323,132.652247,109.390165,114.104859,49.604521,14.396907,135.683691,4.070137,61.825065,52.477904,131.221918,137.489538,129.467510,134.792376,83.473257,131.724955,-0.058379,0.038337,32.025740,-235.652380,131.593274,3.843833,26.177832,9.411196,45.858852,2604.545228,18.710160,511058.871361,1.028220,19.573333,13.056590,2.678609,0.075675,0.051847,107.231015,84.637048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278754,69.430324,76.267214,100.000000,30.016859,32.556962,54.851617,83.617535,20.506329,19.512658,64.377095,1527.099609,26.658252,0.012282,71.098441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.632185,61.516365,138.341447,132.697394,109.380738,114.100763,49.612764,14.399048,135.687629,4.075023,61.788167,52.480370,131.266959,137.411686,129.468004,134.829720,83.477883,131.804798,-0.058455,0.038341,32.025740,-235.648770,131.170712,3.848535,26.198387,9.448771,36.101587,2050.042486,18.709097,511072.886508,1.027859,19.575374,13.093464,2.678820,0.076404,0.052831,107.186214,84.669405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312090,69.434174,76.300300,100.000000,30.004085,32.556962,54.851617,83.628064,20.506329,19.512658,64.372851,1527.099609,26.662543,0.012251,71.104365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.505505,61.499274,138.288943,132.718573,109.362752,114.087604,49.634354,14.399619,135.774168,4.081149,61.708797,52.450727,131.247957,137.441702,129.473031,134.845122,83.438382,131.812878,-0.058206,0.038344,32.025740,-235.648035,132.307031,3.854090,26.163390,9.455100,20.654621,1172.370430,18.714849,511014.895188,1.029566,19.594834,13.065775,2.679716,0.075962,0.052141,107.144569,84.620977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307500,69.403009,76.250986,100.000000,29.996300,32.556962,54.851617,83.629550,20.506329,19.512658,64.368480,1512.451172,26.593072,0.012255,71.117073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.551924,61.505614,138.305467,132.725540,109.382638,114.070827,49.658546,14.390343,135.632672,4.088213,61.813127,52.368679,131.277903,137.416558,129.495281,134.768862,83.487677,131.779279,-0.057980,0.038339,32.025740,-235.659435,131.662905,3.861204,26.166419,9.430380,41.964404,2380.767916,18.711100,510979.822857,1.029194,19.585122,13.100693,2.679365,0.075313,0.051570,107.220006,84.629017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317593,69.421406,76.277640,100.000000,29.975531,32.556962,54.851617,83.628773,20.506329,19.512658,64.361914,1519.775391,26.541037,0.012253,71.114977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
