OSU 80 Ton Compressor Load Stand
51.630009,61.505614,138.271813,132.725540,109.425225,114.058930,49.702242,14.395766,135.688106,4.091399,61.923435,52.337716,131.294045,137.386647,129.483118,134.823830,83.468529,131.714835,-0.057796,0.038351,32.025740,-235.657933,131.753823,3.864817,26.191283,9.442461,19.237031,1090.415622,18.754342,511066.210763,1.031369,19.695711,13.144196,2.684935,0.076325,0.053205,107.214880,84.618456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310813,69.396357,76.268211,100.000000,29.963756,32.556962,54.851617,83.686433,20.506329,19.512658,64.357805,1512.451172,26.546932,0.012400,71.124830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.502848,61.533455,138.268469,132.741983,109.452869,114.054325,49.649244,14.398192,135.597863,4.093857,61.978278,52.384325,131.287545,137.336235,129.507275,134.768888,83.484381,131.683960,-0.057781,0.038357,32.025740,-235.648646,131.286188,3.867337,26.146279,9.395113,24.957863,1416.200514,18.734664,510861.826890,1.029710,19.655239,13.078263,2.682838,0.075565,0.052022,107.192143,84.609816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314641,69.380668,76.250425,100.000000,29.949337,32.556962,54.851617,83.651941,20.506329,19.512658,64.354714,1508.789062,26.473477,0.012327,71.120253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.575945,61.583074,138.232441,132.777097,109.441030,114.034656,49.682669,14.393340,135.611480,4.097069,62.033192,52.510398,131.283276,137.387002,129.459510,134.772999,83.466822,131.737711,-0.057652,0.038381,32.025740,-235.656438,131.464564,3.870558,26.187713,9.450376,6.198952,351.514562,18.695043,510796.830374,1.026982,19.576562,13.065491,2.678129,0.075684,0.052822,107.180214,84.648975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296775,69.369448,76.233537,100.000000,29.938135,32.556962,54.851617,83.725738,20.506329,19.512658,64.350599,1516.113281,26.445674,0.012361,71.122409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.627638,61.638205,138.222605,132.811654,109.402491,114.016482,49.719884,14.402616,135.598038,4.101127,62.044560,52.526171,131.309313,137.368141,129.501527,134.748539,83.468181,131.720052,-0.057555,0.038407,32.025740,-235.651899,131.284249,3.874893,26.180681,9.423871,19.641350,1112.938664,18.748979,510868.095596,1.030912,19.732572,13.034340,2.684676,0.075486,0.052675,107.305593,84.659306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326766,69.362479,76.255915,100.000000,29.920057,32.556962,54.851617,83.691714,20.506329,19.512658,64.349037,1519.775391,26.356856,0.012427,71.134231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.535625,61.638205,138.298382,132.811654,109.385139,114.002004,49.697520,14.404043,135.600936,4.104691,61.996348,52.556025,131.321792,137.408011,129.500835,134.788918,83.451890,131.720826,-0.057589,0.038436,32.025740,-235.647532,131.470698,3.878479,26.162272,9.457246,20.637331,1169.900161,18.712600,510843.630254,1.028568,19.708484,13.078531,2.680173,0.075615,0.051852,107.420532,84.656087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.316475,69.361323,76.227951,100.000000,29.908768,32.556962,54.851617,83.670171,20.506329,19.512658,64.348034,1523.437500,26.273916,0.012342,71.135501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.572652,61.661912,138.238016,132.830326,109.348039,113.989058,49.647250,14.396194,135.559746,4.107324,61.921205,52.420662,131.336806,137.244429,129.484824,134.741302,83.472465,131.678534,-0.057571,0.038431,32.025740,-235.656851,131.590440,3.880844,26.184828,9.462889,45.516808,2582.894047,18.689260,510805.921104,1.026651,19.711542,13.068424,2.677299,0.075266,0.051704,107.465207,84.668072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310977,69.369530,76.219046,100.000000,29.901005,32.556962,54.851617,83.724016,20.506329,19.512658,64.345924,1527.099609,26.348670,0.012297,71.131751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.636212,61.649232,138.215302,132.825309,109.355770,113.978400,49.685975,14.397050,135.656867,4.110590,61.803748,52.466027,131.361293,137.323969,129.505875,134.704184,83.459279,131.698326,-0.057589,0.038415,32.025740,-235.651748,131.962156,3.883962,26.181691,9.460996,30.598909,1735.010529,18.736287,510838.249161,1.029003,19.804263,13.085097,2.683549,0.076014,0.052436,107.473042,84.686717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323110,69.389137,76.244465,100.000000,29.883619,32.556962,54.851617,83.712083,20.506329,19.512658,64.342942,1527.099609,26.481428,0.012299,71.119290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.520090,61.592170,138.243952,132.810818,109.403333,113.963424,49.700234,14.396622,135.691414,4.114915,61.668515,52.475670,131.345863,137.353968,129.508268,134.788994,83.453577,131.720915,-0.057482,0.038437,32.025740,-235.653319,131.865138,3.888241,26.190201,9.418913,45.347491,2570.542701,18.711421,510745.436493,1.029178,19.790642,13.043567,2.680452,0.076373,0.052359,107.454772,84.685101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.324839,69.408305,76.240362,100.000000,29.863138,32.556962,54.851617,83.689610,20.506329,19.512658,64.338277,1523.437500,26.667808,0.012253,71.131649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.508673,61.534558,138.262032,132.804129,109.435751,113.954267,49.681518,14.393197,135.644025,4.117410,61.676074,52.488651,131.354144,137.416959,129.523169,134.788829,83.447110,131.677006,-0.057393,0.038431,32.025740,-235.655601,131.786823,3.890812,26.206266,9.483426,19.882442,1127.469658,18.678968,510664.724350,1.026850,19.713934,13.066561,2.676713,0.075684,0.052061,107.397592,84.647642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298835,69.408463,76.240841,100.000000,29.852322,32.556962,54.851617,83.754763,20.506329,19.512658,64.332247,1512.451172,26.787097,0.012232,71.089943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.523045,61.534558,138.235523,132.804129,109.394637,113.951743,49.634042,14.395766,135.556539,4.119033,61.731008,52.353960,131.359828,137.371106,129.504406,134.738266,83.441801,131.766093,-0.057579,0.038604,32.025740,-235.654829,132.070351,3.891529,26.208682,9.499491,19.407757,1101.604488,18.726539,510603.481820,1.028815,19.773896,13.083454,2.683302,0.076250,0.052459,107.383280,84.630102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281672,69.356422,76.230132,100.000000,29.841852,32.556962,54.851617,83.769906,20.506329,19.512658,64.325856,1512.451172,26.878638,0.012292,71.077678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.572792,61.532904,138.212947,132.799113,109.353887,113.950856,49.626475,14.400760,135.707647,4.121375,61.878170,52.405899,131.353694,137.401457,129.493986,134.713436,83.444928,131.706607,-0.057608,0.038593,32.025740,-235.648364,131.202283,3.893125,26.203634,9.430290,11.728440,665.819969,18.729178,510498.638996,1.029213,19.727800,13.068166,2.684248,0.075521,0.052475,107.374795,84.613238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.294614,69.381820,76.229990,100.000000,29.826663,32.556962,54.851617,83.767665,20.506329,19.512658,64.321676,1512.451172,26.599311,0.012383,71.130566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.563396,61.587484,138.256019,132.808867,109.302832,113.948596,49.697675,14.395052,135.558441,4.123379,62.032641,52.426018,131.362334,137.374155,129.517789,134.774875,83.438512,131.677555,-0.057406,0.038612,32.025740,-235.653255,131.106348,3.895563,26.207853,9.442515,14.667442,831.473304,18.718989,510489.919032,1.029858,19.713303,13.117609,2.682984,0.075472,0.052229,107.370537,84.644764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277299,69.371981,76.244526,100.000000,29.809892,32.556962,54.851617,83.749272,20.506329,19.512658,64.317556,1523.437500,26.473495,0.012377,71.198251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.628075,61.661912,138.216403,132.842031,109.248860,113.941493,49.710615,14.401331,135.506046,4.124216,62.102572,52.367972,131.361517,137.315654,129.521241,134.708954,83.438965,131.621966,-0.057314,0.038650,32.025740,-235.650243,132.099574,3.897014,26.185062,9.459373,43.272448,2452.405718,18.694591,510442.603819,1.028907,19.661493,13.085015,2.679959,0.075088,0.051848,107.357063,84.671730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274762,69.391453,76.252397,100.000000,29.801819,32.556962,54.851617,83.762039,20.506329,19.512658,64.316245,1530.761719,26.355197,0.012360,71.209442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.590958,61.661912,138.229537,132.842031,109.176657,113.929327,49.720317,14.398763,135.598598,4.126101,62.090314,52.492105,131.391341,137.407147,129.529783,134.702474,83.437548,131.704609,-0.057036,0.038627,32.025740,-235.652322,132.011510,3.898278,26.164021,9.460888,41.996089,2379.605436,18.707021,510532.842897,1.027769,19.725543,13.077036,2.681282,0.075341,0.052476,107.330637,84.666644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297603,69.404325,76.265796,100.000000,29.783472,32.556962,54.851617,83.733922,20.506329,19.512658,64.316217,1523.437500,26.312050,0.012279,71.133532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.600317,61.709326,138.205064,132.867670,109.118317,113.926266,49.666117,14.399761,135.638495,4.128576,62.041598,52.410748,131.393248,137.309995,129.531306,134.695324,83.431786,131.764538,-0.056941,0.038628,32.025740,-235.647566,131.921140,3.899830,26.172892,9.427802,20.744689,1176.729728,18.677044,510566.206024,1.026222,19.734808,13.049032,2.677156,0.075211,0.052034,107.302762,84.672309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280960,69.363185,76.256277,100.000000,29.771082,32.556962,54.851617,83.762913,20.506329,19.512658,64.315395,1519.775391,26.370974,0.012201,71.131657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.618384,61.714288,138.225562,132.870735,109.150245,113.927604,49.701606,14.397050,135.553411,4.130335,62.013030,52.395854,131.395438,137.319389,129.533889,134.631333,83.415584,131.551083,-0.056941,0.038593,32.025740,-235.653054,132.080119,3.901777,26.176462,9.437340,22.333510,1265.950033,18.692653,510540.758681,1.026726,19.772195,13.091405,2.679337,0.075600,0.052660,107.335892,84.696916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290368,69.348091,76.254353,100.000000,29.753524,32.556962,54.851617,83.763977,20.506329,19.512658,64.312832,1512.451172,26.551116,0.012270,71.118045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.542315,61.686722,138.201560,132.865719,109.193621,113.927648,49.709388,14.398192,135.519413,4.131758,61.859273,52.450275,131.390150,137.323148,129.556542,134.749819,83.450475,131.650659,-0.056970,0.038584,32.025740,-235.653710,131.859039,3.903024,26.184215,9.481388,19.470549,1103.493517,18.687348,510604.957784,1.027743,19.810179,13.126854,2.678376,0.075586,0.052350,107.452547,84.699949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305047,69.384778,76.264419,100.000000,29.734565,32.556962,54.851617,83.766437,20.506329,19.512658,64.309684,1508.789062,26.575222,0.012296,71.105149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.574125,61.627730,138.222508,132.867670,109.175277,113.930972,49.648067,14.400618,135.572995,4.131891,61.726296,52.455949,131.382720,137.388881,129.526576,134.758601,83.433502,131.713973,-0.056653,0.038615,32.025740,-235.649160,131.794896,3.902587,26.170097,9.442172,20.570701,1167.284582,18.682947,510638.066235,1.026638,19.796943,13.037270,2.677836,0.075814,0.052153,107.483330,84.668313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258458,69.363939,76.248947,100.000000,29.722882,32.556962,54.851617,83.811643,20.506329,19.512658,64.305746,1512.451172,26.734773,0.012353,71.099771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.595121,61.627730,138.200318,132.867670,109.153017,113.926437,49.711671,14.394196,135.508553,4.130683,61.791789,52.393649,131.400768,137.266969,129.545833,134.722680,83.434883,131.696778,-0.056653,0.038625,32.025740,-235.656562,131.528236,3.901337,26.169881,9.417669,11.187051,633.997091,18.710344,510574.118855,1.028072,19.846033,13.051743,2.681322,0.075035,0.051401,107.528399,84.690902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308126,69.382458,76.256518,100.000000,29.710996,32.556962,54.851617,83.802334,20.506329,19.512658,64.300121,1512.451172,26.800206,0.012401,71.087054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.569416,61.618633,138.218028,132.845654,109.125702,113.926430,49.701212,14.395908,135.672886,4.129494,61.885662,52.353615,131.424781,137.291910,129.546997,134.722926,83.432678,131.644784,-0.056501,0.038646,32.025740,-235.655993,132.384900,3.901013,26.189660,9.467487,14.783844,838.012251,18.697187,510517.781872,1.028511,19.754975,13.100089,2.680075,0.075131,0.052873,107.528241,84.682582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290269,69.365018,76.270358,100.000000,29.696262,32.556962,54.851617,83.799671,20.506329,19.512658,64.296423,1519.775391,26.810843,0.012362,71.086363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.607224,61.651161,138.232319,132.854850,109.074427,113.937854,49.682346,14.395480,135.576193,4.128538,61.914234,52.589371,131.387957,137.356262,129.542697,134.772858,83.410083,131.602240,-0.056359,0.038639,32.025740,-235.653481,131.144955,3.900042,26.196475,9.483011,40.172815,2278.033786,18.684559,510480.052520,1.026693,19.733820,13.090188,2.678554,0.075860,0.053020,107.474050,84.675107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266566,69.338410,76.233564,100.000000,29.683531,32.556962,54.851617,83.819442,20.506329,19.512658,64.293060,1527.099609,26.706772,0.012354,71.131163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.488494,61.666874,138.266803,132.866276,109.091518,113.962971,49.660198,14.392198,135.519630,4.127348,61.904248,52.596810,131.421456,137.388641,129.545217,134.743988,83.438262,131.695106,-0.056464,0.038684,32.025740,-235.656109,131.909661,3.898420,26.203706,9.457751,42.470392,2409.393975,18.697439,510487.929686,1.027449,19.750625,13.066628,2.680233,0.075460,0.051782,107.474448,84.686935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298331,69.365190,76.283815,100.000000,29.672952,32.556962,54.851617,83.809110,20.506329,19.512658,64.291370,1523.437500,26.555912,0.012303,71.121523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.571188,61.666874,138.220693,132.866276,109.107681,113.982030,49.720517,14.398049,135.600336,4.127076,61.873361,52.346984,131.420597,137.353269,129.550180,134.785532,83.412029,131.733279,-0.056364,0.038719,32.025740,-235.653036,131.315251,3.898358,26.212144,9.452017,22.742069,1288.618385,18.687126,510610.181197,1.027201,19.745057,13.068135,2.678546,0.075665,0.052916,107.477534,84.708864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.316929,69.338523,76.273422,100.000000,29.659948,32.556962,54.851617,83.879190,20.506329,19.512658,64.289056,1512.451172,26.422577,0.012237,71.199359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.478388,61.660258,138.186642,132.857080,109.123113,113.983018,49.717803,14.392912,135.589151,4.125994,61.866886,52.262252,131.430962,137.363345,129.550087,134.759044,83.422417,131.809599,-0.056496,0.038752,32.025740,-235.653599,132.089034,3.897710,26.210701,9.464548,9.339535,529.228623,18.746725,510766.249426,1.030541,19.880474,13.085982,2.685392,0.076256,0.052669,107.433186,84.697622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307278,69.330119,76.276897,100.000000,29.645177,32.556962,54.851617,83.843467,20.506329,19.512658,64.285816,1512.451172,26.361255,0.012306,71.204217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.540075,61.648405,138.275974,132.841752,109.172816,113.952727,49.661920,14.395338,135.620832,4.122683,61.838842,52.279135,131.404449,137.335017,129.544475,134.741424,83.411636,131.714244,-0.056590,0.038776,32.025740,-235.656890,132.016080,3.893998,26.209259,9.456615,26.347428,1494.667884,18.708579,510854.089394,1.027644,19.797080,13.131127,2.680192,0.075799,0.052417,107.432630,84.710919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295876,69.322039,76.262728,100.000000,29.627144,32.556962,54.851617,83.847856,20.506329,19.512658,64.281281,1512.451172,26.594154,0.012370,71.149343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.571629,61.632692,138.232387,132.853735,109.173817,113.929836,49.683669,14.395908,135.605877,4.122323,62.028645,52.479667,131.443306,137.371903,129.586531,134.788769,83.414577,131.721834,-0.056579,0.038764,32.025740,-235.658607,131.002130,3.893220,26.216579,9.421293,6.611653,374.909463,18.742883,510889.926124,1.029733,19.884057,13.158537,2.684362,0.075856,0.051979,107.399317,84.735066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319268,69.343769,76.292467,100.000000,29.617249,32.556962,54.851617,83.878366,20.506329,19.512658,64.278180,1512.451172,26.678843,0.012392,71.174411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.465993,61.696370,138.237198,132.869899,109.135930,113.907235,49.737756,14.396622,135.644834,4.122394,62.112878,52.415568,131.434756,137.399608,129.567090,134.864453,83.418045,131.741320,-0.056480,0.038776,32.025740,-235.654299,131.766590,3.893611,26.202912,9.455857,16.180018,916.479621,18.723507,510716.313651,1.029226,19.809975,13.122090,2.682883,0.075410,0.051983,107.310458,84.701821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319652,69.314253,76.270840,100.000000,29.603281,32.556962,54.851617,83.869647,20.506329,19.512658,64.274271,1523.437500,26.811348,0.012380,71.163637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.496339,61.696370,138.228898,132.869899,109.118962,113.901224,49.716749,14.392912,135.686396,4.119256,62.151425,52.391065,131.444805,137.407513,129.554646,134.802233,83.392999,131.688474,-0.056574,0.038827,32.025740,-235.657029,131.690110,3.890554,26.202119,9.498589,40.913507,2318.429950,18.699779,510563.457536,1.027832,19.762453,13.122909,2.680396,0.075617,0.052442,107.278918,84.657637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291805,69.270625,76.263291,100.000000,29.596142,32.556962,54.851617,83.933975,20.506329,19.512658,64.274120,1530.761719,26.773557,0.012364,71.168760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.573677,61.763632,138.223773,132.907522,109.100017,113.893685,49.620366,14.400047,135.650384,4.116586,62.108764,52.377084,131.439938,137.366554,129.546661,134.782803,83.402571,131.683366,-0.056506,0.038847,32.025740,-235.649241,131.530987,3.887533,26.221249,9.451440,40.488681,2298.813108,18.744618,510620.293378,1.029007,19.932680,13.129094,2.685991,0.076165,0.051908,107.289826,84.633749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.289910,69.286172,76.259352,100.000000,29.577558,32.556962,54.851617,83.925592,20.506329,19.512658,64.274507,1530.761719,26.516461,0.012304,71.191074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.507672,61.791474,138.294142,132.926752,109.066230,113.875645,49.734922,14.396622,135.686184,4.117855,62.095076,52.402735,131.460987,137.370490,129.581737,134.756561,83.419762,131.726792,-0.056593,0.038821,32.025740,-235.655443,131.855674,3.888418,26.204878,9.418156,23.546445,1333.809777,18.729657,510626.082854,1.028719,19.902055,13.127959,2.684247,0.075466,0.052101,107.289466,84.648879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301682,69.266797,76.287810,100.000000,29.568830,32.556962,54.851617,83.893216,20.506329,19.512658,64.272423,1519.775391,26.431700,0.012236,71.199069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.546185,61.795333,138.235820,132.934834,109.082672,113.865056,49.722598,14.398620,135.637353,4.116314,61.967272,52.437545,131.472484,137.343370,129.579286,134.843471,83.397210,131.800615,-0.056884,0.038747,32.025740,-235.650668,131.694187,3.887098,26.207582,9.469038,22.566063,1278.591998,18.698651,510619.502216,1.029130,19.891328,13.115857,2.680123,0.076585,0.052227,107.266318,84.603104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.304459,69.261268,76.279483,100.000000,29.550649,32.556962,54.851617,83.937403,20.506329,19.512658,64.271157,1512.451172,26.387093,0.012215,71.200655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.482593,61.745989,138.286203,132.937621,109.079212,113.858640,49.642956,14.400190,135.748589,4.114429,61.852787,52.504415,131.466978,137.362280,129.605213,134.820105,83.398777,131.825529,-0.057078,0.038526,32.025740,-235.652529,131.978837,3.885285,26.218671,9.507677,21.674715,1230.058478,18.734739,510587.458760,1.028123,19.985726,13.120180,2.684923,0.075674,0.052155,107.270229,84.675644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301461,69.289003,76.295890,100.000000,29.535604,32.556962,54.851617,83.925635,20.506329,19.512658,64.269517,1508.789062,26.650806,0.012327,71.179968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.441735,61.745989,138.245529,132.937621,109.047506,113.851560,49.693314,14.399904,135.686198,4.114764,61.831559,52.348352,131.485799,137.440024,129.605445,134.771741,83.417965,131.775944,-0.057107,0.038248,32.025740,-235.650364,131.685029,3.885583,26.228389,9.432454,9.529729,540.272178,18.708760,510569.684391,1.027446,19.950743,13.179296,2.681786,0.075744,0.051762,107.288114,84.665440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305032,69.286760,76.304121,100.000000,29.526060,32.556962,54.851617,83.968200,20.506329,19.512658,64.265318,1512.451172,26.799719,0.012370,71.165623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.608067,61.698024,138.307833,132.928424,109.041497,113.846229,49.697319,14.398905,135.759399,4.115693,61.799518,52.418501,131.483194,137.466998,129.591963,134.870159,83.391011,131.786862,-0.057088,0.038012,32.025740,-235.648749,131.555135,3.886517,26.261403,9.450034,16.266832,922.146708,18.738993,510507.301603,1.030302,19.965545,13.190065,2.686077,0.076121,0.053157,107.320717,84.675229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298085,69.281058,76.310299,100.000000,29.511263,32.556962,54.851617,83.996488,20.506329,19.512658,64.260892,1516.113281,26.874022,0.012420,71.156742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.505193,61.674041,138.299769,132.920900,109.107854,113.846998,49.697541,14.396479,135.706144,4.115061,61.849633,52.535954,131.472518,137.444288,129.584368,134.839212,83.392414,131.827532,-0.057413,0.037732,32.025740,-235.653952,131.605246,3.885872,26.234375,9.508741,45.573168,2583.475286,18.749413,510461.347524,1.030095,20.006792,13.146323,2.687420,0.075106,0.051909,107.374960,84.668066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278747,69.259644,76.299359,100.000000,29.509515,32.556962,54.851617,83.917759,20.506329,19.512658,64.258229,1527.099609,26.646623,0.012397,71.181519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.601861,61.696094,138.273082,132.923687,109.181246,113.843197,49.736640,14.398477,135.715170,4.114049,61.979648,52.533728,131.467673,137.444159,129.594263,134.805843,83.396699,131.708242,-0.057545,0.037448,32.025740,-235.650647,131.608712,3.884727,26.219032,9.469074,28.590680,1619.489125,18.684667,510312.592032,1.026175,19.791070,13.178685,2.679965,0.075020,0.051751,107.408947,84.677240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295562,69.266907,76.293795,100.000000,29.494592,32.556962,54.851617,83.979914,20.506329,19.512658,64.254332,1519.775391,26.426670,0.012324,71.201362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.550025,61.696094,138.320697,132.923687,109.185651,113.836915,49.701721,14.397050,135.724530,4.114005,62.085010,52.563002,131.467194,137.449766,129.617464,134.880690,83.379249,131.765418,-0.057712,0.037419,32.025740,-235.657302,131.252089,3.884307,26.231130,9.457228,25.802005,1462.554386,18.725563,510347.226851,1.028371,19.870793,13.197419,2.685162,0.075242,0.051831,107.400707,84.694890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297125,69.308753,76.313678,100.000000,29.480111,32.556962,54.851617,83.936628,20.506329,19.512658,64.252527,1512.451172,26.317946,0.012262,71.129313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.634185,61.760599,138.307714,132.942080,109.197427,113.833709,49.701275,14.396622,135.682915,4.113832,62.099888,52.532523,131.491832,137.463079,129.627410,134.895419,83.386505,131.760746,-0.057901,0.037420,32.025740,-235.656586,131.892059,3.884449,26.199667,9.442172,6.619123,375.200083,18.681844,510287.231152,1.025467,19.795392,13.134053,2.679614,0.076129,0.052124,107.391868,84.703359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290322,69.336418,76.325113,100.000000,29.472358,32.556962,54.851617,83.972161,20.506329,19.512658,64.252786,1512.451172,26.431736,0.012293,71.136959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.596344,61.798366,138.334572,132.946818,109.201135,113.839034,49.691230,14.391485,135.773879,4.112988,62.026492,52.522837,131.494880,137.462686,129.609890,134.913750,83.375299,131.810620,-0.058053,0.037417,32.025740,-235.663847,132.084017,3.883548,26.213875,9.473509,17.992287,1020.085610,18.709231,510332.339990,1.027268,19.847632,13.179826,2.683232,0.075242,0.052649,107.374599,84.687274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283623,69.314770,76.312989,100.000000,29.459918,32.556962,54.851617,83.933953,20.506329,19.512658,64.250675,1512.451172,26.583498,0.012370,71.179687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.581533,61.779896,138.321484,132.930096,109.196032,113.842189,49.702631,14.394624,135.736323,4.112824,61.945133,52.433874,131.516913,137.381579,129.637022,134.935632,83.399574,131.856529,-0.058324,0.037428,32.025740,-235.654990,131.165962,3.882921,26.239658,9.441469,9.703275,550.007944,18.674705,510341.447821,1.025580,19.827343,13.170256,2.678607,0.075670,0.052760,107.371592,84.720082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315140,69.330090,76.319347,100.000000,29.451454,32.556962,54.851617,83.959493,20.506329,19.512658,64.249913,1516.113281,26.782536,0.012347,71.089568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.686785,61.707672,138.322059,132.910867,109.218485,113.836914,49.713863,14.400903,135.801603,4.112694,61.721726,52.662368,131.517060,137.464416,129.651146,134.980700,83.391852,131.844688,-0.058389,0.037428,32.025740,-235.650345,132.031109,3.882640,26.236413,9.419238,17.482525,990.733001,18.697293,510471.219146,1.026767,19.903222,13.206161,2.681093,0.075057,0.052374,107.372027,84.703397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302840,69.356410,76.319385,100.000000,29.435330,32.556962,54.851617,83.976781,20.506329,19.512658,64.247185,1523.437500,26.914572,0.012362,71.067578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.562067,61.707672,138.388625,132.910867,109.238220,113.830055,49.677771,14.402330,135.879355,4.114140,61.550274,52.748425,131.488781,137.618795,129.615034,135.010649,83.353075,131.855094,-0.058442,0.037413,32.025740,-235.648754,131.550239,3.884626,26.238108,9.509498,31.129374,1765.380307,18.701118,510416.442036,1.026835,19.899676,13.204615,2.681609,0.075068,0.053025,107.299293,84.675684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262132,69.320688,76.275337,100.000000,29.433269,32.556962,54.851617,83.925786,20.506329,19.512658,64.241740,1523.437500,26.878277,0.012335,71.084778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.686093,61.626352,138.423764,132.886342,109.256267,113.838236,49.679068,14.403900,135.730889,4.112920,61.641305,52.631903,131.489535,137.685472,129.649176,134.942790,83.390123,131.868090,-0.058426,0.037419,32.025740,-235.648328,132.168059,3.883885,26.258121,9.492964,46.660602,2646.103872,18.652514,510231.433595,1.024054,19.721472,13.206476,2.676159,0.075540,0.051422,107.309912,84.692289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290350,69.352641,76.299519,100.000000,29.420278,32.556962,54.851617,83.998096,20.506329,19.512658,64.235457,1527.099609,26.686578,0.012244,71.100725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.672749,61.624974,138.455513,132.857916,109.290380,113.845449,49.659038,14.392769,135.830732,4.112743,61.719986,52.569604,131.471008,137.599419,129.626335,135.014778,83.359514,131.836064,-0.058523,0.037437,32.025740,-235.661910,131.722110,3.883235,26.260970,9.431102,33.276827,1887.876589,18.713041,510368.683525,1.027469,19.847070,13.250405,2.683923,0.075933,0.053425,107.257451,84.680075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283358,69.328624,76.301189,100.000000,29.417139,32.556962,54.851617,83.937762,20.506329,19.512658,64.232161,1512.451172,26.666726,0.012283,71.098296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.549474,61.658053,138.480248,132.851227,109.327729,113.851772,49.656869,14.396622,135.897836,4.113731,61.813102,52.626736,131.480472,137.624047,129.652902,135.084474,83.370854,131.894766,-0.058667,0.037417,32.025740,-235.650052,132.251498,3.883939,26.268904,9.453387,22.187909,1258.829846,18.662647,510121.403006,1.024577,19.640848,13.219790,2.678163,0.076377,0.052259,107.227934,84.685689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286446,69.333788,76.295326,100.000000,29.410808,32.556962,54.851617,83.949485,20.506329,19.512658,64.228795,1512.451172,26.593667,0.012221,71.107297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.648594,61.658053,138.460652,132.851227,109.361261,113.854833,49.627675,14.395908,135.823412,4.113354,61.889663,52.622287,131.496047,137.670773,129.659586,135.087346,83.372896,131.949555,-0.059019,0.037252,32.025740,-235.655666,131.830161,3.884267,26.271031,9.499942,18.115178,1028.368277,18.673937,510226.891325,1.025343,19.652896,13.234545,2.679469,0.075476,0.052640,107.184593,84.669374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274908,69.357548,76.296973,100.000000,29.400425,32.556962,54.851617,84.019389,20.506329,19.512658,64.227092,1508.789062,26.489433,0.012347,71.107408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.600776,61.694991,138.524046,132.851785,109.395128,113.854831,49.698115,14.394196,135.868769,4.112259,61.924031,52.555112,131.501074,137.751835,129.661519,135.038207,83.390294,131.994039,-0.059113,0.037252,32.025740,-235.656399,131.982470,3.883919,26.259149,9.448988,6.405946,363.139358,18.731756,510363.394264,1.028238,19.810147,13.252262,2.686356,0.075589,0.052652,107.205906,84.685527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310614,69.363353,76.299280,100.000000,29.393416,32.556962,54.851617,83.971313,20.506329,19.512658,64.225759,1512.451172,26.531426,0.012385,71.121199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.637803,61.720352,138.463868,132.853735,109.394534,113.846012,49.629295,14.394339,135.883131,4.111957,61.970068,52.534950,131.481963,137.692269,129.641197,135.045683,83.357889,131.972144,-0.059144,0.037298,32.025740,-235.661157,132.070882,3.883005,26.260519,9.441613,22.966562,1303.730619,18.688057,510306.396694,1.026695,19.710288,13.277332,2.680821,0.075374,0.052283,107.267003,84.671926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285137,69.363624,76.309023,100.000000,29.388020,32.556962,54.851617,83.947365,20.506329,19.512658,64.223328,1508.789062,26.414247,0.012386,71.126023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.780409,61.726968,138.444899,132.862653,109.390295,113.842004,49.680579,14.396907,135.804635,4.112528,61.986944,52.573742,131.485878,137.601921,129.648616,134.998707,83.372414,131.983038,-0.059331,0.037297,32.025740,-235.646173,131.774544,3.883595,26.252857,9.476358,5.242904,297.313954,18.718811,510356.467144,1.026388,19.795382,13.281940,2.684534,0.075138,0.052613,107.293070,84.654616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.294734,69.358271,76.305960,100.000000,29.376067,32.556962,54.851617,83.985344,20.506329,19.512658,64.220862,1512.451172,26.432602,0.012376,71.121710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.554460,61.745989,138.424905,132.887178,109.338213,113.840946,49.642650,14.395338,135.818265,4.113326,62.006763,52.600599,131.473456,137.639448,129.611318,134.993877,83.345719,131.926457,-0.059616,0.037254,32.025740,-235.653950,131.885880,3.884362,26.232049,9.489069,13.931709,790.641210,18.694806,510399.953041,1.026989,19.783452,13.303515,2.681444,0.075885,0.052246,107.244419,84.658548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279753,69.369037,76.285630,100.000000,29.364867,32.556962,54.851617,83.915245,20.506329,19.512658,64.218736,1516.113281,26.402509,0.012391,71.122648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.632523,61.745989,138.455401,132.887178,109.333153,113.837907,49.673117,14.397050,135.837465,4.115004,62.117461,52.564951,131.502594,137.610570,129.644020,135.095985,83.358425,131.901071,-0.059850,0.037217,32.025740,-235.653708,132.131025,3.886312,26.236521,9.441343,16.609911,942.054171,18.632008,510264.156841,1.022796,19.646635,13.294379,2.673693,0.075105,0.052130,107.259970,84.667566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284420,69.371212,76.314506,100.000000,29.359887,32.556962,54.851617,84.036901,20.506329,19.512658,64.217251,1519.775391,26.428509,0.012319,71.126892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.611879,61.781550,138.448470,132.901670,109.314720,113.836204,49.630482,14.398905,135.913521,4.116273,62.204710,52.517912,131.488404,137.591978,129.636008,135.008365,83.330964,131.772334,-0.060089,0.037174,32.025740,-235.651689,132.109712,3.886751,26.233023,9.405751,25.002188,1419.252023,18.725064,510496.561863,1.028566,19.893056,13.293080,2.685023,0.076007,0.052000,107.271009,84.673997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.294121,69.362641,76.318116,100.000000,29.347820,32.556962,54.851617,83.999826,20.506329,19.512658,64.216631,1523.437500,26.433287,0.012351,71.122793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.593896,61.829240,138.448216,132.931490,109.291375,113.831410,49.657303,14.393340,135.843234,4.116680,62.254618,52.584469,131.481151,137.615039,129.638055,135.016163,83.331372,131.932947,-0.060207,0.037184,32.025740,-235.655948,132.130251,3.887076,26.203742,9.508398,45.141840,2561.097555,18.695800,510402.700122,1.026195,19.814406,13.267811,2.681554,0.075281,0.051663,107.240393,84.696022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260180,69.367322,76.312350,100.000000,29.346017,32.556962,54.851617,84.015464,20.506329,19.512658,64.214704,1523.437500,26.354476,0.012302,71.123824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.632534,61.879412,138.444864,132.974687,109.230890,113.814293,49.592342,14.398905,135.821342,4.117570,62.243714,52.616837,131.493629,137.574310,129.617564,135.078282,83.320255,131.881542,-0.060241,0.037163,32.025740,-235.652343,131.946063,3.888011,26.212306,9.534073,44.315423,2517.504572,18.705296,510518.849346,1.027611,19.870757,13.231537,2.682492,0.074892,0.052167,107.225594,84.642500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284358,69.373226,76.298256,100.000000,29.330576,32.556962,54.851617,84.029289,20.506329,19.512658,64.215231,1519.775391,26.321769,0.012278,71.131563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.573148,61.879412,138.487979,132.974687,109.189052,113.801328,49.657039,14.395338,135.917962,4.115735,62.217876,52.660701,131.520969,137.656134,129.645359,135.067870,83.365131,131.913397,-0.060485,0.037114,32.025740,-235.658361,131.634289,3.886393,26.225919,9.428451,27.722772,1572.844633,18.714508,510581.707023,1.027538,19.936565,13.310638,2.683422,0.075719,0.052764,107.281607,84.687316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297065,69.399635,76.316327,100.000000,29.321101,32.556962,54.851617,84.014085,20.506329,19.512658,64.216159,1516.113281,26.391727,0.012284,71.116392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.721116,61.907807,138.471191,133.007016,109.184663,113.793706,49.664118,14.399333,135.932581,4.115096,62.110837,52.400898,131.541966,137.584717,129.662524,134.948165,83.371117,131.914781,-0.060749,0.037094,32.025740,-235.652895,132.268404,3.885462,26.216056,9.409826,44.669019,2533.924596,18.697620,510576.211255,1.028018,19.947819,13.296316,2.681349,0.075526,0.052237,107.312483,84.701044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292587,69.400140,76.317009,100.000000,29.316111,32.556962,54.851617,84.043190,20.506329,19.512658,64.216118,1527.099609,26.417041,0.012303,71.122707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.580235,61.878034,138.436786,133.001999,109.205417,113.808844,49.661629,14.395908,135.885028,4.115868,61.952802,52.496560,131.523609,137.585709,129.661980,134.971305,83.329911,131.944984,-0.060860,0.037112,32.025740,-235.653216,132.415574,3.886308,26.246257,9.547434,41.900412,2376.989857,18.726433,510461.440042,1.027865,20.007642,13.267204,2.685273,0.075483,0.052096,107.272369,84.687628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.299065,69.392084,76.315818,100.000000,29.304638,32.556962,54.851617,83.975317,20.506329,19.512658,64.213948,1523.437500,26.409397,0.012352,71.126875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.655049,61.813527,138.460197,132.989179,109.225172,113.827134,49.699964,14.391913,135.897539,4.114723,61.802575,52.617317,131.531692,137.666450,129.673964,135.097366,83.349493,131.887608,-0.060962,0.037115,32.025740,-235.659499,131.813602,3.885676,26.237495,9.473185,20.738320,1175.567249,18.662132,510356.985612,1.024487,19.887073,13.261904,2.677266,0.075931,0.052882,107.271950,84.718604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297350,69.426079,76.306734,100.000000,29.294058,32.556962,54.851617,84.052931,20.506329,19.512658,64.212873,1508.789062,26.471890,0.012221,71.119758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
