OSU 80 Ton Compressor Load Stand
51.674672,61.739925,138.467164,132.976917,109.331411,113.845136,49.665660,14.393340,135.818882,4.113864,61.751407,52.619881,131.511111,137.634506,129.659546,135.056582,83.335622,131.916623,-0.061290,0.037113,32.025740,-235.657255,131.611407,3.885097,26.232464,9.409267,23.398379,1327.270829,18.717422,510565.188316,1.027678,19.999123,13.318056,2.683911,0.075694,0.052291,107.284688,84.695779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267390,69.419377,76.297277,100.000000,29.286500,32.556962,54.851617,84.015075,20.506329,19.512658,64.208478,1508.789062,26.432025,0.012286,71.127574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.577513,61.739925,138.562588,132.976917,109.379591,113.855818,49.674666,14.399333,135.945983,4.115209,61.864424,52.692961,131.540556,137.715749,129.655677,135.024765,83.341994,131.980567,-0.061444,0.037057,32.025740,-235.651425,132.684785,3.886425,26.263945,9.562147,21.176135,1200.996489,18.688896,510458.137489,1.025235,19.859266,13.270080,2.680478,0.076783,0.053600,107.276975,84.721312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281939,69.424789,76.307410,100.000000,29.283961,32.556962,54.851617,84.007669,20.506329,19.512658,64.203264,1512.451172,26.518859,0.012387,71.117099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.768541,61.736892,138.509226,132.968835,109.379064,113.866074,49.629847,14.393768,135.904134,4.117163,61.942439,52.633466,131.544118,137.677466,129.678269,135.098244,83.335667,131.983817,-0.061589,0.037040,32.025740,-235.657807,131.975516,3.888321,26.225000,9.445706,5.209393,295.715544,18.680585,510446.885156,1.025475,19.765912,13.298310,2.679594,0.075486,0.052276,107.248550,84.690929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271223,69.417812,76.279611,100.000000,29.281233,32.556962,54.851617,84.061652,20.506329,19.512658,64.200832,1508.789062,26.552810,0.012381,71.113349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.739318,61.767491,138.526485,132.973015,109.409286,113.878266,49.566562,14.402045,135.969287,4.117959,61.957312,52.729947,131.549434,137.691469,129.651378,135.090875,83.334747,132.002541,-0.061764,0.037050,32.025740,-235.647243,131.960135,3.889210,26.240271,9.398304,8.562055,486.652809,18.736473,510547.774834,1.027515,19.863757,13.323577,2.686492,0.075820,0.052291,107.230160,84.708365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282739,69.410640,76.281979,100.000000,29.268135,32.556962,54.851617,83.963800,20.506329,19.512658,64.198511,1519.775391,26.472142,0.012388,71.125128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.642715,61.786512,138.556285,132.977753,109.408922,113.893492,49.655264,14.399619,135.935645,4.120089,61.939332,52.650525,131.544160,137.747115,129.668606,135.263488,83.350178,132.004359,-0.061730,0.037098,32.025740,-235.652936,132.640528,3.891294,26.260231,9.430471,26.464269,1501.497451,18.650325,510474.892475,1.024344,19.668484,13.331511,2.675548,0.075559,0.052743,107.217746,84.746615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277083,69.424500,76.285184,100.000000,29.267353,32.556962,54.851617,83.983683,20.506329,19.512658,64.197082,1508.789062,26.607605,0.012361,71.109053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.722653,61.786512,138.579541,132.965769,109.455068,113.898359,49.636841,14.395338,135.953264,4.121132,61.965292,52.538386,131.547919,137.661369,129.660340,135.187007,83.347482,131.921070,-0.061762,0.037330,32.025740,-235.656727,132.434583,3.892123,26.245140,9.480938,11.615682,659.281022,18.668629,510596.167349,1.026484,19.728455,13.341692,2.677393,0.075303,0.051775,107.191661,84.766762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286928,69.433099,76.277935,100.000000,29.256587,32.556962,54.851617,84.033503,20.506329,19.512658,64.196009,1512.451172,26.647272,0.012284,71.104587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.652961,61.786512,138.552703,132.965769,109.466659,113.915883,49.578061,14.395480,135.980374,4.121591,61.910601,52.752134,131.557664,137.715985,129.675931,135.134834,83.354240,132.061436,-0.061851,0.037549,32.025740,-235.653154,132.104002,3.892284,26.253127,9.394121,8.592170,488.251219,18.716674,510724.774514,1.026953,19.844667,13.327161,2.682978,0.077610,0.052835,107.173587,84.760459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276614,69.445623,76.262920,100.000000,29.253650,32.556962,54.851617,83.993842,20.506329,19.512658,64.194127,1512.451172,26.701976,0.012405,71.101092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.728980,61.768869,138.617175,132.956294,109.481123,113.930352,49.575538,14.400190,136.009108,4.122134,61.826334,52.723543,131.545743,137.731655,129.664370,135.185014,83.336055,132.032355,-0.062035,0.037548,32.025740,-235.651058,132.044590,3.892473,26.249341,9.435195,18.244453,1036.796253,18.687113,510697.014228,1.025628,19.764234,13.288651,2.679281,0.075193,0.052469,107.165426,84.765140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272966,69.453187,76.250347,100.000000,29.244120,32.556962,54.851617,84.033008,20.506329,19.512658,64.191440,1512.451172,26.862104,0.012356,71.075368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.733375,61.730276,138.606851,132.935392,109.470109,113.949389,49.677179,14.398192,135.995997,4.122303,61.765346,52.719271,131.563528,137.796890,129.703548,135.249022,83.341543,132.078513,-0.062024,0.037535,32.025740,-235.657140,131.967213,3.892845,26.273772,9.451422,15.693982,890.033211,18.715695,510810.118960,1.028529,19.834352,13.351325,2.682377,0.075178,0.052182,107.166395,84.721678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.299929,69.451910,76.284302,100.000000,29.240661,32.556962,54.851617,83.995020,20.506329,19.512658,64.189401,1523.437500,26.910155,0.012374,71.080559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.676213,61.696921,138.696372,132.905014,109.478142,113.977582,49.632000,14.396479,136.019617,4.121602,61.720675,52.663467,131.575272,137.872063,129.698240,135.224656,83.335685,132.128384,-0.062045,0.037677,32.025740,-235.660323,132.227370,3.892178,26.288881,9.438134,24.247775,1376.385590,18.694095,510836.236661,1.026998,19.740229,13.355130,2.679681,0.075147,0.051536,107.175801,84.720722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283453,69.456613,76.280865,100.000000,29.238016,32.556962,54.851617,83.994824,20.506329,19.512658,64.185377,1523.437500,26.917007,0.012360,71.083576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.798355,61.696921,138.707622,132.905014,109.515243,114.007509,49.669302,14.397764,136.168812,4.118998,61.661761,52.689767,131.530717,137.853063,129.690455,135.238326,83.334229,132.129669,-0.061951,0.037679,32.025740,-235.656588,132.177749,3.889591,26.277847,9.386350,43.761664,2482.194256,18.691935,510850.744018,1.024866,19.697217,13.372465,2.679254,0.075407,0.051981,107.165239,84.722532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276786,69.419221,76.281045,100.000000,29.240878,32.556962,54.851617,84.026115,20.506329,19.512658,64.181381,1523.437500,26.958134,0.012270,71.082366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.675889,61.664944,138.721470,132.871014,109.545844,114.037392,49.629089,14.395908,136.152738,4.117077,61.733599,52.634957,131.568702,137.841556,129.709899,135.146181,83.350410,132.173684,-0.061825,0.037676,32.025740,-235.653543,132.659660,3.887644,26.289296,9.402722,45.733097,2596.117251,18.731122,510979.171146,1.027213,19.721359,13.402977,2.683950,0.074812,0.052492,107.144806,84.723191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287620,69.447077,76.305600,100.000000,29.240612,32.556962,54.851617,83.962712,20.506329,19.512658,64.177251,1523.437500,26.948938,0.012295,71.076996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.724725,61.666598,138.710949,132.860703,109.594653,114.067347,49.696595,14.398763,136.193183,4.114974,61.868535,52.664776,131.536130,137.877291,129.713738,135.273551,83.335002,132.130994,-0.061636,0.037673,32.025740,-235.654772,132.104021,3.885917,26.304928,9.572099,28.475383,1614.257967,18.686400,511034.507494,1.024042,19.598559,13.405066,2.677838,0.075469,0.051945,107.157640,84.738393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302525,69.427932,76.313126,100.000000,29.231806,32.556962,54.851617,84.014074,20.506329,19.512658,64.173386,1527.099609,26.898363,0.012266,71.067024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.739499,61.697197,138.682964,132.877424,109.570933,114.093159,49.667785,14.398905,136.129748,4.112799,61.926248,52.768554,131.536728,137.922256,129.699199,135.305800,83.343869,132.169335,-0.061523,0.037637,32.025740,-235.651526,132.904295,3.884194,26.294795,9.526627,46.252930,2623.580831,18.742896,511168.927336,1.027732,19.689708,13.410638,2.684453,0.076226,0.052611,107.130882,84.709725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272435,69.430234,76.293237,100.000000,29.233138,32.556962,54.851617,84.003246,20.506329,19.512658,64.170446,1527.099609,26.844128,0.012303,71.084667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.638007,61.739098,138.717580,132.889129,109.531891,114.119053,49.613579,14.398477,136.145501,4.110414,61.929199,52.790867,131.513640,137.930171,129.675279,135.347258,83.316133,132.228980,-0.061452,0.037636,32.025740,-235.648850,132.684581,3.881667,26.305505,9.515087,43.722805,2482.775496,18.725880,511305.571509,1.025541,19.642236,13.404949,2.681715,0.075936,0.052292,107.142848,84.708947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265533,69.411292,76.271446,100.000000,29.224615,32.556962,54.851617,83.998335,20.506329,19.512658,64.169079,1523.437500,26.892413,0.012262,71.073280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.794068,61.739098,138.769630,132.889129,109.474593,114.144200,49.697609,14.398763,136.175695,4.108092,61.984925,52.759802,131.544508,137.927021,129.712431,135.371012,83.361038,132.175069,-0.061413,0.037642,32.025740,-235.650525,132.148727,3.878772,26.328350,9.511770,23.439064,1328.723929,18.721711,511437.934943,1.026129,19.657981,13.415030,2.680408,0.075682,0.052118,107.108230,84.726463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300296,69.431932,76.293665,100.000000,29.234636,32.556962,54.851617,84.053801,20.506329,19.512658,64.168441,1516.113281,26.881505,0.012260,71.088102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.686675,61.753156,138.771070,132.893309,109.447960,114.143635,49.624599,14.398334,136.121986,4.109065,61.938118,52.526276,131.543965,137.858541,129.699465,135.324298,83.328157,132.121751,-0.061400,0.037642,32.025740,-235.652260,132.476085,3.879594,26.284698,9.488601,24.379815,1384.087017,18.775615,511746.036509,1.029825,19.801992,13.472233,2.686346,0.075886,0.052806,107.055931,84.689548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278534,69.437163,76.283159,100.000000,29.228078,32.556962,54.851617,83.972851,20.506329,19.512658,64.166781,1512.451172,26.941131,0.012325,71.076672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.712426,61.757291,138.723581,132.889129,109.441888,114.142528,49.678684,14.391627,136.164637,4.106634,61.893781,52.675184,131.535150,137.944914,129.690630,135.213937,83.337321,132.157486,-0.061423,0.037620,32.025740,-235.662724,132.576899,3.877405,26.299447,9.452846,19.076736,1081.842336,18.721373,511655.385787,1.024895,19.645043,13.400694,2.679257,0.076926,0.052701,106.990880,84.672595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280710,69.447642,76.286634,100.000000,29.228886,32.556962,54.851617,84.029249,20.506329,19.512658,64.164604,1512.451172,26.915708,0.012348,71.076928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.750812,61.745162,138.715511,132.893588,109.461733,114.150165,49.685233,14.402473,136.178261,4.103310,61.950365,52.653379,131.557864,137.947907,129.723102,135.241406,83.342630,132.203918,-0.061358,0.037601,32.025740,-235.644855,132.650235,3.874038,26.304297,9.415109,6.499104,368.515826,18.767289,511816.525385,1.028788,19.767068,13.407225,2.684852,0.075399,0.053388,106.990482,84.706041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312128,69.468674,76.301050,100.000000,29.218840,32.556962,54.851617,84.014935,20.506329,19.512658,64.162640,1512.451172,26.875879,0.012409,71.080499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.809234,61.745162,138.781123,132.893588,109.501889,114.166927,49.686876,14.398192,136.195227,4.101703,61.994533,52.859942,131.528770,137.985013,129.708301,135.301990,83.322684,132.213513,-0.061216,0.037780,32.025740,-235.656487,132.450000,3.872108,26.311546,9.493343,16.540192,937.840182,18.750010,511781.515358,1.027105,19.745297,13.415723,2.682597,0.075358,0.052608,106.992139,84.688977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291725,69.465714,76.295763,100.000000,29.219100,32.556962,54.851617,83.995046,20.506329,19.512658,64.159911,1516.113281,26.879648,0.012397,71.090489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.753458,61.767491,138.776263,132.909752,109.507502,114.177605,49.681899,14.394053,136.200568,4.099919,61.973195,52.736250,131.549379,137.974659,129.711103,135.252381,83.334819,132.274834,-0.061127,0.037794,32.025740,-235.656378,132.274708,3.870187,26.304784,9.430056,15.408473,873.758497,18.733345,511760.425216,1.026165,19.694572,13.433356,2.680451,0.075496,0.051947,106.981682,84.674991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277695,69.460822,76.270107,100.000000,29.218449,32.556962,54.851617,83.960431,20.506329,19.512658,64.158681,1516.113281,26.882118,0.012386,71.080244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.715144,61.794231,138.826336,132.916998,109.520779,114.185212,49.671950,14.397050,136.180684,4.095231,61.976380,52.726089,131.552405,137.999249,129.709479,135.398473,83.315890,132.316845,-0.061080,0.037749,32.025740,-235.653218,132.728676,3.866231,26.287313,9.468857,6.528110,370.259545,18.720567,511839.745409,1.025006,19.635873,13.458042,2.678695,0.075441,0.052492,106.885290,84.678930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285510,69.471541,76.279026,100.000000,29.222382,32.556962,54.851617,83.948172,20.506329,19.512658,64.157165,1516.113281,26.872940,0.012348,71.078965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.765324,61.789269,138.783014,132.922850,109.554775,114.201948,49.681608,14.393625,136.172682,4.090201,61.916424,52.608471,131.567635,137.999423,129.740271,135.340287,83.339943,132.332683,-0.061151,0.037735,32.025740,-235.653866,132.697514,3.861514,26.278766,9.469488,17.940116,1017.324721,18.746142,511932.907737,1.026484,19.714243,13.476197,2.681488,0.075253,0.051952,106.883655,84.693161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301011,69.472922,76.290102,100.000000,29.215839,32.556962,54.851617,84.006183,20.506329,19.512658,64.155350,1519.775391,26.847770,0.012365,71.077269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.662762,61.748746,138.817002,132.921457,109.635520,114.218745,49.690007,14.394339,136.207554,4.085776,61.804119,52.790952,131.546828,137.965947,129.739988,135.338556,83.320785,132.300585,-0.061248,0.037733,32.025740,-235.654949,132.901849,3.857085,26.297500,9.430561,16.541234,937.840182,18.772063,512074.375596,1.027670,19.779504,13.515869,2.684443,0.075632,0.052015,106.871361,84.678923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.294064,69.438988,76.288905,100.000000,29.212662,32.556962,54.851617,83.977564,20.506329,19.512658,64.153280,1523.437500,26.871317,0.012382,71.081837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.790111,61.748746,138.845187,132.921457,109.733518,114.224213,49.651524,14.395052,136.264000,4.081258,61.769837,52.704599,131.552355,138.052379,129.723791,135.423366,83.293263,132.367737,-0.061077,0.037733,32.025740,-235.656032,132.238670,3.852941,26.299898,9.510309,22.346859,1267.984373,18.747447,512056.599537,1.026509,19.724093,13.499635,2.681003,0.075109,0.052774,106.861662,84.673872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300822,69.429966,76.260739,100.000000,29.210127,32.556962,54.851617,84.032515,20.506329,19.512658,64.149456,1523.437500,26.848725,0.012336,71.078351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.805249,61.715115,138.863816,132.918670,109.820301,114.226706,49.676663,14.404043,136.213663,4.075516,61.908346,52.746726,131.554721,138.052209,129.733149,135.339133,83.317718,132.177084,-0.061022,0.037761,32.025740,-235.649656,132.773358,3.847609,26.305199,9.440802,44.795603,2540.463543,18.795788,512181.733450,1.028622,19.786721,13.502946,2.686984,0.076320,0.053087,106.912925,84.704004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315402,69.453263,76.277575,100.000000,29.215643,32.556962,54.851617,83.964319,20.506329,19.512658,64.145708,1527.099609,26.880801,0.012338,71.081369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.684868,61.750400,138.872856,132.919227,109.844002,114.221705,49.658436,14.395052,136.197318,4.068955,62.035515,52.752193,131.576892,137.996433,129.761194,135.421248,83.321260,132.356637,-0.061069,0.037783,32.025740,-235.656686,132.450124,3.841668,26.292902,9.529854,45.388754,2575.047310,18.746917,512181.247396,1.026678,19.658664,13.563621,2.680921,0.076491,0.052779,106.982002,84.735684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323396,69.430946,76.302976,100.000000,29.213087,32.556962,54.851617,83.954106,20.506329,19.512658,64.143195,1519.775391,26.874401,0.012306,71.082468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.818051,61.805533,138.826368,132.941244,109.859854,114.234980,49.636602,14.397050,136.295744,4.063250,62.074634,52.712444,131.555614,138.044725,129.727834,135.402873,83.282882,132.312764,-0.060944,0.037769,32.025740,-235.650604,133.021709,3.836321,26.304027,9.423727,29.608442,1680.519301,18.742017,512076.405560,1.025758,19.609828,13.445009,2.680497,0.075621,0.051616,106.994347,84.721832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287705,69.417681,76.272513,100.000000,29.216898,32.556962,54.851617,84.016602,20.506329,19.512658,64.142498,1516.113281,26.851268,0.012273,71.094512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.744921,61.845781,138.899776,132.972458,109.897502,114.247205,49.617825,14.396337,136.293232,4.057278,62.150596,52.798960,131.578609,138.056771,129.731863,135.422532,83.333373,132.291972,-0.060802,0.037816,32.025740,-235.652134,132.172406,3.830642,26.329504,9.456380,44.471272,2525.060689,18.794880,512182.576427,1.028822,19.766129,13.530144,2.686915,0.076862,0.052340,107.028398,84.736767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317763,69.438185,76.298716,100.000000,29.208565,32.556962,54.851617,83.955230,20.506329,19.512658,64.142399,1527.099609,26.876041,0.012367,71.082937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.761388,61.845781,138.892572,132.972458,109.882044,114.267001,49.681279,14.398049,136.284648,4.051575,62.109667,52.726438,131.595000,138.135533,129.737036,135.433208,83.335660,132.356042,-0.060713,0.037802,32.025740,-235.651892,133.013244,3.825562,26.324059,9.569197,40.064329,2271.930769,18.737569,512317.363386,1.026628,19.687389,13.546863,2.679112,0.075499,0.052194,107.055681,84.701120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301703,69.446210,76.306377,100.000000,29.214284,32.556962,54.851617,83.982283,20.506329,19.512658,64.142636,1519.775391,26.905756,0.012359,71.083602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.752219,61.862045,138.877864,132.984442,109.849903,114.287870,49.700152,14.395766,136.253109,4.045762,62.004006,52.714409,131.576391,138.151734,129.729640,135.471995,83.333210,132.402078,-0.060498,0.037770,32.025740,-235.654502,132.596864,3.820178,26.287601,9.545451,19.600231,1111.049634,18.782523,512371.267845,1.028838,19.801113,13.486105,2.684317,0.076189,0.052747,107.121299,84.714172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287145,69.446187,76.307201,100.000000,29.215395,32.556962,54.851617,83.970090,20.506329,19.512658,64.142017,1516.113281,26.851105,0.012299,71.080977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.750094,61.821797,138.920618,132.973572,109.880886,114.304105,49.702209,14.394624,136.406743,4.040603,61.922342,52.798872,131.614698,138.076816,129.774637,135.475091,83.333908,132.372206,-0.060545,0.037768,32.025740,-235.653030,132.750071,3.815446,26.340286,9.471562,23.969323,1358.657777,18.777827,512444.859888,1.027341,19.784562,13.515451,2.683324,0.075366,0.052194,107.187990,84.729552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.309955,69.476466,76.341266,100.000000,29.213393,32.556962,54.851617,83.974321,20.506329,19.512658,64.140801,1512.451172,26.896704,0.012356,71.080167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.792489,61.753432,138.971516,132.951277,109.889079,114.311705,49.693071,14.398905,136.415274,4.034379,61.764573,52.805427,131.589423,138.107107,129.731058,135.552876,83.315462,132.306294,-0.060330,0.037755,32.025740,-235.651036,132.970700,3.809764,26.355864,9.479495,7.599688,430.853791,18.784031,512574.570236,1.027384,19.810041,13.540623,2.683515,0.075408,0.052100,107.150148,84.694001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292815,69.445213,76.333373,100.000000,29.218379,32.556962,54.851617,83.972209,20.506329,19.512658,64.137513,1512.451172,26.943692,0.012390,71.079587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.754590,61.753432,138.955750,132.951277,109.944421,114.324182,49.655697,14.396907,136.420140,4.028495,61.634351,52.781987,131.562308,138.144370,129.736096,135.597327,83.315500,132.443051,-0.060180,0.037783,32.025740,-235.651237,133.058603,3.804585,26.370361,9.513483,18.558240,1052.925657,18.791356,512587.278247,1.027423,19.771929,13.525180,2.684452,0.075354,0.051881,107.187166,84.739312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285332,69.419045,76.334235,100.000000,29.221494,32.556962,54.851617,83.948737,20.506329,19.512658,64.132625,1516.113281,26.768797,0.012424,71.092926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.856145,61.685619,138.990270,132.933441,109.987697,114.334983,49.691072,14.396907,136.418996,4.022040,61.606072,52.876039,131.585627,138.231560,129.762187,135.688106,83.321649,132.464762,-0.060078,0.037773,32.025740,-235.653360,132.970171,3.798593,26.386768,9.509624,26.342390,1493.505404,18.778167,512529.654901,1.026566,19.660964,13.511088,2.683237,0.075947,0.052615,107.143844,84.741374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266734,69.423703,76.348261,100.000000,29.224625,32.556962,54.851617,83.965577,20.506329,19.512658,64.127361,1523.437500,26.635858,0.012416,71.102157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.777729,61.652264,139.043516,132.921736,110.026321,114.355527,49.671020,14.396194,136.584825,4.014735,61.598043,52.732218,131.578051,138.245897,129.758475,135.659360,83.352980,132.541588,-0.059915,0.037786,32.025740,-235.655871,133.296264,3.791707,26.339475,9.483823,46.330239,2627.794819,18.794053,512613.587826,1.028281,19.699044,13.578550,2.684897,0.075796,0.052308,107.174746,84.742071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292247,69.441323,76.353496,100.000000,29.235029,32.556962,54.851617,83.909563,20.506329,19.512658,64.124588,1523.437500,26.611391,0.012396,71.105132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.819689,61.640686,139.059082,132.889408,110.071563,114.385375,49.685568,14.397335,136.564393,4.006821,61.690091,52.744243,131.550809,138.204179,129.754458,135.615193,83.337526,132.519386,-0.060005,0.037818,32.025740,-235.651789,132.971415,3.784194,26.350726,9.516133,30.980499,1756.661711,18.754075,512479.499393,1.025241,19.529232,13.583111,2.680305,0.075921,0.052862,107.147771,84.732757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276737,69.416681,76.328440,100.000000,29.237354,32.556962,54.851617,83.946336,20.506329,19.512658,64.119077,1527.099609,26.519941,0.012310,71.122955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.765225,61.650886,139.112913,132.883555,110.047817,114.415900,49.652033,14.392912,136.432161,4.001194,61.725972,52.732671,131.550055,138.169656,129.754479,135.584367,83.337207,132.560669,-0.059984,0.037801,32.025740,-235.657193,133.297551,3.778959,26.366971,9.528448,45.469973,2579.987848,18.796151,512508.203971,1.027462,19.574624,13.589672,2.685392,0.074461,0.051753,107.131156,84.767514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285897,69.407569,76.329766,100.000000,29.244154,32.556962,54.851617,83.921423,20.506329,19.512658,64.115415,1523.437500,26.502632,0.012338,71.118625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.801699,61.650886,139.057485,132.883555,110.060217,114.428890,49.715339,14.397050,136.520470,3.995777,61.738238,52.800648,131.568164,138.269328,129.768749,135.654349,83.343936,132.515019,-0.060012,0.037860,32.025740,-235.653218,133.025788,3.773431,26.402978,9.478666,24.652610,1397.019602,18.784955,512629.308442,1.026480,19.520899,13.594178,2.683518,0.075740,0.052207,107.100327,84.799519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301994,69.412037,76.349319,100.000000,29.250571,32.556962,54.851617,83.947833,20.506329,19.512658,64.112740,1523.437500,26.567884,0.012301,71.113127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.850639,61.658328,139.083308,132.896932,110.095136,114.447844,49.668261,14.399761,136.515827,3.990253,61.758909,52.837146,131.545851,138.341726,129.743666,135.727304,83.354830,132.611268,-0.059931,0.038081,32.025740,-235.651486,132.893077,3.768365,26.403915,9.526807,25.297894,1434.945497,18.820977,512819.687733,1.028667,19.585809,13.614853,2.687382,0.075281,0.051689,107.062814,84.787150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277235,69.414687,76.340123,100.000000,29.250613,32.556962,54.851617,83.925156,20.506329,19.512658,64.110001,1516.113281,26.807183,0.012354,71.131103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.762341,61.664669,139.148900,132.884670,110.101088,114.473054,49.699696,14.396051,136.450010,3.986581,61.870836,52.686105,131.546541,138.222198,129.760661,135.664432,83.344613,132.628615,-0.059897,0.038361,32.025740,-235.654380,133.008147,3.764818,26.401265,9.528754,6.239527,353.694211,18.800066,512837.683404,1.026676,19.549165,13.585613,2.684419,0.075205,0.053054,107.108541,84.787551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298324,69.418334,76.350001,100.000000,29.265432,32.556962,54.851617,83.895997,20.506329,19.512658,64.106987,1516.113281,26.918683,0.012341,71.084693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.814942,61.699678,139.112762,132.886899,110.106533,114.483067,49.683426,14.395908,136.409662,3.983288,61.926801,52.635932,131.570606,138.251173,129.775466,135.641147,83.380353,132.539343,-0.060073,0.038477,32.025740,-235.655013,133.020567,3.761472,26.413039,9.460581,19.068306,1081.261096,18.786497,512878.502051,1.026770,19.507470,13.622175,2.682384,0.075726,0.052300,107.140954,84.812636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305443,69.421299,76.362977,100.000000,29.269694,32.556962,54.851617,83.938002,20.506329,19.512658,64.104300,1519.775391,26.998522,0.012391,71.153477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.761963,61.699678,139.118879,132.886899,110.147316,114.483070,49.689770,14.397764,136.448454,3.980823,61.957907,52.823615,131.537210,138.218839,129.764894,135.643980,83.379032,132.501041,-0.060047,0.038465,32.025740,-235.653811,132.816026,3.759297,26.416266,9.482705,25.839370,1465.024655,18.837077,513082.723637,1.028295,19.602492,13.640942,2.688227,0.075765,0.052917,107.161936,84.804791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307421,69.417463,76.389650,100.000000,29.274027,32.556962,54.851617,83.908308,20.506329,19.512658,64.103041,1527.099609,26.912769,0.012425,71.082264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.880772,61.730276,139.098047,132.910031,110.150322,114.483034,49.684715,14.401617,136.515067,3.978819,62.025045,52.864017,131.550722,138.299414,129.775720,135.682873,83.366935,132.631732,-0.060068,0.038464,32.025740,-235.646854,132.667815,3.757285,26.339799,9.545414,47.250188,2679.234539,18.813450,513065.323756,1.027666,19.584657,13.561192,2.684800,0.076517,0.053115,107.150954,84.815143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306960,69.400809,76.395985,100.000000,29.275049,32.556962,54.851617,83.932195,20.506329,19.512658,64.101786,1530.761719,26.770744,0.012379,71.089406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.829540,61.766664,139.170722,132.948490,110.129715,114.488906,49.673751,14.398334,136.476482,3.976309,62.072514,52.744104,131.557086,138.239858,129.761139,135.685947,83.333081,132.569194,-0.060117,0.038460,32.025740,-235.654220,133.270015,3.755486,26.337221,9.472932,41.721046,2366.236922,18.836647,513103.560145,1.028695,19.637881,13.543624,2.687666,0.075924,0.052362,107.132308,84.800098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290945,69.399744,76.398913,100.000000,29.277180,32.556962,54.851617,83.866545,20.506329,19.512658,64.099408,1516.113281,26.716869,0.012335,71.101731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.753295,61.807187,139.095436,132.965769,110.128312,114.492023,49.675550,14.401759,136.480234,3.973322,62.153665,52.736159,131.580321,138.199606,129.750270,135.719686,83.366201,132.606410,-0.060251,0.038484,32.025740,-235.644751,132.772543,3.752525,26.375860,9.500338,46.190982,2619.657462,18.785362,513096.824756,1.026285,19.549179,13.620157,2.681110,0.074947,0.051922,107.129959,84.806253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283054,69.412201,76.398128,100.000000,29.289281,32.556962,54.851617,83.892202,20.506329,19.512658,64.098215,1527.099609,26.567018,0.012272,71.109240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.832994,61.854602,139.104586,132.985835,110.114294,114.489773,49.720321,14.400190,136.537502,3.971395,62.203417,52.686832,131.582186,138.241550,129.778922,135.691388,83.379523,132.506895,-0.060293,0.038483,32.025740,-235.652038,132.361118,3.750527,26.354566,9.462402,39.359808,2230.226815,18.819932,513285.168753,1.027783,19.636984,13.623183,2.685162,0.075339,0.052154,107.146111,84.815477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303743,69.402159,76.411972,100.000000,29.286353,32.556962,54.851617,83.925841,20.506329,19.512658,64.098242,1523.437500,26.506508,0.012413,71.117099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.798737,61.854602,139.077489,132.985835,110.109820,114.496634,49.702854,14.403186,136.414488,3.969081,62.167989,52.757728,131.598253,138.345151,129.760093,135.673849,83.354127,132.498955,-0.060264,0.038499,32.025740,-235.649695,132.905313,3.748594,26.332948,9.493685,19.793565,1121.947880,18.844304,513339.412042,1.029555,19.754102,13.608410,2.687663,0.075418,0.052464,107.072469,84.754637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303531,69.396549,76.400367,100.000000,29.294475,32.556962,54.851617,83.882014,20.506329,19.512658,64.098841,1512.451172,26.448252,0.012340,71.118684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.846369,61.883823,139.084390,133.024016,110.089157,114.515666,49.693459,14.397335,136.422693,3.964538,62.184876,52.766659,131.606019,138.171953,129.798929,135.667347,83.400932,132.521508,-0.060388,0.038514,32.025740,-235.651299,132.388449,3.744282,26.348093,9.486473,21.322553,1208.843226,18.814013,513315.822034,1.026993,19.721455,13.546020,2.683707,0.075581,0.052338,107.073504,84.728779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334699,69.426053,76.435619,100.000000,29.293059,32.556962,54.851617,83.898545,20.506329,19.512658,64.098890,1508.789062,26.528397,0.012350,71.117355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.793975,61.897331,139.177148,133.049378,110.091591,114.529358,49.692764,14.400760,136.512740,3.962658,62.124708,52.853902,131.609693,138.270911,129.770785,135.613892,83.385145,132.529667,-0.060445,0.038543,32.025740,-235.649834,133.016119,3.742604,26.358389,9.497544,6.917867,392.201346,18.825982,513424.805395,1.028165,19.755857,13.567501,2.684959,0.076782,0.052249,107.054552,84.697514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302926,69.380581,76.425053,100.000000,29.306232,32.556962,54.851617,83.870219,20.506329,19.512658,64.097866,1512.451172,26.528650,0.012447,71.112897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.907324,61.888510,139.118482,133.059968,110.131227,114.536986,49.639793,14.394481,136.594717,3.961675,62.039169,52.710038,131.612164,138.245657,129.765498,135.618696,83.383252,132.498086,-0.060503,0.038571,32.025740,-235.656440,133.142325,3.741489,26.376780,9.498752,19.671159,1116.426102,18.811605,513419.566764,1.027569,19.737250,13.531818,2.682625,0.075623,0.052093,107.059072,84.677270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305991,69.388213,76.431381,100.000000,29.313020,32.556962,54.851617,83.894560,20.506329,19.512658,64.097536,1519.775391,26.715499,0.012468,71.097052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.895609,61.888510,139.129634,133.059968,110.117713,114.541524,49.666947,14.393340,136.518721,3.959638,61.968794,52.814156,131.610270,138.331869,129.764764,135.653572,83.417899,132.526817,-0.060474,0.038565,32.025740,-235.657908,133.023383,3.739635,26.354620,9.518405,15.847015,898.897118,18.849437,513570.999038,1.028889,19.803368,13.551628,2.687130,0.076070,0.052574,107.059802,84.718398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296900,69.392826,76.461376,100.000000,29.312421,32.556962,54.851617,83.830475,20.506329,19.512658,64.096203,1523.437500,26.706988,0.012463,71.095944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.842803,61.846332,139.080234,133.055230,110.134548,114.553708,49.667789,14.389344,136.479586,3.956878,61.907264,52.690931,131.635263,138.290576,129.783607,135.568087,83.412226,132.538166,-0.060566,0.038567,32.025740,-235.660760,133.031461,3.737114,26.350834,9.516385,41.764712,2368.997811,18.794274,513519.741494,1.027552,19.680778,13.537946,2.680132,0.076163,0.052080,107.035984,84.754742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.330349,69.393052,76.452361,100.000000,29.317237,32.556962,54.851617,83.834702,20.506329,19.512658,64.093298,1527.099609,26.743392,0.012366,71.093779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.907307,61.800847,139.148297,133.048542,110.139260,114.564396,49.716842,14.397906,136.613832,3.954351,61.893573,52.810113,131.640015,138.298484,129.806613,135.632877,83.415123,132.528772,-0.060666,0.038599,32.025740,-235.658569,133.435683,3.734242,26.358082,9.540925,14.244861,807.206543,18.801387,513472.249926,1.027286,19.692528,13.517470,2.680952,0.075760,0.052358,106.968408,84.756003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.324648,69.416418,76.430162,100.000000,29.318735,32.556962,54.851617,83.873808,20.506329,19.512658,64.089418,1523.437500,26.787909,0.012341,71.089730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.839378,61.784031,139.173019,133.042410,110.140262,114.576535,49.671823,14.393911,136.534001,3.953897,61.905011,52.918524,131.624223,138.275022,129.783797,135.726179,83.413282,132.603131,-0.060485,0.038602,32.025740,-235.657174,133.237855,3.733654,26.356694,9.513771,38.386293,2177.188686,18.816579,513512.728586,1.028417,19.703337,13.528739,2.682730,0.075699,0.052317,106.917692,84.752125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312280,69.393671,76.410597,100.000000,29.327853,32.556962,54.851617,83.817296,20.506329,19.512658,64.087662,1527.099609,26.825088,0.012322,71.082315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.902936,61.798641,139.223834,133.032934,110.071173,114.591035,49.687586,14.399191,136.618221,3.953273,61.939755,52.830565,131.620520,138.391213,129.799103,135.776605,83.406547,132.628164,-0.060304,0.038619,32.025740,-235.653037,132.919101,3.733620,26.369099,9.480415,45.917704,2603.528059,18.798212,513442.671594,1.025965,19.593133,13.521209,2.680707,0.075814,0.052665,106.936589,84.777211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338623,69.409215,76.422749,100.000000,29.336786,32.556962,54.851617,83.848460,20.506329,19.512658,64.085040,1527.099609,26.918503,0.012339,71.075786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.942134,61.798641,139.187530,133.032934,110.023482,114.614644,49.689575,14.403472,136.618580,3.951311,61.973009,52.817791,131.650694,138.383716,129.814988,135.664030,83.394674,132.628527,-0.060325,0.038630,32.025740,-235.644509,133.383001,3.731923,26.368576,9.482615,29.250481,1658.432189,18.831535,513522.765711,1.028442,19.644474,13.559712,2.684697,0.075331,0.052194,106.914684,84.753527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332778,69.417904,76.420249,100.000000,29.343069,32.556962,54.851617,83.809739,20.506329,19.512658,64.083844,1516.113281,26.887022,0.012332,71.077414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.893458,61.811598,139.200768,133.022901,110.004425,114.633652,49.679029,14.397335,136.638757,3.951528,62.008833,52.756750,131.647019,138.307238,129.819843,135.798381,83.422898,132.620269,-0.060435,0.038628,32.025740,-235.654566,132.795367,3.732233,26.316864,9.473365,21.339423,1210.151015,18.814794,513581.477482,1.026897,19.595313,13.578787,2.682388,0.074864,0.052294,106.921092,84.763768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333405,69.411472,76.433472,100.000000,29.348975,32.556962,54.851617,83.785207,20.506329,19.512658,64.082658,1512.451172,26.991184,0.012321,71.081096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
