OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, November 1, 2020
12:14:56 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
51.615626,61.006150,138.785207,131.941938,117.779566,125.080573,54.538360,14.407325,135.432282,3.997331,61.249657,52.576850,130.593105,137.791628,128.881937,134.607871,82.797814,130.886684,-0.059971,0.038591,32.025740,-235.646537,132.079626,3.759430,28.480693,11.160614,32.805221,1694.614365,20.576976,561184.947595,1.024779,19.108384,13.336659,2.690019,0.075762,0.052107,106.666473,83.323279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317512,69.511424,75.611909,100.000000,36.425099,41.556962,56.892169,60.602491,22.506329,25.512658,55.049736,1673.583984,28.874261,0.012349,75.425514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.700467,61.008631,138.744981,131.929399,117.787441,125.081332,54.551314,14.402045,135.450046,3.994513,61.224735,52.593174,130.617139,137.698994,128.878051,134.596398,82.806457,130.945884,-0.060272,0.038834,32.025740,-235.647243,131.691412,3.756958,28.462501,11.077620,55.319424,2856.948599,20.526813,560885.785863,1.023013,19.022789,13.282341,2.685105,0.077458,0.052444,106.559500,83.347443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332461,69.524710,75.632993,100.000000,36.423795,41.556962,56.892169,60.635990,22.506329,25.512658,55.041382,1666.259766,28.870060,0.012212,75.420383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.645193,61.008631,138.747968,131.929399,117.796757,125.076753,54.563348,14.407753,135.448727,3.991836,61.227953,52.590273,130.598229,137.657262,128.889014,134.569836,82.810024,130.928249,-0.060091,0.038838,32.025740,-235.648069,131.530698,3.754479,28.472219,11.047473,11.448656,591.130658,20.557005,560933.425959,1.025302,19.091583,13.324945,2.688822,0.075901,0.052591,106.558197,83.342837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326738,69.517327,75.618865,100.000000,36.417886,41.556962,56.892169,60.594808,22.506329,25.512658,55.032737,1677.246094,28.902064,0.012283,75.428838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.638962,61.003945,138.752949,131.901535,117.753826,125.086683,54.571020,14.400047,135.425658,3.987406,61.308754,52.589227,130.626569,137.594101,128.897216,134.642479,82.798603,130.941764,-0.060183,0.038845,32.025740,-235.645157,132.135164,3.750676,28.487184,11.141069,12.874488,664.657489,20.512034,560859.347750,1.023217,19.008666,13.345764,2.683631,0.075537,0.052287,106.623475,83.341634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.330936,69.523185,75.628781,100.000000,36.412192,41.556962,56.892169,60.633193,22.506329,25.512658,55.020852,1669.921875,28.871773,0.012310,75.426273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.656226,61.007804,138.722963,131.890667,117.735370,125.098238,54.562986,14.402187,135.396745,3.983315,61.421319,52.549621,130.607701,137.657913,128.868592,134.548136,82.817961,130.922683,-0.060120,0.038857,32.025740,-235.652491,132.443880,3.746579,28.452963,11.124788,53.645522,2769.907943,20.537250,560870.642827,1.024161,19.064291,13.333423,2.686561,0.075296,0.052186,106.646301,83.349955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326504,69.514187,75.630169,100.000000,36.411344,41.556962,56.892169,60.635029,22.506329,25.512658,55.012243,1666.259766,28.871629,0.012245,75.426383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.621574,61.048046,138.692454,131.921597,117.745665,125.107354,54.560403,14.402330,135.326773,3.978241,61.391994,52.592160,130.609703,137.690445,128.881477,134.427186,82.827999,130.855897,-0.060285,0.038868,32.025740,-235.646958,132.090947,3.741304,28.455505,11.063214,21.443799,1107.271576,20.542444,560939.098453,1.024222,19.065879,13.351568,2.686982,0.075431,0.052351,106.665225,83.341197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.324496,69.518821,75.622981,100.000000,36.401990,41.556962,56.892169,60.629651,22.506329,25.512658,55.003493,1677.246094,28.886233,0.012301,75.432248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.661820,61.074783,138.699749,131.956149,117.739932,125.101250,54.652841,14.406183,135.382436,3.974026,61.390609,52.555079,130.624066,137.609725,128.888880,134.513343,82.814379,130.844242,-0.060283,0.038897,32.025740,-235.643268,132.340843,3.737130,28.459057,11.062511,19.904370,1026.043318,20.532036,560938.623097,1.024101,19.052359,13.322715,2.685503,0.076540,0.052586,106.628887,83.345557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339468,69.501822,75.629853,100.000000,36.397876,41.556962,56.892169,60.650287,22.506329,25.512658,54.996812,1673.583984,28.908104,0.012322,75.429571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.606403,61.074783,138.718107,131.956149,117.724016,125.092977,54.602415,14.403757,135.361868,3.969671,61.382932,52.618278,130.627978,137.610571,128.897074,134.503746,82.817878,130.824676,-0.060012,0.038874,32.025740,-235.644550,131.730325,3.732880,28.450601,11.090242,50.555391,2608.468597,20.547302,561045.479117,1.025092,19.127488,13.279433,2.686715,0.077440,0.051913,106.621153,83.352323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319572,69.496877,75.640390,100.000000,36.393416,41.556962,56.892169,60.633000,22.506329,25.512658,54.989714,1666.259766,28.871611,0.012251,75.429622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.694065,61.084706,138.720231,131.954756,117.674381,125.086723,54.590658,14.411749,135.371984,3.964663,61.329634,52.624320,130.635625,137.725547,128.884147,134.542866,82.833810,130.799366,-0.060094,0.038839,32.025740,-235.638356,131.597347,3.728665,28.449789,11.135534,19.983088,1031.274476,20.530107,561064.272616,1.022502,19.113705,13.287250,2.684763,0.075664,0.052961,106.566237,83.349048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325688,69.497179,75.610705,100.000000,36.392565,41.556962,56.892169,60.664868,22.506329,25.512658,54.982006,1680.908203,28.875217,0.012267,75.427790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.627456,61.082776,138.705293,131.936365,117.624056,125.087846,54.591161,14.402187,135.389881,3.958901,61.350959,52.657317,130.627583,137.662657,128.862488,134.563782,82.815509,130.884811,-0.060199,0.038900,32.025740,-235.647100,132.145626,3.722300,28.442487,11.082831,21.177133,1092.885891,20.557343,561059.108260,1.024591,19.169505,13.274009,2.688002,0.075582,0.052224,106.512206,83.346687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.322887,69.482337,75.600903,100.000000,36.385629,41.556962,56.892169,60.644372,22.506329,25.512658,54.971155,1677.246094,28.865084,0.012337,75.423639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.605705,61.082225,138.711082,131.929678,117.643775,125.095119,54.612406,14.404043,135.365913,3.956148,61.313510,52.566746,130.653511,137.603985,128.893139,134.450737,82.835557,130.837041,-0.060002,0.038906,32.025740,-235.647532,131.223023,3.719771,28.449122,11.089196,31.607549,1630.532680,20.516641,560943.855390,1.022871,19.091181,13.245472,2.683485,0.078564,0.051927,106.510636,83.358964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338622,69.505127,75.619474,100.000000,36.381270,41.556962,56.892169,60.662329,22.506329,25.512658,54.963065,1669.921875,28.864633,0.012206,75.448758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.637753,61.071475,138.669948,131.931628,117.649614,125.089296,54.611095,14.408181,135.394403,3.953872,61.350264,52.574458,130.660425,137.585058,128.919105,134.559345,82.843433,130.921004,-0.060068,0.038909,32.025740,-235.644537,131.835744,3.718276,28.473824,11.114943,59.892459,3089.735128,20.545092,561039.853077,1.024321,19.156295,13.306317,2.686658,0.074979,0.052791,106.453440,83.356217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335232,69.527894,75.617938,100.000000,36.379118,41.556962,56.892169,60.674948,22.506329,25.512658,54.954948,1669.921875,28.898638,0.012249,75.425105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.610577,61.071475,138.689825,131.931628,117.680657,125.097957,54.509194,14.401046,135.359157,3.950860,61.322739,52.602084,130.635251,137.590028,128.875225,134.520266,82.806199,130.908645,-0.059968,0.038904,32.025740,-235.648895,131.629881,3.715687,28.464791,11.103296,22.947495,1186.029565,20.557267,561039.116667,1.024457,19.177651,13.262486,2.687902,0.076730,0.052843,106.413998,83.317772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311168,69.487229,75.610474,100.000000,36.372330,41.556962,56.892169,60.662838,22.506329,25.512658,54.946332,1680.908203,28.861622,0.012310,75.425889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.671473,61.081674,138.697583,131.950855,117.691663,125.108641,54.575704,14.405755,135.328237,3.949316,61.315951,52.577555,130.624376,137.513109,128.895406,134.524323,82.817927,130.811656,-0.059942,0.038892,32.025740,-235.642879,132.297505,3.713988,28.452656,11.085554,25.646845,1323.928701,20.534691,560954.757701,1.023703,19.134625,13.296408,2.685437,0.075893,0.053172,106.418255,83.351963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335647,69.507966,75.601280,100.000000,36.368697,41.556962,56.892169,60.680230,22.506329,25.512658,54.938608,1666.259766,28.909024,0.012297,75.428548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.561674,61.075058,138.674481,131.952805,117.711682,125.093060,54.499039,14.403044,135.360828,3.948917,61.299143,52.508244,130.616215,137.566834,128.878679,134.544103,82.836984,130.888769,-0.059942,0.038900,32.025740,-235.646407,131.835828,3.713329,28.468595,11.078089,44.770300,2314.361272,20.551806,561102.622817,1.026283,19.161994,13.327491,2.687236,0.076554,0.052089,106.434027,83.337106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334794,69.506282,75.590823,100.000000,36.363333,41.556962,56.892169,60.652034,22.506329,25.512658,54.930508,1666.259766,28.883565,0.012227,75.428472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.582090,61.071199,138.641099,131.962558,117.712658,125.071350,54.551879,14.405755,135.351281,3.947023,61.353725,52.658773,130.646266,137.572817,128.874221,134.486512,82.801059,130.896704,-0.059834,0.038890,32.025740,-235.645656,132.026498,3.711546,28.464736,11.147182,14.456890,746.612297,20.527043,561092.527768,1.023816,19.110881,13.267477,2.684220,0.075284,0.052663,106.451575,83.350217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337504,69.491969,75.611060,100.000000,36.355561,41.556962,56.892169,60.713310,22.506329,25.512658,54.919350,1680.908203,28.866201,0.012319,75.419335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.644473,61.090770,138.661374,131.979834,117.748800,125.061491,54.572556,14.404328,135.369467,3.944634,61.372603,52.636717,130.645604,137.588894,128.894926,134.482641,82.821225,130.798312,-0.059952,0.038865,32.025740,-235.645776,131.952465,3.708994,28.453756,11.116674,18.324204,945.977539,20.571336,561048.950324,1.027518,19.214853,13.286812,2.689488,0.075542,0.052468,106.458079,83.329932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357142,69.512434,75.598011,100.000000,36.347823,41.556962,56.892169,60.707277,22.506329,25.512658,54.910994,1669.921875,28.857926,0.012346,75.416368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.607086,61.090770,138.692400,131.979834,117.764672,125.067610,54.507838,14.402473,135.347509,3.943852,61.257470,52.477947,130.652982,137.632679,128.880565,134.526419,82.795673,130.879220,-0.059868,0.038880,32.025740,-235.652696,132.168753,3.708043,28.469677,11.046356,58.744617,3036.261069,20.552973,561015.553208,1.025886,19.190418,13.326688,2.687776,0.075276,0.052560,106.452698,83.341157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332656,69.519922,75.593674,100.000000,36.347501,41.556962,56.892169,60.679647,22.506329,25.512658,54.903752,1666.259766,28.911782,0.012227,75.417988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.680497,61.072302,138.691403,131.983735,117.767749,125.056987,54.653743,14.404328,135.310629,3.943092,61.231910,52.342380,130.651107,137.617521,128.881405,134.418590,82.807368,130.809902,-0.060036,0.038867,32.025740,-235.645123,132.175014,3.707052,28.477286,11.055190,26.842101,1383.651087,20.526789,560907.722882,1.024104,19.147154,13.257533,2.684922,0.075780,0.052148,106.428270,83.336915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332724,69.494664,75.575790,100.000000,36.345430,41.556962,56.892169,60.702754,22.506329,25.512658,54.894891,1677.246094,28.883907,0.012292,75.419411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.605712,61.051629,138.621256,131.973982,117.765905,125.060297,54.555733,14.398763,135.338895,3.942150,61.291772,52.479597,130.680630,137.559445,128.886519,134.436167,82.840784,130.856900,-0.060089,0.038886,32.025740,-235.653139,132.172222,3.706273,28.430353,11.098157,31.428428,1622.976563,20.549733,561024.750604,1.026189,19.184804,13.323369,2.687468,0.076426,0.052565,106.418227,83.338862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363521,69.563235,75.622686,100.000000,36.339127,41.556962,56.892169,60.668013,22.506329,25.512658,54.886709,1669.921875,28.909204,0.012333,75.423997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.664753,61.078366,138.632076,132.000175,117.768974,125.074779,54.544972,14.401617,135.325079,3.940815,61.336238,52.623284,130.664653,137.572932,128.870894,134.508776,82.822311,130.860081,-0.060151,0.039059,32.025740,-235.646854,131.666184,3.705032,28.473824,11.122245,59.738355,3085.521139,20.513071,560864.107082,1.021709,19.092429,13.277160,2.683631,0.076257,0.052307,106.320636,83.307323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.336024,69.548614,75.594160,100.000000,36.329285,41.556962,56.892169,60.711455,22.506329,25.512658,54.877464,1669.921875,28.902136,0.012230,75.429503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.694508,61.098763,138.658591,132.019681,117.728680,125.086260,54.657649,14.405184,135.381273,3.940403,61.467236,52.513958,130.679269,137.672524,128.891761,134.540050,82.813179,130.840142,-0.060010,0.039075,32.025740,-235.645737,132.033922,3.704100,28.457975,11.071129,16.771240,864.458661,20.536291,560821.457422,1.025151,19.147048,13.267146,2.686161,0.075687,0.052588,106.379803,83.359064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360403,69.566760,75.610919,100.000000,36.321882,41.556962,56.892169,60.738278,22.506329,25.512658,54.867687,1680.908203,28.870132,0.012298,75.416633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.585449,61.098763,138.630697,132.019681,117.724292,125.091048,54.604121,14.406040,135.325744,3.939500,61.440216,52.569231,130.682265,137.601730,128.898648,134.577088,82.819757,130.898295,-0.059997,0.039090,32.025740,-235.645534,132.079810,3.702982,28.456082,11.061483,4.210673,217.248175,20.514565,560930.358975,1.024253,19.114336,13.287204,2.683301,0.078348,0.052211,106.424813,83.375443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367764,69.569553,75.626622,100.000000,36.318984,41.556962,56.892169,60.674986,22.506329,25.512658,54.860549,1666.259766,28.875848,0.012285,75.429716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.684837,61.125775,138.613606,132.017173,117.740936,125.089696,54.585750,14.401046,135.324181,3.937771,61.374051,52.538409,130.665555,137.611949,128.850429,134.546180,82.807525,130.821148,-0.059742,0.039093,32.025740,-235.653796,131.922262,3.701389,28.462212,11.124193,36.992115,1909.237151,20.507952,561014.663401,1.021642,19.104792,13.286408,2.682269,0.075443,0.052722,106.393798,83.377514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345295,69.553732,75.602742,100.000000,36.311888,41.556962,56.892169,60.735539,22.506329,25.512658,54.853831,1666.259766,28.865354,0.012201,75.422829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.659846,61.132115,138.633891,132.016615,117.693660,125.080141,54.530559,14.411463,135.308449,3.936041,61.432427,52.526085,130.666908,137.606662,128.878593,134.470218,82.820283,130.898005,-0.059593,0.039107,32.025740,-235.640765,131.890258,3.699430,28.441027,11.108218,15.224700,786.572532,20.554879,561101.384530,1.025068,19.214598,13.308782,2.687399,0.076247,0.051974,106.380751,83.350642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357957,69.541481,75.599123,100.000000,36.308211,41.556962,56.892169,60.687552,22.506329,25.512658,54.846121,1680.908203,28.912504,0.012336,75.420971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.686207,61.137628,138.637973,131.998782,117.691816,125.058053,54.542770,14.405612,135.348687,3.934988,61.476980,52.541351,130.649437,137.558116,128.869240,134.433891,82.822337,130.912722,-0.059538,0.039106,32.025740,-235.644165,131.734138,3.698438,28.438845,11.033157,17.152346,885.964533,20.507558,561093.786266,1.023301,19.141535,13.282605,2.681901,0.075307,0.052853,106.365239,83.337580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346299,69.520692,75.586767,100.000000,36.301599,41.556962,56.892169,60.705356,22.506329,25.512658,54.838737,1669.921875,28.864453,0.012308,75.419855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.627164,61.137628,138.647312,131.998782,117.662399,125.042014,54.522696,14.407182,135.343883,3.934023,61.506776,52.582393,130.693350,137.529258,128.888391,134.453551,82.820121,130.787944,-0.059603,0.039084,32.025740,-235.641942,132.126799,3.697965,28.458588,11.051260,48.901137,2526.804409,20.520896,561050.942143,1.024822,19.173024,13.308110,2.683591,0.075566,0.052348,106.361887,83.348437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376318,69.567726,75.617508,100.000000,36.299940,41.556962,56.892169,60.694229,22.506329,25.512658,54.831350,1666.259766,28.880896,0.012208,75.432554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.571269,61.170429,138.631040,132.022467,117.649660,125.040452,54.573257,14.402187,135.241643,3.931375,61.464075,52.542636,130.682102,137.611455,128.880225,134.522711,82.835006,130.767931,-0.059666,0.039093,32.025740,-235.646610,131.614707,3.695334,28.453684,11.119757,51.674011,2667.609743,20.506134,560936.899506,1.023851,19.152009,13.313382,2.682301,0.075373,0.052647,106.367627,83.351061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379633,69.523296,75.623865,100.000000,36.287735,41.556962,56.892169,60.732192,22.506329,25.512658,54.822800,1666.259766,28.865534,0.012280,75.414084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.674692,61.177044,138.611838,132.029155,117.712898,125.036615,54.582875,14.401474,135.385081,3.929201,61.354266,52.528278,130.656815,137.523877,128.869643,134.411824,82.799547,130.835289,-0.059805,0.038919,32.025740,-235.650917,132.321939,3.692748,28.424421,11.112996,5.993923,309.374679,20.532313,560911.217611,1.025388,19.211441,13.253473,2.685550,0.075894,0.053024,106.367322,83.305402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345483,69.504099,75.596344,100.000000,36.284306,41.556962,56.892169,60.765304,22.506329,25.512658,54.815785,1680.908203,28.864182,0.012322,75.425804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.573978,61.154993,138.607171,132.021910,117.740173,125.036412,54.564127,14.401331,135.279848,3.927445,61.415921,52.511729,130.667655,137.585243,128.875457,134.417712,82.803263,130.722020,-0.060036,0.038635,32.025740,-235.649917,131.754494,3.691267,28.444759,11.073491,16.326026,842.952789,20.557163,560963.818609,1.025740,19.300553,13.228619,2.688145,0.077761,0.052253,106.349450,83.310343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377443,69.477512,75.604627,100.000000,36.276531,41.556962,56.892169,60.715656,22.506329,25.512658,54.808527,1666.259766,28.870312,0.012337,75.429469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.684673,61.170704,138.628890,132.000732,117.740728,125.060584,54.551218,14.405184,135.253629,3.924792,61.499180,52.456130,130.662305,137.536258,128.883304,134.460191,82.812254,130.799984,-0.060110,0.038381,32.025740,-235.649494,132.014832,3.688663,28.424799,11.050989,27.970667,1444.535953,20.506285,560966.395306,1.023282,19.203012,13.297625,2.682393,0.075865,0.052421,106.388852,83.325050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377111,69.468875,75.616581,100.000000,36.270693,41.556962,56.892169,60.771909,22.506329,25.512658,54.800135,1677.246094,28.846206,0.012200,75.421738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.627926,61.170704,138.615718,132.000732,117.748447,125.081939,54.544986,14.406469,135.308521,3.920640,61.525033,52.597111,130.657506,137.540323,128.881214,134.401662,82.816386,130.822653,-0.060125,0.038357,32.025740,-235.645596,131.296097,3.684244,28.409023,11.082795,-1.448673,-74.824810,20.550850,560993.108418,1.025777,19.282387,13.237489,2.687541,0.074605,0.051931,106.374170,83.317333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404773,69.477436,75.644244,100.000000,36.265517,41.556962,56.892169,60.718214,22.506329,25.512658,54.793444,1673.583984,28.832376,0.012334,75.415209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.629219,61.199371,138.595784,131.991537,117.744448,125.074276,54.603081,14.406040,135.284884,3.917655,61.548178,52.507180,130.658943,137.553309,128.881489,134.476367,82.794563,130.780272,-0.060172,0.038335,32.025740,-235.646188,132.153884,3.680608,28.446526,11.110508,20.396003,1052.344417,20.507855,561024.801364,1.023837,19.186630,13.267335,2.682205,0.075200,0.052191,106.326648,83.301646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373509,69.493093,75.636660,100.000000,36.259970,41.556962,56.892169,60.752917,22.506329,25.512658,54.787437,1666.259766,28.854085,0.012227,75.427807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.647483,61.224454,138.585911,132.013272,117.734021,125.068170,54.564827,14.404756,135.397353,3.914890,61.510208,52.591337,130.680819,137.616477,128.879327,134.492033,82.774448,130.817839,-0.060078,0.038373,32.025740,-235.648289,131.880124,3.677733,28.425701,11.034708,56.852876,2935.415968,20.535589,561153.484677,1.025370,19.243751,13.274493,2.684898,0.075166,0.052033,106.238993,83.315038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379919,69.497841,75.634509,100.000000,36.248845,41.556962,56.892169,60.800498,22.506329,25.512658,54.779165,1662.597656,28.870583,0.012270,75.419241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.615870,61.225832,138.617596,132.010207,117.728038,125.067400,54.517998,14.403757,135.222456,3.912268,61.454820,52.578643,130.660839,137.553152,128.893490,134.421442,82.793634,130.807536,-0.059884,0.038391,32.025740,-235.647491,132.075079,3.675633,28.411547,11.069903,23.454538,1212.040045,20.532243,561216.035460,1.024267,19.271114,13.275209,2.684445,0.075701,0.052167,106.221058,83.313790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367235,69.481837,75.625006,100.000000,36.244157,41.556962,56.892169,60.755002,22.506329,25.512658,54.772325,1680.908203,28.858070,0.012322,75.425011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.676382,61.217563,138.635075,131.994602,117.701844,125.062053,54.531180,14.407468,135.244308,3.909702,61.483287,52.469297,130.674321,137.516784,128.902341,134.437375,82.787251,130.793290,-0.059748,0.038377,32.025740,-235.638063,132.053174,3.673225,28.442866,11.113014,27.105357,1400.361731,20.522731,561264.519200,1.024604,19.277809,13.314034,2.683304,0.075609,0.052903,106.172248,83.289027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384585,69.509149,75.649483,100.000000,36.240358,41.556962,56.892169,60.774604,22.506329,25.512658,54.765556,1666.259766,28.867842,0.012344,75.428651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.656807,61.217563,138.607856,131.994602,117.688759,125.052893,54.554798,14.412605,135.292103,3.907872,61.474083,52.668385,130.677056,137.652463,128.898478,134.473968,82.794563,130.866825,-0.059695,0.038355,32.025740,-235.635376,132.465718,3.671277,28.423375,11.091143,58.502588,3021.148835,20.542129,561240.800430,1.026174,19.311020,13.289718,2.685562,0.076255,0.053664,106.077057,83.283262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387930,69.519136,75.633775,100.000000,36.235230,41.556962,56.892169,60.746644,22.506329,25.512658,54.758327,1666.259766,28.873576,0.012221,75.431063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.567951,61.216736,138.603268,132.004912,117.624615,125.048294,54.526656,14.405755,135.336899,3.907847,61.443922,52.676479,130.670248,137.659027,128.878833,134.449516,82.786613,130.848548,-0.059753,0.038338,32.025740,-235.645003,132.298157,3.670957,28.431128,11.063809,27.834327,1438.142316,20.515445,561173.995405,1.024535,19.241830,13.289005,2.682755,0.075313,0.053834,106.059359,83.276949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357382,69.532603,75.645954,100.000000,36.228004,41.556962,56.892169,60.758522,22.506329,25.512658,54.751389,1680.908203,28.820386,0.012312,75.419445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.625291,61.205986,138.626073,132.022467,117.673595,125.050266,54.534390,14.400760,135.351190,3.905788,61.356979,52.636560,130.693286,137.563242,128.908529,134.427083,82.805888,130.833922,-0.059900,0.038349,32.025740,-235.651631,132.090193,3.669075,28.427486,11.075150,-0.143262,-7.400997,20.519073,561131.155055,1.024444,19.261531,13.318308,2.683245,0.076558,0.052897,106.166516,83.300303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363792,69.530293,75.648495,100.000000,36.224127,41.556962,56.892169,60.737689,22.506329,25.512658,54.741688,1677.246094,28.831114,0.012314,75.419181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.691913,61.172634,138.631000,131.998503,117.706345,125.038840,54.601499,14.407753,135.232826,3.904876,61.412231,52.572568,130.671706,137.492695,128.916426,134.460478,82.801684,130.800594,-0.059863,0.038343,32.025740,-235.640555,131.939737,3.667963,28.422654,11.108849,21.702148,1119.768231,20.558631,561192.668917,1.026880,19.350203,13.317160,2.687779,0.075132,0.052319,106.290198,83.336952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381368,69.523370,75.645903,100.000000,36.219416,41.556962,56.892169,60.784658,22.506329,25.512658,54.734686,1666.259766,28.867536,0.012231,75.419761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.614636,61.178698,138.601208,131.989029,117.716425,125.033501,54.569677,14.404613,135.281496,3.905529,61.395412,52.444189,130.652191,137.540104,128.890262,134.509491,82.777000,130.809208,-0.059994,0.038330,32.025740,-235.645654,131.381695,3.668331,28.407111,11.058075,15.235621,786.572532,20.535263,561095.918889,1.025464,19.281686,13.290603,2.685236,0.076742,0.053187,106.350539,83.345777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346343,69.541494,75.632136,100.000000,36.212752,41.556962,56.892169,60.753693,22.506329,25.512658,54.725967,1680.908203,28.843537,0.012243,75.428242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.721359,61.178698,138.640249,131.989029,117.704338,125.016900,54.516441,14.403757,135.295186,3.905821,61.449744,52.633384,130.662565,137.600756,128.884730,134.442629,82.796824,130.764603,-0.060138,0.038326,32.025740,-235.649614,132.180480,3.668704,28.422221,11.036745,12.962839,669.888647,20.501430,560950.208920,1.022564,19.181275,13.278210,2.681870,0.075693,0.052556,106.328054,83.352112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344584,69.524374,75.631109,100.000000,36.202017,41.556962,56.892169,60.797833,22.506329,25.512658,54.718964,1677.246094,28.863172,0.012304,75.427756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.562886,61.194685,138.614570,131.989308,117.707441,125.010553,54.596795,14.406469,135.321269,3.903931,61.458041,52.569009,130.664355,137.536724,128.897015,134.388950,82.789439,130.754419,-0.060267,0.038307,32.025740,-235.645106,131.602835,3.667010,28.416072,11.063665,57.280425,2955.759360,20.532151,561052.389493,1.024822,19.265128,13.307184,2.685308,0.075461,0.052190,106.282254,83.368424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368926,69.567808,75.673123,100.000000,36.202908,41.556962,56.892169,60.743911,22.506329,25.512658,54.712449,1662.597656,28.867464,0.012215,75.421875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.646730,61.204883,138.576913,131.991537,117.709179,125.001372,54.564801,14.403757,135.252365,3.902589,61.532696,52.676268,130.676540,137.556097,128.898350,134.385424,82.804701,130.790232,-0.060427,0.038340,32.025740,-235.650104,132.222575,3.664942,28.406264,11.096660,26.331237,1359.529637,20.485853,560851.621653,1.023353,19.157720,13.265143,2.680522,0.076204,0.052029,106.309456,83.359168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356649,69.563837,75.656365,100.000000,36.195797,41.556962,56.892169,60.831154,22.506329,25.512658,54.705347,1680.908203,28.821144,0.012214,75.423980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.694115,61.227762,138.606361,131.974540,117.698070,124.981459,54.586623,14.405898,135.330177,3.901300,61.453205,52.631464,130.659309,137.467120,128.878747,134.492848,82.776109,130.751563,-0.060742,0.038357,32.025740,-235.646330,131.895135,3.663589,28.420905,11.070661,-0.050488,-2.605769,20.554985,560983.071704,1.025302,19.333259,13.267456,2.688262,0.078613,0.052306,106.343702,83.360002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366841,69.567800,75.662565,100.000000,36.183701,41.556962,56.892169,60.792723,22.506329,25.512658,54.696432,1673.583984,28.826030,0.012363,75.424065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.661488,61.225281,138.604544,131.980113,117.705683,124.969217,54.475320,14.402901,135.256249,3.898823,61.460584,52.583310,130.692728,137.605788,128.907582,134.386686,82.811553,130.883076,-0.060949,0.038360,32.025740,-235.649164,132.194797,3.661413,28.399647,11.008780,43.548249,2252.168616,20.509817,560860.728821,1.024020,19.258996,13.270032,2.683169,0.075500,0.052944,106.359513,83.417487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377313,69.586987,75.671932,100.000000,36.179333,41.556962,56.892169,60.770615,22.506329,25.512658,54.690596,1662.597656,28.827418,0.012202,75.422369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.751773,61.225281,138.654785,131.980113,117.730287,124.975874,54.509468,14.406754,135.238038,3.896398,61.425147,52.563772,130.671367,137.561384,128.889279,134.469584,82.785755,130.743930,-0.061355,0.038358,32.025740,-235.646291,131.841985,3.659641,28.410195,11.044589,22.421861,1158.856605,20.490530,560841.021674,1.022475,19.234187,13.279362,2.681279,0.076060,0.052126,106.367822,83.376996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363565,69.584866,75.659103,100.000000,36.177655,41.556962,56.892169,60.790238,22.506329,25.512658,54.683665,1677.246094,28.815933,0.012244,75.423562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.624461,61.216185,138.632194,131.969245,117.742251,124.967632,54.608924,14.410750,135.313456,3.895876,61.450336,52.496620,130.664094,137.610529,128.895976,134.456630,82.778197,130.806203,-0.061678,0.038388,32.025740,-235.635597,131.996577,3.659083,28.418110,11.146154,33.937699,1750.849313,20.503107,560724.396361,1.025171,19.264538,13.309409,2.682938,0.075062,0.052094,106.347725,83.349834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347053,69.584965,75.641176,100.000000,36.173472,41.556962,56.892169,60.746868,22.506329,25.512658,54.676418,1666.259766,28.785101,0.012332,75.416837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.687446,61.214255,138.575285,131.959214,117.688009,124.960701,54.551049,14.403900,135.306606,3.896611,61.523064,52.614522,130.694772,137.457598,128.907299,134.385566,82.775627,130.744341,-0.061699,0.038412,32.025740,-235.646205,131.669935,3.659657,28.418813,11.102664,50.384032,2602.074959,20.470223,560747.017459,1.022612,19.173724,13.265915,2.679228,0.075790,0.052568,106.374675,83.370141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392790,69.605367,75.648064,100.000000,36.160970,41.556962,56.892169,60.815971,22.506329,25.512658,54.669505,1673.583984,28.826697,0.012205,75.425020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.662384,61.235204,138.589918,131.986243,117.677427,124.946204,54.537826,14.404043,135.266870,3.896762,61.519825,52.512167,130.690635,137.576667,128.882950,134.405103,82.794517,130.859242,-0.061762,0.038400,32.025740,-235.644102,132.021033,3.659828,28.396059,11.026793,2.284311,118.001484,20.523453,560807.871131,1.023434,19.292720,13.304490,2.685397,0.076542,0.052683,106.373966,83.353482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376316,69.576442,75.634140,100.000000,36.153692,41.556962,56.892169,60.787257,22.506329,25.512658,54.662493,1673.583984,28.829618,0.012317,75.418908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.749888,61.235204,138.636048,131.986243,117.695465,124.940829,54.433626,14.402901,135.303319,3.898292,61.532336,52.590294,130.671106,137.576016,128.862987,134.423682,82.768791,130.867405,-0.061578,0.038402,32.025740,-235.649490,132.206708,3.661950,28.418489,11.075312,28.244475,1461.827837,20.484774,560731.712852,1.023081,19.227391,13.276246,2.681024,0.075372,0.052543,106.442441,83.353096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359548,69.573793,75.631689,100.000000,36.151416,41.556962,56.892169,60.803078,22.506329,25.512658,54.656579,1666.259766,28.804808,0.012240,75.425787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.706322,61.244024,138.646678,132.010764,117.701871,124.942369,54.552631,14.407039,135.332790,3.901405,61.468595,52.511590,130.687639,137.593241,128.892380,134.465143,82.759340,130.784536,-0.061657,0.038372,32.025740,-235.644862,131.578280,3.664779,28.397231,11.129115,56.752944,2930.911360,20.497119,560677.011921,1.023815,19.273559,13.314580,2.682608,0.077126,0.052801,106.476616,83.371428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.370616,69.596067,75.623807,100.000000,36.146884,41.556962,56.892169,60.758552,22.506329,25.512658,54.648014,1669.921875,28.841392,0.012247,75.427705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.694219,61.235755,138.615824,132.028876,117.722303,124.944300,54.549782,14.405755,135.277244,3.904114,61.498619,52.588275,130.705899,137.576416,128.914179,134.471681,82.756939,130.835489,-0.061678,0.038388,32.025740,-235.649740,131.479916,3.667664,28.419065,11.070011,6.381376,329.572761,20.463059,560649.497194,1.023818,19.185543,13.344370,2.678963,0.077543,0.052237,106.503726,83.353504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377721,69.618945,75.610667,100.000000,36.142528,41.556962,56.892169,60.786115,22.506329,25.512658,54.640970,1677.246094,28.874207,0.012281,75.430202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.607692,61.235204,138.613434,132.022188,117.749815,124.945042,54.537466,14.404185,135.216837,3.907068,61.554625,52.548533,130.724567,137.568467,128.904141,134.373465,82.778415,130.790987,-0.061880,0.038365,32.025740,-235.648206,131.371967,3.670659,28.417479,11.030290,19.673884,1016.307551,20.485571,560723.470851,1.022571,19.238170,13.312556,2.681426,0.077464,0.052174,106.594669,83.352911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407686,69.624825,75.617076,100.000000,36.129464,41.556962,56.892169,60.794091,22.506329,25.512658,54.634229,1662.597656,28.825435,0.012267,75.424108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.715052,61.260012,138.604454,132.024418,117.715124,124.947338,54.556325,14.407039,135.324455,3.910133,61.554784,52.498920,130.685934,137.536641,128.900383,134.533431,82.746693,130.799718,-0.061903,0.038341,32.025740,-235.639798,131.860381,3.673575,28.412575,11.072590,16.529107,853.560415,20.486058,560734.777987,1.022881,19.242076,13.340332,2.681457,0.075871,0.052229,106.552643,83.320386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364636,69.591750,75.553340,100.000000,36.127913,41.556962,56.892169,60.844871,22.506329,25.512658,54.627461,1669.921875,28.865066,0.012214,75.420451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.737077,61.260012,138.641115,132.024418,117.674239,124.950807,54.570148,14.411606,135.340135,3.913323,61.566598,52.550268,130.695448,137.543170,128.927402,134.439069,82.751754,130.791388,-0.062189,0.038341,32.025740,-235.636702,132.064654,3.675835,28.418975,11.093307,3.152570,162.756946,20.525789,560748.885013,1.025009,19.328629,13.296694,2.685906,0.075544,0.052143,106.573487,83.378551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.427564,69.617299,75.577819,100.000000,36.123321,41.556962,56.892169,60.791631,22.506329,25.512658,54.621919,1673.583984,28.799471,0.012346,75.410283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.671443,61.269108,138.632217,132.034170,117.660136,124.960362,54.597108,14.403757,135.296820,3.916212,61.564192,52.537546,130.685349,137.518636,128.910675,134.413945,82.730590,130.787457,-0.062271,0.038315,32.025740,-235.644714,131.552155,3.678701,28.431326,11.134200,38.604941,1992.063818,20.476777,560795.873643,1.022395,19.245377,13.332765,2.680157,0.077013,0.052837,106.509111,83.372921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425050,69.587387,75.564306,100.000000,36.119034,41.556962,56.892169,60.785241,22.506329,25.512658,54.615807,1666.259766,28.801490,0.012262,75.412951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
