OSU 80 Ton Compressor Load Stand
51.758586,61.279307,138.627585,132.085721,117.647796,124.984728,54.495598,14.408895,135.281201,3.920072,61.505524,52.538948,130.728027,137.543567,128.913825,134.440269,82.763309,130.752111,-0.062349,0.038315,32.025740,-235.642353,131.386629,3.682348,28.432138,11.049817,59.273906,3064.305888,20.472800,560782.664546,1.021685,19.223230,13.323555,2.679725,0.076088,0.052432,106.494807,83.387649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437552,69.604453,75.584528,100.000000,36.109515,41.556962,56.892169,60.824959,22.506329,25.512658,54.607677,1669.921875,28.844385,0.012233,75.417136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.619438,61.264973,138.621229,132.084049,117.661307,124.996166,54.534140,14.407325,135.267047,3.922868,61.528486,52.610312,130.715920,137.527765,128.904409,134.487104,82.743350,130.687367,-0.062446,0.038324,32.025740,-235.640983,131.978467,3.684959,28.433400,11.067794,20.409630,1054.378756,20.503636,560938.933372,1.022714,19.298346,13.342761,2.682956,0.075568,0.052724,106.471791,83.379547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.433716,69.590655,75.567282,100.000000,36.102110,41.556962,56.892169,60.777597,22.506329,25.512658,54.601321,1677.246094,28.858791,0.012305,75.426724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.747747,61.269108,138.641604,132.078754,117.658131,125.015201,54.590450,14.408752,135.292499,3.927050,61.558798,52.440205,130.727653,137.591845,128.918501,134.470278,82.740824,130.771720,-0.062423,0.038328,32.025740,-235.642169,131.228875,3.688959,28.442451,11.134668,26.366140,1360.692116,20.467655,560922.637148,1.022944,19.220903,13.292436,2.678350,0.075491,0.052079,106.488832,83.354964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425940,69.585786,75.571330,100.000000,36.098622,41.556962,56.892169,60.851476,22.506329,25.512658,54.594228,1669.921875,28.835478,0.012257,75.422190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.622103,61.269108,138.595930,132.078754,117.623501,125.032127,54.541844,14.407039,135.253032,3.932310,61.576901,52.546351,130.731592,137.581136,128.908464,134.427658,82.761053,130.770661,-0.062320,0.038578,32.025740,-235.647966,131.219004,3.693912,28.414864,11.050466,56.437900,2915.217886,20.531561,561099.804667,1.025315,19.346567,13.280136,2.685446,0.075646,0.051838,106.491017,83.364969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413136,69.579212,75.569472,100.000000,36.093261,41.556962,56.892169,60.786407,22.506329,25.512658,54.587946,1669.921875,28.872260,0.012241,75.421534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.741935,61.281788,138.622951,132.074017,117.598642,125.035323,54.554561,14.411178,135.313884,3.936003,61.574449,52.587850,130.728188,137.537507,128.897670,134.464066,82.730444,130.883191,-0.062402,0.038804,32.025740,-235.636966,131.816551,3.697228,28.443965,11.080343,26.222184,1354.153169,20.478886,561104.665522,1.021624,19.221600,13.324689,2.679181,0.075077,0.052082,106.522498,83.383396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426929,69.590511,75.573640,100.000000,36.084920,41.556962,56.892169,60.855896,22.506329,25.512658,54.582077,1680.908203,28.867752,0.012263,75.434140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.695835,61.291435,138.634068,132.075411,117.575310,125.036096,54.552776,14.402330,135.330859,3.941732,61.553449,52.536769,130.745066,137.543219,128.916530,134.411540,82.763773,130.733793,-0.062360,0.038974,32.025740,-235.653165,131.658576,3.702121,28.436032,11.105225,32.932069,1700.717383,20.532684,561224.688052,1.025418,19.348017,13.303932,2.684818,0.075401,0.051772,106.571262,83.375450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.432968,69.604022,75.596125,100.000000,36.081224,41.556962,56.892169,60.795440,22.506329,25.512658,54.575743,1666.259766,28.822532,0.012296,75.416675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.663194,61.289230,138.630132,132.084328,117.549351,125.050395,54.621648,14.401902,135.368675,3.949195,61.535322,52.469579,130.740958,137.563730,128.903088,134.469784,82.732079,130.817597,-0.062174,0.038979,32.025740,-235.654083,131.764038,3.709624,28.416848,11.130215,18.284343,943.071340,20.482837,561246.850535,1.022622,19.240122,13.390576,2.679122,0.075864,0.052712,106.602479,83.374409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413619,69.613736,75.592190,100.000000,36.078181,41.556962,56.892169,60.819272,22.506329,25.512658,54.567822,1666.259766,28.861243,0.012186,75.489807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.654678,61.284820,138.614462,132.096031,117.529679,125.058139,54.532107,14.404328,135.260454,3.954570,61.552405,52.605041,130.756369,137.593311,128.933299,134.430650,82.765609,130.799128,-0.062250,0.038965,32.025740,-235.649534,131.361341,3.715107,28.408301,11.051458,41.849795,2162.076452,20.506375,561218.231333,1.023694,19.296130,13.282846,2.681726,0.075321,0.052093,106.580610,83.389131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.444247,69.631073,75.620649,100.000000,36.071280,41.556962,56.892169,60.838899,22.506329,25.512658,54.561460,1673.583984,28.872801,0.012307,75.427722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.616665,61.284820,138.616022,132.096031,117.580024,125.050532,54.538492,14.408609,135.343839,3.959799,61.541332,52.632551,130.767785,137.529868,128.920267,134.441451,82.742884,130.846995,-0.062441,0.038961,32.025740,-235.640678,131.690145,3.719653,28.399593,11.027027,4.723203,243.985205,20.523170,561379.220585,1.023226,19.326770,13.356282,2.683344,0.076338,0.052720,106.544956,83.336597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.429073,69.633753,75.610095,100.000000,36.060697,41.556962,56.892169,60.846606,22.506329,25.512658,54.554977,1677.246094,28.834432,0.012317,75.421977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.639788,61.290333,138.626472,132.108570,117.625369,125.035351,54.589163,14.406897,135.223798,3.966656,61.562766,52.599488,130.765473,137.550730,128.935432,134.398342,82.766791,130.800881,-0.062743,0.038954,32.025740,-235.642881,130.559863,3.725422,28.414991,11.068713,17.839865,920.693609,20.525622,561333.133623,1.025144,19.330931,13.313555,2.683483,0.074671,0.052184,106.517695,83.345377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417461,69.605539,75.624726,100.000000,36.057284,41.556962,56.892169,60.869182,22.506329,25.512658,54.548921,1666.259766,28.820801,0.012264,75.411391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.665038,61.295845,138.592104,132.128076,117.631032,125.032248,54.593043,14.401902,135.272901,3.974559,61.520513,52.478351,130.739766,137.544590,128.915492,134.449249,82.764131,130.802416,-0.062889,0.038956,32.025740,-235.645099,131.475084,3.732803,28.398024,11.125870,43.591674,2249.553037,20.542380,561381.795198,1.025794,19.369206,13.360116,2.685490,0.075279,0.051750,106.512718,83.331689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404038,69.589213,75.637707,100.000000,36.054043,41.556962,56.892169,60.861643,22.506329,25.512658,54.542662,1680.908203,28.870258,0.012248,75.417928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.681781,61.292538,138.571523,132.102161,117.675685,125.038358,54.595625,14.405612,135.198979,3.982164,61.531821,52.496031,130.760780,137.470434,128.920627,134.332681,82.755207,130.699367,-0.062905,0.038922,32.025740,-235.645472,130.987197,3.740147,28.412791,11.087339,9.391345,484.618470,20.531048,561248.095692,1.024227,19.351435,13.313245,2.684490,0.076142,0.052742,106.526711,83.344828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.418247,69.576849,75.622111,100.000000,36.044467,41.556962,56.892169,60.848361,22.506329,25.512658,54.536687,1680.908203,28.866995,0.012322,75.425668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.588885,61.300531,138.547570,132.100211,117.680050,125.027693,54.610284,14.403329,135.247688,3.992302,61.593190,52.608916,130.761661,137.464879,128.950258,134.367720,82.762334,130.766787,-0.062937,0.038906,32.025740,-235.651839,131.126046,3.749526,28.408788,11.034185,2.794351,144.157274,20.514011,561230.824738,1.023592,19.331530,13.316670,2.682512,0.077908,0.052326,106.542802,83.360531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422927,69.592737,75.648672,100.000000,36.033640,41.556962,56.892169,60.817421,22.506329,25.512658,54.528236,1677.246094,28.837317,0.012204,75.423937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.691391,61.300531,138.576911,132.100211,117.638250,125.011710,54.562040,14.405755,135.227886,4.000696,61.504650,52.529635,130.747687,137.521779,128.934309,134.349936,82.759182,130.780640,-0.063086,0.038903,32.025740,-235.647453,131.387568,3.757025,28.392705,11.060347,25.451872,1314.192935,20.504088,561260.293352,1.023218,19.311372,13.274258,2.681245,0.076456,0.053264,106.561222,83.352070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400482,69.584412,75.647966,100.000000,36.027045,41.556962,56.892169,60.894729,22.506329,25.512658,54.522385,1666.259766,28.869122,0.012198,75.429213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.629168,61.301634,138.569810,132.084606,117.654267,124.998740,54.604959,14.403900,135.296799,4.008144,61.499187,52.640999,130.749942,137.525158,128.931519,134.345799,82.753001,130.712183,-0.063105,0.038924,32.025740,-235.650778,131.054827,3.764317,28.423681,11.140564,16.422735,847.312088,20.541942,561277.712821,1.024909,19.412903,13.300723,2.685609,0.075843,0.051945,106.585047,83.344257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402483,69.593884,75.670173,100.000000,36.020989,41.556962,56.892169,60.842488,22.506329,25.512658,54.516266,1677.246094,28.821576,0.012247,75.421815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.747279,61.294467,138.546280,132.046431,117.677021,124.989444,54.568956,14.408038,135.179994,4.013676,61.527356,52.545239,130.724474,137.470243,128.916480,134.345049,82.742649,130.744235,-0.063105,0.038917,32.025740,-235.644026,131.365541,3.769805,28.423519,11.083967,1.075353,55.518208,20.496358,561138.527518,1.023442,19.309698,13.310774,2.680851,0.074998,0.052637,106.574968,83.350251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377274,69.550830,75.652314,100.000000,36.012830,41.556962,56.892169,60.878440,22.506329,25.512658,54.510107,1680.908203,28.853220,0.012301,75.490275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.632183,61.312108,138.513980,132.029155,117.659194,124.983197,54.726977,14.403472,135.147316,4.021118,61.540904,52.685404,130.724897,137.500520,128.890874,134.280017,82.749821,130.668985,-0.063094,0.038903,32.025740,-235.645979,130.810476,3.775986,28.418975,11.034203,18.288551,941.472931,20.522000,561141.395917,1.023893,19.373428,13.282851,2.683944,0.075386,0.052536,106.544149,83.356602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391845,69.543394,75.657074,100.000000,36.003892,41.556962,56.892169,60.816928,22.506329,25.512658,54.503579,1666.259766,28.853995,0.012236,75.503171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.735334,61.324788,138.572404,132.007977,117.638206,124.984697,54.609560,14.399904,135.261260,4.031831,61.557017,52.585024,130.730887,137.536540,128.909311,134.271886,82.764007,130.681252,-0.063283,0.038891,32.025740,-235.650364,131.229490,3.785832,28.432192,11.081713,32.833965,1693.887816,20.462160,561026.185573,1.021895,19.247429,13.309172,2.677364,0.076812,0.051968,106.598946,83.392840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390788,69.567247,75.674678,100.000000,35.995267,41.556962,56.892169,60.858276,22.506329,25.512658,54.496190,1666.259766,28.847666,0.012173,75.503342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.679735,61.324788,138.551774,132.007977,117.633516,124.991896,54.595905,14.405042,135.263129,4.037684,61.533063,52.531034,130.708618,137.526954,128.894371,134.390293,82.729861,130.665005,-0.063278,0.038867,32.025740,-235.647023,131.296301,3.791919,28.432678,11.129043,14.871238,767.391619,20.510133,561092.725114,1.021446,19.380868,13.264505,2.682706,0.075400,0.052176,106.536256,83.398336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354888,69.566643,75.660027,100.000000,35.990169,41.556962,56.892169,60.827647,22.506329,25.512658,54.490738,1680.908203,28.878156,0.012309,75.501876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.705053,61.323134,138.528441,131.990701,117.644761,124.994236,54.521944,14.406754,135.192765,4.043736,61.536570,52.555975,130.713931,137.538973,128.920676,134.378316,82.728807,130.727116,-0.062942,0.038852,32.025740,-235.641553,130.710479,3.798388,28.431344,11.087699,0.992875,51.304220,20.472332,561010.933593,1.021439,19.289759,13.256431,2.678487,0.075173,0.051695,106.483100,83.380943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.330681,69.603470,75.689053,100.000000,35.982903,41.556962,56.892169,60.859598,22.506329,25.512658,54.484708,1669.921875,28.872224,0.012286,75.432733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.731171,61.315967,138.555163,131.962836,117.651564,124.998244,54.470132,14.412462,135.248486,4.051411,61.553060,52.612039,130.698625,137.440150,128.903002,134.500391,82.739277,130.700177,-0.062806,0.038818,32.025740,-235.641726,130.605729,3.805664,28.448545,11.056507,21.113326,1092.014032,20.496170,561164.983679,1.022966,19.345682,13.282481,2.680969,0.079058,0.052260,106.431611,83.358319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353732,69.587491,75.696727,100.000000,35.972996,41.556962,56.892169,60.848056,22.506329,25.512658,54.478738,1669.921875,28.822442,0.012194,75.419173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.705137,61.327820,138.564020,131.955313,117.625549,124.993086,54.573642,14.406469,135.140180,4.058343,61.641868,52.564298,130.699456,137.460984,128.902282,134.376726,82.757003,130.613379,-0.062648,0.038812,32.025740,-235.649517,131.032759,3.812432,28.397645,11.082290,28.089126,1450.057731,20.481146,561157.756500,1.023815,19.318556,13.314485,2.679205,0.075785,0.053192,106.419420,83.381346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366250,69.562642,75.713777,100.000000,35.967887,41.556962,56.892169,60.839175,22.506329,25.512658,54.472400,1677.246094,28.833296,0.012265,75.494784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.711943,61.327820,138.542632,131.955313,117.601427,124.987792,54.569918,14.405898,135.208580,4.063962,61.599535,52.633901,130.692803,137.563472,128.896779,134.378437,82.724832,130.769682,-0.062627,0.038787,32.025740,-235.641266,131.309558,3.818066,28.418416,11.123111,2.705033,139.652665,20.473361,561119.720213,1.024231,19.285124,13.290593,2.678369,0.075513,0.052493,106.404810,83.388817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342928,69.526870,75.717193,100.000000,35.961418,41.556962,56.892169,60.853901,22.506329,25.512658,54.466942,1677.246094,28.814472,0.012260,75.424585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.698818,61.356763,138.579124,131.974261,117.593470,124.987796,54.568100,14.399904,135.220401,4.071694,61.583764,52.625470,130.704276,137.504968,128.908667,134.389067,82.746948,130.779523,-0.062431,0.038669,32.025740,-235.647913,131.693024,3.825485,28.434409,11.069579,4.486533,231.633859,20.486579,561091.013193,1.022847,19.323157,13.229603,2.679889,0.075898,0.052873,106.403660,83.381917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353558,69.559917,75.725069,100.000000,35.951397,41.556962,56.892169,60.858567,22.506329,25.512658,54.460442,1669.921875,28.858430,0.012214,75.415763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.705420,61.350974,138.574637,132.006027,117.554444,124.988566,54.602160,14.403186,135.333840,4.077755,61.559554,52.632976,130.722825,137.595931,128.918324,134.358287,82.716226,130.733180,-0.062486,0.038398,32.025740,-235.649042,130.777070,3.831072,28.429776,11.028938,22.995081,1186.465495,20.479531,561141.255266,1.022725,19.316312,13.339666,2.679123,0.075614,0.052148,106.359815,83.376131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.372600,69.530380,75.727474,100.000000,35.948990,41.556962,56.892169,60.864016,22.506329,25.512658,54.454505,1666.259766,28.830159,0.012210,75.500793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.275920,61.337468,138.587822,132.036957,117.592735,124.978707,54.545791,14.411749,135.210181,4.084259,61.596621,52.607427,130.748764,137.529245,128.926453,134.361634,82.726876,130.687873,-0.062467,0.038162,32.025740,-235.638682,130.960375,3.837328,28.412719,11.066982,24.040422,1241.683273,20.492534,561145.956147,1.023124,19.358458,13.322452,2.680509,0.075482,0.052140,106.358643,83.392493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389594,69.541559,75.757996,100.000000,35.942433,41.556962,56.892169,60.861939,22.506329,25.512658,54.448781,1677.246094,28.873468,0.012272,75.426008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.642903,61.344359,138.561522,132.065379,117.599536,124.956672,54.608844,14.402758,135.246300,4.090544,61.563528,52.502435,130.741577,137.563441,128.936343,134.326078,82.723807,130.768502,-0.062396,0.037899,32.025740,-235.646366,131.388161,3.843469,28.440215,11.126933,3.912476,201.845321,20.488705,561206.962577,1.022332,19.346027,13.330087,2.680080,0.075978,0.052407,106.317445,83.379623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374834,69.513516,75.752017,100.000000,35.936261,41.556962,56.892169,61.091756,22.506329,25.512658,54.442362,1677.246094,28.902803,0.012296,75.505302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.697567,61.344359,138.567801,132.065379,117.614349,124.937920,54.546399,14.404185,135.318822,4.097962,61.604803,52.618056,130.756946,137.513502,128.938151,134.371184,82.774963,130.676881,-0.062410,0.037873,32.025740,-235.644122,130.856548,3.850518,28.446652,11.079766,20.439538,1055.686546,20.687180,561431.171130,1.032723,19.765917,13.296862,2.702786,0.075285,0.052106,106.331839,83.400523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404173,69.561948,75.782994,100.000000,35.926150,41.556962,56.892169,60.910212,22.506329,25.512658,54.436853,1666.259766,28.868383,0.012334,75.504868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.696987,61.333884,138.604053,132.062871,117.626695,124.934242,54.626785,14.405327,135.335981,4.104384,61.558049,52.554872,130.736749,137.623919,128.919072,134.459356,82.722105,130.724057,-0.062412,0.037873,32.025740,-235.645431,131.404108,3.856815,28.458624,11.014279,51.899384,2676.618960,20.509981,561081.941274,1.023293,19.402324,13.340103,2.683070,0.075317,0.052661,106.308226,83.331760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382950,69.510421,75.750300,100.000000,35.921567,41.556962,56.892169,60.883179,22.506329,25.512658,54.430593,1680.908203,28.877777,0.012228,75.439092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.737694,61.334436,138.560643,132.067887,117.629107,124.938687,54.577646,14.399191,135.239790,4.110976,61.561327,52.513162,130.737651,137.476935,128.914537,134.288122,82.746578,130.767872,-0.062318,0.037883,32.025740,-235.651241,131.384593,3.864140,28.452656,11.066459,21.596957,1114.827693,20.482542,560834.561108,1.023116,19.347312,13.243297,2.680354,0.075599,0.053328,106.294245,83.332935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358171,69.505990,75.759316,100.000000,35.914923,41.556962,56.892169,60.923859,22.506329,25.512658,54.422785,1677.246094,28.874892,0.012293,75.429818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.725590,61.347942,138.547746,132.062871,117.682817,124.921815,54.581383,14.405898,135.190438,4.116973,61.644131,52.616357,130.729702,137.539262,128.913562,134.319439,82.719171,130.663249,-0.062292,0.037865,32.025740,-235.645677,131.294873,3.869662,28.447896,11.123544,1.281108,66.125834,20.487125,560927.991105,1.021565,19.337421,13.319663,2.681086,0.075708,0.052269,106.279098,83.320249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356299,69.495814,75.729619,100.000000,35.904619,41.556962,56.892169,60.867005,22.506329,25.512658,54.416915,1680.908203,28.829816,0.012188,75.503836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.715994,61.365859,138.545395,132.083770,117.683528,124.905986,54.618352,14.403186,135.235941,4.122186,61.613092,52.586356,130.702655,137.488783,128.914424,134.327647,82.697273,130.832104,-0.062139,0.037885,32.025740,-235.648715,131.263283,3.874654,28.444741,11.092622,19.474877,1004.537446,20.462760,560861.453013,1.021635,19.297035,13.317019,2.678137,0.075692,0.053106,106.246627,83.359230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364279,69.487185,75.750813,100.000000,35.897304,41.556962,56.892169,60.877168,22.506329,25.512658,54.411740,1666.259766,28.851705,0.012200,75.501006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.696732,61.365859,138.574622,132.083770,117.708320,124.887725,54.508128,14.407039,135.257772,4.126402,61.632267,52.554473,130.750329,137.453703,128.907819,134.434014,82.733269,130.676960,-0.061964,0.037892,32.025740,-235.638654,131.544669,3.878821,28.468956,11.048609,53.327312,2756.248809,20.464142,560879.408055,1.021728,19.322711,13.292296,2.678515,0.074788,0.052414,106.217596,83.356399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354313,69.520400,75.762382,100.000000,35.892887,41.556962,56.892169,60.882954,22.506329,25.512658,54.406859,1680.908203,28.844114,0.012174,75.499038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.672929,61.372199,138.596929,132.093802,117.731550,124.869457,54.579901,14.405612,135.247519,4.130639,61.536551,52.551584,130.724727,137.467980,128.924892,134.420037,82.698952,130.797801,-0.062008,0.037900,32.025740,-235.641062,130.726795,3.883447,28.433183,11.035231,22.360749,1154.206687,20.466800,560899.269718,1.021164,19.350278,13.398314,2.678966,0.076504,0.051753,106.151929,83.349879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348061,69.515395,75.759101,100.000000,35.887192,41.556962,56.892169,60.897076,22.506329,25.512658,54.401555,1680.908203,28.832881,0.012283,75.462591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.687999,61.349872,138.561422,132.087950,117.753327,124.858028,54.558488,14.399904,135.242138,4.134432,61.554615,52.547013,130.751033,137.496952,128.894928,134.310349,82.691758,130.707371,-0.062019,0.037919,32.025740,-235.650364,130.844925,3.887016,28.444470,11.078991,32.077240,1656.397850,20.476916,560743.498789,1.023500,19.369651,13.285031,2.680530,0.075987,0.051845,106.170797,83.360255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365034,69.519909,75.750198,100.000000,35.881732,41.556962,56.892169,60.911790,22.506329,25.512658,54.396018,1669.921875,28.873774,0.012182,75.500947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.727103,61.349872,138.524000,132.084606,117.754966,124.847812,54.538661,14.410607,135.210184,4.137126,61.629552,52.415583,130.758242,137.441567,128.935953,134.415742,82.708532,130.731949,-0.062003,0.037930,32.025740,-235.640968,130.991702,3.889801,28.436230,11.100032,60.052125,3102.086473,20.488693,560772.703732,1.022541,19.399942,13.379550,2.682196,0.075907,0.052624,106.202261,83.381513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362791,69.509779,75.766288,100.000000,35.874227,41.556962,56.892169,60.907834,22.506329,25.512658,54.389332,1669.921875,28.877416,0.012189,75.499199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.672459,61.373026,138.528853,132.106620,117.777035,124.852507,54.575315,14.401331,135.321034,4.141936,61.625904,52.585313,130.765606,137.492326,128.942169,134.331170,82.711897,130.680394,-0.061683,0.037935,32.025740,-235.648447,131.024358,3.895177,28.444903,11.069398,61.117104,3154.979292,20.473263,560690.154817,1.022459,19.362451,13.341696,2.680727,0.075542,0.052537,106.221462,83.404075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363622,69.554617,75.805948,100.000000,35.859740,41.556962,56.892169,60.948083,22.506329,25.512658,54.381687,1677.246094,28.843682,0.012260,75.500674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.583250,61.373026,138.560203,132.106620,117.812679,124.858755,54.588857,14.403472,135.229525,4.144749,61.556069,52.506885,130.764640,137.533891,128.938482,134.362321,82.705856,130.732649,-0.061712,0.037927,32.025740,-235.649900,131.239584,3.898047,28.424258,11.095975,25.140589,1297.482291,20.448044,560576.079816,1.021894,19.323120,13.337169,2.677977,0.077461,0.052559,106.229510,83.409883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340579,69.551508,75.785432,100.000000,35.856560,41.556962,56.892169,60.921980,22.506329,25.512658,54.377077,1677.246094,28.913802,0.012245,75.507194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.726545,61.358693,138.574788,132.115815,117.819510,124.863670,54.580108,14.407468,135.326517,4.147241,61.548041,52.565622,130.789079,137.461002,128.950158,134.364035,82.735984,130.858749,-0.061725,0.037939,32.025740,-235.647047,130.686393,3.900549,28.477177,11.102701,12.423395,641.262589,20.476058,560665.987486,1.022501,19.401242,13.308114,2.680903,0.075811,0.051709,106.271191,83.377903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355551,69.580591,75.793968,100.000000,35.850054,41.556962,56.892169,60.973334,22.506329,25.512658,54.370894,1673.583984,28.880842,0.012208,75.497435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.693318,61.347942,138.547908,132.120831,117.817191,124.861861,54.560273,14.405470,135.207008,4.150243,61.485254,52.556802,130.782983,137.444936,128.951818,134.410931,82.713980,130.751951,-0.061633,0.037946,32.025740,-235.649209,130.929459,3.903799,28.464556,11.053640,29.036231,1499.317802,20.522966,560774.882195,1.024248,19.491077,13.340192,2.686147,0.074754,0.052094,106.321010,83.377154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376842,69.572401,75.804339,100.000000,35.843137,41.556962,56.892169,60.901415,22.506329,25.512658,54.365238,1666.259766,28.868582,0.012236,75.502737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.688420,61.323686,138.574309,132.118323,117.772270,124.873810,54.574118,14.405612,135.279880,4.153154,61.474105,52.491645,130.761920,137.516074,128.932259,134.396405,82.686275,130.737728,-0.061573,0.037748,32.025740,-235.647596,131.339620,3.907288,28.482118,11.061681,20.494962,1058.011505,20.458940,560599.240380,1.021284,19.332500,13.372868,2.678988,0.076220,0.052270,106.323883,83.377243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319392,69.570182,75.788356,100.000000,35.834895,41.556962,56.892169,60.922656,22.506329,25.512658,54.359029,1680.908203,28.905850,0.012225,75.493182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.617600,61.323686,138.560809,132.118323,117.749011,124.895728,54.573925,14.402045,135.234309,4.154787,61.544945,52.466798,130.785217,137.509562,128.942014,134.449391,82.747657,130.694656,-0.061733,0.037468,32.025740,-235.647080,130.542122,3.909341,28.473842,11.104269,3.527159,182.083169,20.469295,560648.297853,1.022336,19.355169,13.341686,2.680190,0.075407,0.053309,106.333109,83.374865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363871,69.596381,75.808211,100.000000,35.828378,41.556962,56.892169,60.927267,22.506329,25.512658,54.352102,1669.921875,28.858088,0.012285,75.505907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.613411,61.314314,138.588878,132.120831,117.770558,124.899561,54.693114,14.403757,135.149073,4.157808,61.577103,52.518541,130.770080,137.466616,128.945877,134.378252,82.723649,130.828104,-0.061767,0.037150,32.025740,-235.645530,130.913389,3.912216,28.494667,11.113230,0.634908,32.704547,20.476258,560731.602353,1.022215,19.335840,13.362304,2.680955,0.079241,0.053539,106.340376,83.394579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365094,69.572280,75.812851,100.000000,35.819896,41.556962,56.892169,60.966172,22.506329,25.512658,54.343694,1680.908203,28.868185,0.012182,75.502447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.680591,61.338570,138.535642,132.116651,117.769437,124.898067,54.712794,14.413889,135.198266,4.159246,61.623560,52.512105,130.762695,137.537929,128.931093,134.323030,82.671583,130.797099,-0.061914,0.036928,32.025740,-235.637685,130.748778,3.913874,28.486679,11.033770,19.717378,1015.290382,20.510432,560734.981043,1.023945,19.407131,13.279460,2.684371,0.075854,0.051172,106.297636,83.362151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328943,69.568106,75.792088,100.000000,35.817212,41.556962,56.892169,60.976151,22.506329,25.512658,54.338752,1669.921875,28.848514,0.012282,75.488733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.641896,61.356212,138.490704,132.133649,117.804604,124.901033,54.485110,14.403472,135.137510,4.159691,61.673018,52.564226,130.778106,137.445228,128.919735,134.266979,82.680917,130.684493,-0.061919,0.036665,32.025740,-235.645326,130.875414,3.914697,28.516664,11.046590,60.043744,3104.702052,20.516685,560800.144617,1.021811,19.401978,13.369945,2.685133,0.078685,0.052673,106.263737,83.340433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348362,69.582123,75.803559,100.000000,35.800824,41.556962,56.892169,60.944635,22.506329,25.512658,54.332919,1677.246094,28.913766,0.012206,75.505584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.751659,61.385430,138.510370,132.162908,117.801143,124.899450,54.596632,14.405042,135.160654,4.159974,61.696136,52.632557,130.753971,137.394778,128.916521,134.379374,82.677871,130.668596,-0.062056,0.036382,32.025740,-235.644736,131.240827,3.915141,28.459418,11.097995,26.493029,1367.085754,20.478643,560906.371235,1.020033,19.358602,13.406570,2.680613,0.077404,0.052716,106.247237,83.318188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345758,69.581594,75.782767,100.000000,35.791685,41.556962,56.892169,60.969391,22.506329,25.512658,54.327993,1680.908203,28.864687,0.012263,75.500759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.659227,61.385430,138.509066,132.162908,117.750642,124.896132,54.606065,14.404328,135.111072,4.162754,61.684061,52.526097,130.775541,137.462115,128.925322,134.304505,82.664376,130.650906,-0.061843,0.036130,32.025740,-235.647083,131.834338,3.917461,28.450078,11.092892,21.754659,1122.383810,20.491361,560952.601601,1.025214,19.415192,13.341137,2.681751,0.077728,0.052692,106.227328,83.316139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355580,69.575639,75.809136,100.000000,35.784510,41.556962,56.892169,60.913387,22.506329,25.512658,54.323732,1666.259766,28.873197,0.012217,75.501399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.713084,61.410514,138.510204,132.156499,117.769851,124.898020,54.611865,14.407039,135.142876,4.165455,61.719048,52.545702,130.787387,137.434891,128.940304,134.332478,82.685251,130.669615,-0.061683,0.035842,32.025740,-235.644045,131.039366,3.920335,28.456821,11.074249,34.345143,1771.773945,20.445239,560919.502728,1.020794,19.333989,13.336260,2.676443,0.075297,0.052690,106.220191,83.349258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352908,69.579194,75.800923,100.000000,35.777512,41.556962,56.892169,60.967066,22.506329,25.512658,54.319455,1666.259766,28.872368,0.012163,75.503998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.668637,61.422367,138.501978,132.145910,117.811361,124.916204,54.610329,14.407468,135.184980,4.166223,61.719367,52.498211,130.785357,137.334387,128.922341,134.365176,82.677389,130.761458,-0.061526,0.035822,32.025740,-235.641493,131.676603,3.921448,28.468126,11.036583,45.602515,2352.577787,20.486977,561003.931875,1.022605,19.426963,13.340936,2.681207,0.075862,0.053019,106.231641,83.345894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364021,69.568302,75.782693,100.000000,35.765238,41.556962,56.892169,60.984961,22.506329,25.512658,54.313063,1666.259766,28.909979,0.012295,75.504152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.579304,61.433945,138.527368,132.159285,117.830287,124.912269,54.638142,14.401617,135.198252,4.168522,61.675184,52.535568,130.802107,137.516986,128.922814,134.436414,82.677322,130.686066,-0.061450,0.035578,32.025740,-235.652898,130.589662,3.923780,28.424835,11.090855,15.336462,790.786520,20.464164,560964.270903,1.021406,19.397858,13.329388,2.678436,0.075316,0.052586,106.207692,83.345010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366603,69.563826,75.792929,100.000000,35.759196,41.556962,56.892169,60.968850,22.506329,25.512658,54.307969,1684.570312,28.860450,0.012281,75.496412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.679632,61.424021,138.550966,132.151762,117.859880,124.923304,54.726169,14.405184,135.199531,4.172256,61.668366,52.580557,130.794482,137.547382,128.920610,134.352462,82.689019,130.699428,-0.061274,0.035302,32.025740,-235.645737,131.152701,3.927114,28.472994,11.120226,-0.598216,-30.795898,20.486821,561118.524653,1.022584,19.454430,13.383013,2.680581,0.075165,0.052097,106.159770,83.346079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366324,69.563131,75.782880,100.000000,35.754519,41.556962,56.892169,61.018641,22.506329,25.512658,54.303470,1669.921875,28.886558,0.012295,75.501330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.579636,61.424021,138.492131,132.151762,117.855029,124.930421,54.608190,14.404899,135.198919,4.174322,61.642397,52.592130,130.810908,137.442238,128.971651,134.339301,82.696213,130.770805,-0.061402,0.035154,32.025740,-235.644552,130.983383,3.928743,28.457633,11.058201,16.063184,828.712415,20.532086,561184.451243,1.024015,19.555971,13.345516,2.685716,0.078448,0.052638,106.115024,83.357763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392228,69.579480,75.799613,100.000000,35.746040,41.556962,56.892169,60.970309,22.506329,25.512658,54.297996,1666.259766,28.856862,0.012188,75.494912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.661038,61.409412,138.523720,132.135321,117.817066,124.931417,54.514802,14.406754,135.217608,4.176242,61.717514,52.630209,130.826283,137.454563,128.985897,134.359736,82.712355,130.705405,-0.061400,0.035171,32.025740,-235.645311,130.980181,3.930511,28.474004,11.038025,53.780912,2779.353090,20.490485,561116.307385,1.020243,19.445019,13.340477,2.680959,0.075554,0.052292,106.112831,83.367360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394583,69.582666,75.812179,100.000000,35.735420,41.556962,56.892169,61.027068,22.506329,25.512658,54.292251,1669.921875,28.874297,0.012270,75.502873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.576808,61.426502,138.552779,132.143681,117.861439,124.919867,54.572530,14.404899,135.222781,4.179879,61.699830,52.654668,130.810562,137.459905,128.961204,134.331315,82.724007,130.717099,-0.061387,0.035166,32.025740,-235.647329,131.257980,3.933370,28.489041,11.107587,27.736711,1431.893988,20.528992,561205.656366,1.024691,19.545713,13.368845,2.685016,0.076638,0.053000,106.167573,83.349593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379400,69.570807,75.797964,100.000000,35.734398,41.556962,56.892169,60.989087,22.506329,25.512658,54.287042,1680.908203,28.871611,0.012320,75.510638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.729090,61.427329,138.545819,132.162629,117.855886,124.917587,54.641445,14.402758,135.266239,4.183722,61.649905,52.604934,130.792974,137.512239,128.945128,134.370408,82.702770,130.717734,-0.061358,0.035160,32.025740,-235.649796,131.367440,3.937144,28.462320,11.093631,23.191997,1195.765331,20.495475,561087.020383,1.024632,19.449121,13.320119,2.681396,0.074999,0.052874,106.152462,83.362273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355988,69.557364,75.787678,100.000000,35.727206,41.556962,56.892169,61.036391,22.506329,25.512658,54.282713,1669.921875,28.887820,0.012273,75.503316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.595656,61.417130,138.521107,132.152876,117.898517,124.903900,54.604429,14.401617,135.241399,4.186405,61.654642,52.604604,130.808448,137.563608,128.962193,134.392736,82.705379,130.720510,-0.061494,0.035352,32.025740,-235.647508,130.835379,3.940350,28.497462,11.075781,26.924904,1389.172865,20.537898,561097.966178,1.025343,19.551043,13.314294,2.686339,0.075086,0.052511,106.118776,83.360796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351805,69.572279,75.771763,100.000000,35.717508,41.556962,56.892169,61.010512,22.506329,25.512658,54.276011,1669.921875,28.873179,0.012218,75.495841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.613822,61.417130,138.517889,132.152876,117.892551,124.904662,54.596028,14.407610,135.239057,4.188776,61.613627,52.631227,130.794968,137.526578,128.949069,134.339894,82.686762,130.729768,-0.061691,0.035603,32.025740,-235.644454,131.511466,3.942348,28.516754,11.064043,40.733043,2101.918135,20.466288,561027.356101,1.020710,19.398579,13.335848,2.678296,0.076109,0.052691,106.085116,83.372010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349819,69.571539,75.777719,100.000000,35.707588,41.556962,56.892169,61.035767,22.506329,25.512658,54.270466,1666.259766,28.908825,0.012256,75.505677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.692603,61.408585,138.543554,132.145631,117.847979,124.907108,54.550886,14.409180,135.167244,4.191287,61.638411,52.489852,130.795335,137.490851,128.950602,134.344560,82.694343,130.734766,-0.061877,0.035860,32.025740,-235.640434,130.692837,3.944672,28.473914,11.100771,19.391735,1001.485937,20.521283,561041.107553,1.024175,19.522679,13.334622,2.684744,0.077264,0.052313,106.068612,83.357936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353118,69.550344,75.761460,100.000000,35.700089,41.556962,56.892169,61.027793,22.506329,25.512658,54.264936,1680.908203,28.913639,0.012289,75.498628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
