OSU 80 Ton Compressor Load Stand
51.633816,61.411617,138.573147,132.148975,117.852777,124.921393,54.526311,14.404613,135.224783,4.192519,61.726920,52.686221,130.812345,137.511313,128.966487,134.394266,82.693800,130.683349,-0.061757,0.036053,32.025740,-235.645328,131.482690,3.946032,28.478349,11.098463,8.364159,432.161581,20.512370,561075.129073,1.023941,19.504381,13.357852,2.683736,0.076421,0.052385,106.071268,83.348815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355980,69.573547,75.759263,100.000000,35.695388,41.556962,56.892169,60.989974,22.506329,25.512658,54.259720,1677.246094,28.900369,0.012310,75.503214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.679807,61.439458,138.592080,132.163187,117.825260,124.932398,54.628731,14.410892,135.205403,4.191472,61.673023,52.618916,130.837056,137.511048,128.955129,134.389462,82.705037,130.748395,-0.061725,0.036061,32.025740,-235.641826,131.053009,3.945345,28.494793,11.074231,32.907479,1697.084634,20.479816,560996.365091,1.023063,19.416531,13.352760,2.680143,0.075435,0.053871,106.102120,83.334310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359619,69.578016,75.768946,100.000000,35.692023,41.556962,56.892169,61.021997,22.506329,25.512658,54.254660,1669.921875,28.910592,0.012184,75.508754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.594870,61.439458,138.571019,132.163187,117.848201,124.924015,54.512031,14.403044,135.293492,4.192726,61.629323,52.669707,130.818778,137.502382,128.957397,134.453976,82.696862,130.699246,-0.061785,0.036055,32.025740,-235.645754,131.003228,3.946190,28.492792,11.082597,54.242098,2803.329230,20.513864,561109.570238,1.024935,19.478731,13.327684,2.683767,0.075206,0.052422,106.106101,83.295500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337957,69.555114,75.739272,100.000000,35.683267,41.556962,56.892169,61.001187,22.506329,25.512658,54.250822,1666.259766,28.912594,0.012231,75.501646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.682591,61.432566,138.571021,132.169874,117.882547,124.920970,54.512391,14.403472,135.241620,4.195679,61.575767,52.581119,130.795377,137.615193,128.965407,134.407629,82.689639,130.722365,-0.061806,0.036041,32.025740,-235.647123,131.522338,3.948747,28.490863,11.121290,59.399014,3069.827666,20.499147,561144.439295,1.022175,19.460279,13.348858,2.681745,0.075742,0.053018,106.209338,83.323005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.336138,69.559107,75.742292,100.000000,35.676399,41.556962,56.892169,61.049193,22.506329,25.512658,54.243896,1666.259766,28.919896,0.012276,75.510536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.686124,61.414649,138.594068,132.170153,117.842300,124.920053,54.666053,14.405898,135.178017,4.196581,61.631957,52.619281,130.821892,137.571815,128.976446,134.371103,82.701084,130.780619,-0.061872,0.036049,32.025740,-235.647474,131.095167,3.950055,28.522596,11.105603,15.234333,785.119432,20.533651,561188.077027,1.026154,19.545799,13.332543,2.685752,0.076394,0.052702,106.220484,83.365899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341709,69.563847,75.735286,100.000000,35.670313,41.556962,56.892169,61.007592,22.506329,25.512658,54.238075,1680.908203,28.880482,0.012323,75.500077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.701696,61.409963,138.605451,132.174333,117.862891,124.919747,54.532746,14.410036,135.261259,4.198458,61.603261,52.610750,130.813825,137.562867,128.954373,134.443856,82.684348,130.832587,-0.061964,0.036023,32.025740,-235.641212,131.044811,3.951703,28.508298,11.082254,-0.196699,-10.161886,20.492279,561116.649995,1.024184,19.450585,13.351286,2.681193,0.075924,0.052078,106.260311,83.363470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335971,69.558526,75.729126,100.000000,35.667809,41.556962,56.892169,61.007932,22.506329,25.512658,54.232912,1673.583984,28.911494,0.012298,75.496855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.704289,61.407482,138.584759,132.206100,117.864682,124.930604,54.667872,14.403900,135.241884,4.200559,61.635696,52.628654,130.842672,137.604170,128.968140,134.400071,82.661839,130.828736,-0.061972,0.035995,32.025740,-235.646858,131.794752,3.953133,28.568898,11.074393,21.474759,1106.690336,20.493059,561053.871986,1.021171,19.429115,13.368861,2.681456,0.074744,0.052097,106.296107,83.369161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346534,69.567840,75.745995,100.000000,35.661906,41.556962,56.892169,60.999029,22.506329,25.512658,54.227509,1669.921875,28.897394,0.012192,75.495253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.581908,61.407482,138.603758,132.206100,117.866741,124.930728,54.622136,14.405327,135.216344,4.202230,61.634727,52.621797,130.838430,137.520206,128.983312,134.390742,82.662522,130.820859,-0.062024,0.035958,32.025740,-235.648698,130.843658,3.954134,28.550201,11.141123,62.440143,3220.514076,20.487099,561074.708893,1.023312,19.408762,13.411478,2.680869,0.075741,0.051980,106.275279,83.333078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338251,69.564127,75.754103,100.000000,35.653810,41.556962,56.892169,60.999120,22.506329,25.512658,54.222185,1669.921875,28.896979,0.012241,75.496515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.719267,61.415201,138.630609,132.204985,117.868715,124.930604,54.602437,14.408181,135.338835,4.204175,61.612184,52.525239,130.831821,137.712655,128.962701,134.422117,82.692293,130.868114,-0.062024,0.035969,32.025740,-235.644374,131.501268,3.955905,28.524038,11.132397,21.319505,1100.006079,20.484570,561170.489765,1.020809,19.403673,13.432070,2.680334,0.075928,0.052553,106.223068,83.330968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323694,69.564934,75.740847,100.000000,35.649921,41.556962,56.892169,61.064651,22.506329,25.512658,54.217311,1680.908203,28.952098,0.012267,75.515846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.573451,61.416027,138.646475,132.218639,117.881963,124.937988,54.590343,14.408181,135.355505,4.206819,61.608204,52.631148,130.853608,137.665869,128.995806,134.448520,82.716179,130.836935,-0.061982,0.035951,32.025740,-235.652051,130.868539,3.957905,28.532531,11.039215,5.434426,280.458000,20.543770,561259.224708,1.024337,19.526885,13.427465,2.687061,0.075497,0.051915,106.153579,83.364645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347455,69.584952,75.759985,100.000000,35.647356,41.556962,56.892169,60.996030,22.506329,25.512658,54.212153,1669.921875,28.988123,0.012302,75.501390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.668687,61.396732,138.667244,132.203313,117.914872,124.934055,54.574145,14.409608,135.406454,4.209488,61.496605,52.601875,130.848112,137.691998,128.996512,134.494440,82.702237,130.881784,-0.062176,0.035966,32.025740,-235.642783,130.826402,3.960306,28.586496,11.118892,8.999204,464.565698,20.484922,561100.235869,1.021727,19.396327,13.421221,2.680444,0.077068,0.052097,106.081876,83.337230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332430,69.565779,75.750873,100.000000,35.642773,41.556962,56.892169,61.078336,22.506329,25.512658,54.205321,1669.921875,28.981993,0.012187,75.512522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.681232,61.372199,138.657799,132.187430,117.912734,124.931504,54.619637,14.408752,135.385005,4.211932,61.508072,52.588348,130.873837,137.641739,128.998603,134.461477,82.691425,130.846974,-0.062139,0.035978,32.025740,-235.640862,131.469697,3.962326,28.518720,11.128845,19.286585,994.801680,20.555874,561185.437830,1.025202,19.543953,13.381812,2.688330,0.075141,0.051804,106.029937,83.323564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339233,69.573411,75.737910,100.000000,35.639025,41.556962,56.892169,61.029532,22.506329,25.512658,54.199178,1666.259766,28.933834,0.012309,75.498986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.593243,61.372199,138.676379,132.187430,117.918106,124.938328,54.635018,14.404613,135.312222,4.214222,61.521786,52.474889,130.872160,137.656740,128.991872,134.590492,82.696307,130.920049,-0.062200,0.035983,32.025740,-235.648595,130.714865,3.964262,28.521965,11.103945,41.565254,2143.331469,20.513528,561099.541916,1.023338,19.428742,13.418083,2.683777,0.075849,0.053149,106.058980,83.354998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352801,69.591126,75.769210,100.000000,35.635356,41.556962,56.892169,61.025678,22.506329,25.512658,54.192668,1677.246094,28.953703,0.012284,75.504987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.712656,61.357039,138.682023,132.187151,117.928644,124.951176,54.597128,14.398620,135.335647,4.215372,61.602000,52.506744,130.842122,137.671685,128.970308,134.633229,82.678205,130.873898,-0.062307,0.035968,32.025740,-235.647891,131.270627,3.965692,28.526184,11.073275,24.654411,1272.198361,20.504461,561064.093037,1.022124,19.391586,13.411565,2.682943,0.075776,0.052541,106.040153,83.308717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.324766,69.582197,75.745188,100.000000,35.631430,41.556962,56.892169,61.072712,22.506329,25.512658,54.186440,1680.908203,28.951035,0.012306,75.499489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.601979,61.379366,138.646898,132.186036,117.940939,124.940800,54.599084,14.407325,135.360206,4.215302,61.672731,52.574576,130.853037,137.660924,128.991349,134.606730,82.684722,130.890112,-0.062396,0.036239,32.025740,-235.642780,131.104099,3.966208,28.541240,11.115430,25.455072,1313.466385,20.548829,561149.585549,1.023814,19.480181,13.443058,2.687879,0.076773,0.052606,106.034557,83.325444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347674,69.578113,75.745577,100.000000,35.623127,41.556962,56.892169,61.013333,22.506329,25.512658,54.180769,1666.259766,28.952765,0.012252,75.497870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.687114,61.401142,138.657951,132.213345,117.967032,124.934786,54.564872,14.408609,135.356751,4.215923,61.588681,52.523880,130.841988,137.615913,128.976389,134.573137,82.674935,130.959468,-0.062318,0.036502,32.025740,-235.643292,130.967188,3.966653,28.595998,11.139627,31.602553,1631.695160,20.495829,561136.978224,1.021980,19.344814,13.438189,2.681781,0.075847,0.052520,106.029005,83.313211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335835,69.594923,75.731587,100.000000,35.619097,41.556962,56.892169,61.072883,22.506329,25.512658,54.176248,1666.259766,28.956678,0.012193,75.502055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.562456,61.401142,138.701998,132.213345,117.950426,124.928680,54.633394,14.410464,135.386880,4.216595,61.605723,52.518913,130.849006,137.635927,129.016832,134.543864,82.687584,130.973566,-0.062462,0.036748,32.025740,-235.642090,131.490009,3.967694,28.577589,11.131964,29.139956,1502.659931,20.541162,561192.839746,1.024336,19.478545,13.439743,2.686852,0.075094,0.052219,106.047696,83.327487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340863,69.602855,75.750523,100.000000,35.618573,41.556962,56.892169,61.031948,22.506329,25.512658,54.171830,1677.246094,28.969462,0.012328,75.516715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.649558,61.389565,138.663819,132.214738,117.933841,124.934602,54.609492,14.403757,135.397661,4.219059,61.573742,52.746603,130.839036,137.761723,129.004119,134.624839,82.700730,130.938944,-0.062273,0.037060,32.025740,-235.648798,131.243622,3.970131,28.557521,11.071670,21.812357,1125.290009,20.503773,561162.864318,1.023127,19.414611,13.484045,2.682641,0.076249,0.051939,106.047363,83.351656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331425,69.617913,75.739875,100.000000,35.611425,41.556962,56.892169,61.105507,22.506329,25.512658,54.164227,1680.908203,28.926297,0.012305,75.499592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.629987,61.386257,138.669058,132.217525,117.916977,124.953040,54.596681,14.400047,135.349986,4.219913,61.615427,52.703908,130.843728,137.618802,128.988622,134.532794,82.707740,130.907483,-0.062213,0.037323,32.025740,-235.653978,131.249701,3.970756,28.581898,11.124319,9.309863,480.404482,20.566931,561197.500538,1.024518,19.540150,13.478411,2.689980,0.076491,0.052546,106.045830,83.325981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306139,69.594711,75.707789,100.000000,35.606237,41.556962,56.892169,61.059427,22.506329,25.512658,54.158692,1677.246094,28.958553,0.012262,75.506402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.658788,61.390116,138.671803,132.215017,117.916674,124.975874,54.602253,14.410036,135.361446,4.219414,61.724353,52.687095,130.862809,137.707149,129.006195,134.555333,82.690052,130.926614,-0.062076,0.037585,32.025740,-235.640885,131.539671,3.969848,28.558819,11.158991,32.542311,1679.066201,20.521240,561108.900950,1.023078,19.440830,13.448039,2.684705,0.077644,0.052312,106.074387,83.376116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342366,69.615981,75.735702,100.000000,35.599838,41.556962,56.892169,61.073636,22.506329,25.512658,54.153279,1666.259766,28.986104,0.012208,75.510612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.616584,61.425675,138.686464,132.234523,117.917462,124.986373,54.633881,14.404471,135.387588,4.218704,61.695404,52.775419,130.869714,137.737245,129.005736,134.555146,82.710668,130.875178,-0.061966,0.037832,32.025740,-235.649064,131.127188,3.968959,28.567005,11.096372,57.837830,2982.496390,20.534057,561183.675590,1.023888,19.457227,13.425371,2.685824,0.075190,0.052372,106.106809,83.348108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321111,69.609679,75.722694,100.000000,35.596523,41.556962,56.892169,61.060347,22.506329,25.512658,54.148065,1666.259766,28.984805,0.012243,75.515905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.655286,61.425675,138.688422,132.234523,117.895219,124.983247,54.543556,14.409608,135.387168,4.218309,61.689116,52.671885,130.865621,137.625419,129.016394,134.529480,82.698361,130.891416,-0.062118,0.038008,32.025740,-235.641150,131.871434,3.968924,28.589110,11.092856,16.446467,849.491737,20.525172,561313.502207,1.023351,19.432092,13.452580,2.684380,0.075435,0.052644,106.175238,83.369306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337073,69.623144,75.725534,100.000000,35.596452,41.556962,56.892169,61.086707,22.506329,25.512658,54.144411,1680.908203,28.928262,0.012318,75.504109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.644879,61.434496,138.669198,132.236474,117.896095,124.977123,54.770407,14.409037,135.371234,4.216837,61.684726,52.614786,130.872314,137.670488,129.015334,134.556127,82.682197,130.912066,-0.062208,0.038025,32.025740,-235.647928,131.055559,3.968086,28.539887,11.078936,0.731854,37.645086,20.550753,561400.188772,1.023864,19.510143,13.406363,2.686859,0.075718,0.052320,106.119685,83.351925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328880,69.609558,75.722423,100.000000,35.590667,41.556962,56.892169,61.067183,22.506329,25.512658,54.139748,1673.583984,28.974023,0.012333,75.502668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.675919,61.440560,138.689989,132.218361,117.887311,124.983389,54.662167,14.405898,135.355347,4.215762,61.668346,52.657454,130.851063,137.693522,128.982378,134.565863,82.658343,130.882482,-0.062223,0.038286,32.025740,-235.648127,131.207910,3.966744,28.537814,11.104972,17.457734,899.768977,20.532559,561387.301093,1.024687,19.471175,13.426752,2.684883,0.075735,0.052405,106.052658,83.323591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298633,69.597171,75.710323,100.000000,35.584708,41.556962,56.892169,61.076412,22.506329,25.512658,54.134760,1666.259766,28.928028,0.012215,75.506138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.784322,61.437253,138.707466,132.219475,117.882498,124.984898,54.519178,14.409180,135.391480,4.215047,61.647332,52.654564,130.888569,137.663597,129.011040,134.548609,82.672448,130.982076,-0.062260,0.038612,32.025740,-235.641251,131.372067,3.965858,28.591328,11.040658,27.903622,1441.920374,20.533876,561420.394285,1.020643,19.490472,13.453195,2.685052,0.075695,0.053340,106.013841,83.354437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314323,69.616592,75.726194,100.000000,35.580036,41.556962,56.892169,61.060962,22.506329,25.512658,54.128440,1666.259766,28.949394,0.012269,75.511286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.640365,61.439733,138.740567,132.232851,117.893743,124.975419,54.664630,14.402187,135.424366,4.214257,61.696538,52.655855,130.886864,137.687031,129.020596,134.526134,82.661916,130.897217,-0.062281,0.038698,32.025740,-235.646120,131.263426,3.965715,28.562119,11.069290,25.169847,1297.191671,20.524290,561492.144253,1.022055,19.465293,13.462324,2.683842,0.076179,0.054134,106.021499,83.368013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.304605,69.621408,75.729588,100.000000,35.578665,41.556962,56.892169,61.004360,22.506329,25.512658,54.123336,1673.583984,28.987889,0.012318,75.508209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.720696,61.439733,138.693570,132.232851,117.898125,124.980462,54.663642,14.405184,135.408241,4.213056,61.658159,52.705634,130.866825,137.709494,129.011775,134.583077,82.665914,130.825287,-0.062320,0.038684,32.025740,-235.645247,131.790978,3.964180,28.542087,11.105928,8.227336,424.024224,20.477038,561381.546185,1.022374,19.352988,13.497782,2.678561,0.074986,0.051860,106.017032,83.368332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.316354,69.593714,75.723315,100.000000,35.577023,41.556962,56.892169,61.081076,22.506329,25.512658,54.118493,1677.246094,28.924476,0.012289,75.509061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.655268,61.448830,138.696444,132.254865,117.898717,124.987271,54.622624,14.405042,135.426239,4.211880,61.681943,52.615014,130.887745,137.730945,129.035075,134.537789,82.687230,130.989691,-0.062428,0.038704,32.025740,-235.645716,131.518197,3.962983,28.557936,11.161371,20.876614,1076.756488,20.546731,561472.162455,1.022717,19.500254,13.466086,2.686669,0.075286,0.052203,106.003156,83.388818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308041,69.621106,75.715134,100.000000,35.570721,41.556962,56.892169,61.038575,22.506329,25.512658,54.113966,1666.259766,28.944670,0.012277,75.436450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.644357,61.448279,138.711030,132.247899,117.957140,124.991939,54.554258,14.407039,135.355017,4.210090,61.631328,52.617174,130.893064,137.735233,129.064491,134.608238,82.659183,130.952348,-0.062239,0.038597,32.025740,-235.646005,131.438779,3.961212,28.535524,11.109895,48.842217,2522.299800,20.503413,561424.983846,1.021026,19.419423,13.426277,2.681587,0.076092,0.052559,105.998133,83.393059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332844,69.617671,75.723535,100.000000,35.566158,41.556962,56.892169,61.075031,22.506329,25.512658,54.109105,1680.908203,28.982876,0.012224,75.437089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.756665,61.431464,138.711923,132.232294,117.950248,125.005543,54.547683,14.403900,135.382604,4.208305,61.657389,52.535577,130.889943,137.638850,129.049709,134.550337,82.665975,130.972062,-0.062344,0.038252,32.025740,-235.646205,131.465498,3.959068,28.520973,11.073041,15.809054,816.506380,20.535655,561470.893057,1.023300,19.494347,13.486788,2.685040,0.075294,0.053190,105.958960,83.341023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312473,69.604780,75.696174,100.000000,35.561933,41.556962,56.892169,61.086769,22.506329,25.512658,54.102594,1673.583984,28.989097,0.012324,75.426665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.658485,61.444971,138.674524,132.224491,117.956827,125.011431,54.672067,14.405184,135.349240,4.205941,61.683579,52.646507,130.878141,137.681358,129.031275,134.471110,82.669217,130.929434,-0.062213,0.037979,32.025740,-235.649167,131.635325,3.956287,28.583719,11.143774,0.284998,14.686115,20.543660,561565.422593,1.024858,19.504780,13.496255,2.685889,0.074873,0.052174,105.950570,83.347940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.316852,69.621196,75.684605,100.000000,35.559402,41.556962,56.892169,61.028357,22.506329,25.512658,54.096863,1677.246094,28.961600,0.012222,75.472981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.715453,61.444971,138.723192,132.224491,117.968950,125.026565,54.524726,14.404613,135.344583,4.204545,61.741546,52.662505,130.883785,137.674571,129.030717,134.567512,82.711435,130.882666,-0.062153,0.037721,32.025740,-235.647288,131.732160,3.954646,28.575425,11.134091,19.823964,1024.299598,20.493406,561500.443546,1.022595,19.374992,13.499273,2.680078,0.075924,0.052005,105.936350,83.346015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329960,69.644262,75.680602,100.000000,35.553762,41.556962,56.892169,61.081218,22.506329,25.512658,54.092504,1666.259766,28.965783,0.012245,75.448451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.696050,61.467023,138.728935,132.227835,117.985550,125.021993,54.690175,14.408324,135.411870,4.203121,61.733399,52.643799,130.889224,137.681880,129.034227,134.542375,82.702616,130.906945,-0.062250,0.037446,32.025740,-235.641617,131.333358,3.952882,28.571224,11.051999,25.931945,1335.844116,20.534651,561612.977753,1.022491,19.487250,13.474820,2.684448,0.075374,0.051892,105.928157,83.371515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338280,69.667938,75.681601,100.000000,35.552906,41.556962,56.892169,61.053796,22.506329,25.512658,54.088614,1680.908203,28.990611,0.012243,75.431634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.747336,61.468952,138.703841,132.248177,117.968477,125.021723,54.488992,14.404899,135.433615,4.202463,61.729842,52.707948,130.874061,137.720006,129.011647,134.559974,82.686451,130.933720,-0.062163,0.037252,32.025740,-235.643572,131.486565,3.952057,28.607808,11.119054,3.102914,160.431987,20.518293,561537.577970,1.024133,19.429933,13.409324,2.682432,0.075412,0.052625,105.894490,83.337385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319125,69.652941,75.670659,100.000000,35.550190,41.556962,56.892169,61.065355,22.506329,25.512658,54.083913,1673.583984,28.973555,0.012314,75.508081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.681505,61.478325,138.662857,132.256816,117.936983,125.031675,54.569012,14.403614,135.420073,4.200424,61.718121,52.697080,130.897038,137.599141,128.998552,134.530006,82.682706,130.933088,-0.061987,0.037233,32.025740,-235.646980,131.285085,3.949917,28.566320,11.123616,20.160926,1040.864932,20.528527,561588.764832,1.021480,19.471502,13.430227,2.683550,0.075259,0.051992,105.913936,83.353250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327551,69.650156,75.674713,100.000000,35.543945,41.556962,56.892169,61.037127,22.506329,25.512658,54.079312,1666.259766,28.968416,0.012213,75.493156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.711631,61.490729,138.746186,132.245669,117.903425,125.040623,54.594612,14.402758,135.475929,4.198043,61.741101,52.712467,130.912834,137.693818,129.023322,134.551478,82.679116,130.888484,-0.062181,0.037246,32.025740,-235.647836,131.411329,3.947700,28.560207,11.101168,26.435731,1364.179555,20.501273,561591.603858,1.024135,19.421856,13.459717,2.680405,0.075519,0.052284,105.921589,83.334140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353199,69.650058,75.686344,100.000000,35.541878,41.556962,56.892169,61.042717,22.506329,25.512658,54.073550,1666.259766,28.970435,0.012250,75.442314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.770106,61.490729,138.754662,132.245669,117.900661,125.064363,54.590365,14.404185,135.388610,4.195193,61.786505,52.634300,130.931329,137.659747,129.079929,134.529925,82.735566,130.976918,-0.062200,0.037237,32.025740,-235.642325,131.497925,3.944396,28.620429,11.063466,17.220811,888.725422,20.527511,561708.952188,1.024176,19.497438,13.463149,2.683027,0.075172,0.052398,105.965035,83.379937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.386306,69.654511,75.713592,100.000000,35.541337,41.556962,56.892169,61.057843,22.506329,25.512658,54.069550,1684.570312,28.988574,0.012320,75.440081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.668270,61.490729,138.762757,132.271585,117.910412,125.075922,54.559565,14.411035,135.472112,4.192696,61.735314,52.619546,130.876471,137.624883,129.028435,134.579149,82.661170,131.065225,-0.062171,0.037250,32.025740,-235.638579,131.142889,3.941479,28.541528,11.081335,-0.528857,-27.308459,20.528347,561755.276890,1.023146,19.479536,13.444537,2.683075,0.076361,0.052712,105.900522,83.330910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348699,69.609444,75.691741,100.000000,35.538305,41.556962,56.892169,61.028736,22.506329,25.512658,54.065059,1669.921875,28.978315,0.012320,75.499915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.677278,61.494588,138.741743,132.285518,117.915788,125.082545,54.527559,14.408609,135.403984,4.190625,61.746527,52.651394,130.931266,137.743019,129.075593,134.543801,82.704066,131.006644,-0.062231,0.037240,32.025740,-235.642965,131.258753,3.939655,28.548271,11.143017,21.408391,1106.109096,20.506612,561685.952591,1.022145,19.420748,13.432098,2.680208,0.075065,0.052885,105.935940,83.351722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362984,69.650707,75.694192,100.000000,35.534760,41.556962,56.892169,61.083038,22.506329,25.512658,54.060567,1666.259766,28.984247,0.012173,75.438103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.703332,61.494864,138.749428,132.293042,117.917425,125.093774,54.630922,14.406754,135.427789,4.188411,61.716337,52.711103,130.916258,137.765047,129.060550,134.667765,82.672369,130.942431,-0.062223,0.037242,32.025740,-235.645964,131.317430,3.937663,28.573243,11.107479,15.759917,812.728321,20.556691,561991.572600,1.025039,19.523161,13.550417,2.685647,0.076000,0.052511,105.927360,83.349047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354792,69.598929,75.705094,100.000000,35.531101,41.556962,56.892169,61.080503,22.506329,25.512658,54.056274,1677.246094,28.996273,0.012310,75.428421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.714632,61.494864,138.802877,132.293042,117.926625,125.084949,54.616794,14.404899,135.406648,4.184306,61.691692,52.566302,130.905253,137.731947,129.061171,134.662651,82.683316,130.949228,-0.062394,0.037230,32.025740,-235.648146,131.789551,3.933785,28.569655,11.100970,8.882287,458.172060,20.550762,561917.660281,1.025509,19.517953,13.478387,2.684773,0.075522,0.052253,105.970675,83.340379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331786,69.579667,75.700058,100.000000,35.532713,41.556962,56.892169,61.068757,22.506329,25.512658,54.051830,1669.921875,28.999825,0.012333,75.440626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.701622,61.483562,138.771182,132.289976,117.963138,125.075280,54.656740,14.408609,135.493221,4.179896,61.771746,52.808796,130.908593,137.675786,129.052477,134.645663,82.702677,130.928942,-0.062354,0.037253,32.025740,-235.645742,131.907635,3.929730,28.566139,11.125834,33.068126,1704.495441,20.541681,562023.975124,1.023093,19.492017,13.478135,2.683568,0.075705,0.052336,105.988342,83.351559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332459,69.598605,75.703920,100.000000,35.531290,41.556962,56.892169,61.059540,22.506329,25.512658,54.045342,1666.259766,28.989746,0.012247,75.429281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.649424,61.487421,138.777359,132.299729,117.992567,125.076396,54.486754,14.401902,135.478015,4.176922,61.793134,52.650372,130.948759,137.785387,129.085748,134.678070,82.733085,130.905747,-0.062265,0.037219,32.025740,-235.650326,131.238830,3.926846,28.587614,11.155548,60.006212,3102.667713,20.543312,561949.953486,1.023038,19.480652,13.470571,2.684016,0.075350,0.052948,106.020353,83.370922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347680,69.628766,75.737880,100.000000,35.526112,41.556962,56.892169,61.068060,22.506329,25.512658,54.040963,1673.583984,28.968073,0.012302,75.422940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.653169,61.502031,138.829057,132.334841,118.011741,125.062282,54.596286,14.406754,135.453121,4.171070,61.634993,52.635732,130.952078,137.798255,129.070818,134.598989,82.696709,131.070575,-0.062378,0.037228,32.025740,-235.644494,131.283819,3.921968,28.547983,11.090837,18.791176,969.663060,20.542162,561850.958886,1.022465,19.482436,13.441113,2.684078,0.075931,0.052616,106.017167,83.379500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358711,69.606998,75.736232,100.000000,35.525153,41.556962,56.892169,61.098035,22.506329,25.512658,54.036443,1677.246094,28.986140,0.012328,75.427747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.645602,61.469228,138.800287,132.324809,118.008246,125.043409,54.585034,14.400047,135.487110,4.166000,61.681116,52.682791,130.956467,137.745580,129.062400,134.634819,82.749769,130.976534,-0.062286,0.037215,32.025740,-235.647117,131.890915,3.916464,28.577895,11.072590,23.562209,1216.108723,20.567487,561827.884344,1.026817,19.538821,13.399162,2.686910,0.075209,0.051814,105.969316,83.396584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377118,69.629551,75.728739,100.000000,35.528655,41.556962,56.892169,61.096674,22.506329,25.512658,54.032674,1666.259766,28.988989,0.012289,75.436458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.616239,61.469228,138.801236,132.324809,118.018940,125.035793,54.538062,14.411749,135.539508,4.163334,61.655358,52.671427,130.939720,137.741251,129.066976,134.672434,82.689323,131.034596,-0.062027,0.037244,32.025740,-235.637539,131.877327,3.912259,28.577445,11.136183,39.865595,2059.342322,20.572123,561875.350322,1.024599,19.549662,13.517539,2.687716,0.075711,0.053475,105.992056,83.370076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360417,69.594174,75.707764,100.000000,35.524058,41.556962,56.892169,61.104103,22.506329,25.512658,54.026691,1677.246094,28.988934,0.012265,75.432861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.730328,61.462061,138.825275,132.308925,118.011543,125.034285,54.538067,14.409037,135.574550,4.160711,61.634314,52.792330,130.946864,137.767003,129.049666,134.694170,82.702173,131.012459,-0.061903,0.037233,32.025740,-235.646131,131.163407,3.909129,28.564463,11.161822,2.824412,145.900993,20.566264,561614.293022,1.024732,19.524477,13.417703,2.687553,0.077801,0.052891,105.996212,83.350647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357691,69.607639,75.708357,100.000000,35.520960,41.556962,56.892169,61.120642,22.506329,25.512658,54.021683,1677.246094,28.981758,0.012343,75.430287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.623721,61.454619,138.823945,132.292484,118.003920,125.050437,54.550567,14.407182,135.498658,4.156178,61.660700,52.740445,130.951796,137.786905,129.069370,134.629405,82.717458,130.945144,-0.061872,0.037237,32.025740,-235.640799,131.917303,3.904877,28.543006,11.113357,17.182934,887.417632,20.578751,561746.286037,1.026195,19.554043,13.507033,2.689100,0.076563,0.052167,105.960137,83.394110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350519,69.609187,75.701926,100.000000,35.521190,41.556962,56.892169,61.063423,22.506329,25.512658,54.016939,1662.597656,28.986014,0.012269,75.433305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.708360,61.464266,138.829921,132.275765,117.971362,125.076251,54.491338,14.409323,135.597227,4.149271,61.722310,52.662666,130.925248,137.838939,129.070338,134.597320,82.703169,131.011112,-0.061722,0.037270,32.025740,-235.644376,131.778801,3.897764,28.561019,11.137247,59.792037,3091.333537,20.529143,561613.386394,1.023668,19.432065,13.483170,2.683634,0.077423,0.051844,105.942632,83.387591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352799,69.612712,75.704416,100.000000,35.522267,41.556962,56.892169,61.123195,22.506329,25.512658,54.010208,1666.259766,28.949989,0.012240,75.425386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.674916,61.488799,138.834869,132.282731,117.954150,125.074109,54.566316,14.413747,135.528267,4.145388,61.761269,52.716958,130.920901,137.765169,129.062484,134.640696,82.698925,131.018148,-0.061809,0.037288,32.025740,-235.633744,131.409428,3.894224,28.540284,11.105279,25.988608,1341.801824,20.580444,561714.528994,1.025876,19.531899,13.434396,2.689150,0.075985,0.052968,105.904651,83.412352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362674,69.624660,75.687359,100.000000,35.519290,41.556962,56.892169,61.077206,22.506329,25.512658,54.005894,1680.908203,28.991982,0.012378,75.431378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.729384,61.488799,138.810186,132.282731,117.985589,125.069558,54.588692,14.409323,135.554079,4.140158,61.786265,52.544411,130.923720,137.809494,129.069971,134.688099,82.709989,131.007847,-0.061743,0.037317,32.025740,-235.644539,131.808170,3.890190,28.550796,11.088907,32.134416,1658.432189,20.547037,561818.944094,1.025376,19.456362,13.481504,2.684864,0.075690,0.052533,105.909059,83.391956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350745,69.601526,75.668428,100.000000,35.515987,41.556962,56.892169,61.096876,22.506329,25.512658,54.002360,1662.597656,28.948510,0.012331,75.432572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.689742,61.512506,138.792701,132.312548,118.005392,125.072861,54.571996,14.411606,135.552440,4.134986,61.768947,52.625477,130.943369,137.813576,129.066361,134.574015,82.700336,130.995765,-0.061652,0.037319,32.025740,-235.640949,131.566694,3.885711,28.552040,11.121055,46.823055,2417.240712,20.564346,561884.651896,1.024747,19.514542,13.489249,2.686698,0.075005,0.052388,105.909610,83.405593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361421,69.585214,75.681775,100.000000,35.514462,41.556962,56.892169,61.067260,22.506329,25.512658,53.998931,1677.246094,28.970237,0.012234,75.429367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.697613,61.512506,138.829649,132.325645,118.053157,125.089682,54.479009,14.407182,135.634475,4.129577,61.802140,52.706495,130.935450,137.888982,129.058423,134.707471,82.667542,131.074431,-0.061694,0.037329,32.025740,-235.644066,131.973756,3.880293,28.540717,11.122624,1.112920,57.552548,20.534777,561797.185426,1.023101,19.459752,13.473061,2.683391,0.075894,0.052308,105.890005,83.386707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369960,69.576730,75.672199,100.000000,35.512855,41.556962,56.892169,61.089340,22.506329,25.512658,53.994632,1677.246094,28.954785,0.012351,75.427023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.720301,61.534558,138.843902,132.316449,118.092633,125.097387,54.636763,14.410322,135.661803,4.124438,61.809049,52.652619,130.968282,137.865621,129.099880,134.639226,82.719697,130.998725,-0.061835,0.037346,32.025740,-235.637496,131.677499,3.875511,28.588335,11.132162,21.656985,1116.716722,20.552094,561903.143195,1.024371,19.523330,13.476703,2.685111,0.075107,0.051993,105.858785,83.378374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395177,69.600280,75.695941,100.000000,35.513084,41.556962,56.892169,61.086344,22.506329,25.512658,53.990332,1662.597656,29.013456,0.012253,75.436518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.609018,61.534558,138.857859,132.316449,118.103855,125.103017,54.569594,14.401331,135.523860,4.120756,61.753453,52.672867,130.970022,137.797903,129.105120,134.764204,82.691658,131.093883,-0.061599,0.037348,32.025740,-235.652367,131.565882,3.871656,28.586784,11.113302,14.878144,768.118169,20.557059,562052.002349,1.026085,19.515412,13.548623,2.685417,0.077096,0.052421,105.845404,83.387524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392059,69.593011,75.708470,100.000000,35.514797,41.556962,56.892169,61.075672,22.506329,25.512658,53.987103,1680.908203,28.956949,0.012256,75.426656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.565396,61.519397,138.857466,132.300844,118.116552,125.114403,54.582863,14.408609,135.632796,4.113849,61.693104,52.644084,130.958158,137.791931,129.098665,134.709387,82.692060,131.086632,-0.061536,0.037359,32.025740,-235.645742,131.311616,3.865509,28.575065,11.060582,26.165406,1350.520420,20.551291,561980.033289,1.022751,19.514644,13.458815,2.684515,0.075533,0.052157,105.797211,83.335229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394708,69.594415,75.705579,100.000000,35.514063,41.556962,56.892169,61.136065,22.506329,25.512658,53.980894,1677.246094,28.986969,0.012361,75.439382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.653330,61.509473,138.899757,132.308647,118.102651,125.125291,54.581481,14.411463,135.560796,4.109745,61.670842,52.709639,130.954931,137.900788,129.078340,134.711264,82.678370,130.989746,-0.061216,0.037391,32.025740,-235.638804,131.976406,3.861640,28.594628,11.133082,27.493522,1419.106713,20.605707,562155.502591,1.026491,19.626647,13.534178,2.690574,0.075582,0.052004,105.787059,83.330943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359692,69.574767,75.697132,100.000000,35.511937,41.556962,56.892169,61.165607,22.506329,25.512658,53.976203,1669.921875,29.035399,0.012259,75.440430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.652967,61.494313,138.914139,132.303352,118.102804,125.144531,54.527188,14.414175,135.605674,4.106285,61.721797,52.764655,130.965217,137.836103,129.106130,134.705826,82.692038,131.082893,-0.061153,0.037428,32.025740,-235.637400,131.532552,3.858164,28.580131,11.180971,31.026683,1603.069101,20.626795,562213.188813,1.027250,19.655440,13.530170,2.692842,0.077560,0.053293,105.767320,83.329079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401028,69.630622,75.711739,100.000000,35.515822,41.556962,56.892169,61.124814,22.506329,25.512658,53.971877,1669.921875,28.954569,0.012298,75.438359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
