OSU 80 Ton Compressor Load Stand
51.676207,61.504512,138.905585,132.308925,118.110329,125.154700,54.473797,14.409751,135.612037,4.101814,61.727138,52.689734,130.965520,137.916907,129.080020,134.737094,82.674804,131.016927,-0.061143,0.037434,32.025740,-235.641660,131.835029,3.853930,28.579662,11.097490,0.168769,8.728407,20.593658,562212.680204,1.025410,19.556942,13.495674,2.689077,0.075613,0.052201,105.751324,83.334323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378929,69.625135,75.702603,100.000000,35.518348,41.556962,56.892169,61.125879,22.506329,25.512658,53.966771,1677.246094,28.994109,0.012332,75.431745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.628132,61.504512,138.868342,132.308925,118.085384,125.181344,54.470354,14.414175,135.672030,4.098762,61.753658,52.709264,130.975073,137.824979,129.090762,134.792857,82.718018,131.108685,-0.060954,0.037434,32.025740,-235.632336,132.221734,3.851047,28.600127,11.067415,38.681074,2000.637105,20.598202,562243.234242,1.026556,19.542147,13.528335,2.689374,0.075266,0.052638,105.734089,83.332577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380031,69.628312,75.700430,100.000000,35.515184,41.556962,56.892169,61.116781,22.506329,25.512658,53.962806,1662.597656,29.000474,0.012335,75.443541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.765877,61.515262,138.870172,132.305303,118.043619,125.203236,54.685021,14.405612,135.598910,4.096192,61.817969,52.711098,130.938127,137.793187,129.102669,134.652934,82.694126,131.006586,-0.061017,0.037595,32.025740,-235.645145,131.479773,3.848380,28.559973,11.117900,19.419674,1000.468768,20.588681,562328.887753,1.027164,19.528955,13.512763,2.687999,0.075313,0.052682,105.692885,83.309106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367845,69.609488,75.694473,100.000000,35.512408,41.556962,56.892169,61.144711,22.506329,25.512658,53.958926,1680.908203,28.993172,0.012275,75.434575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.567741,61.535385,138.896076,132.301123,118.061584,125.213733,54.596487,14.406897,135.556230,4.093680,61.849154,52.710108,130.962955,137.858270,129.100755,134.759013,82.716584,131.092102,-0.060781,0.037835,32.025740,-235.644841,131.578300,3.846119,28.566897,11.160740,25.921314,1337.587835,20.609526,562382.390819,1.028502,19.577350,13.515178,2.689780,0.077674,0.053226,105.719150,83.291109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.386977,69.626954,75.730308,100.000000,35.515158,41.556962,56.892169,61.074097,22.506329,25.512658,53.954651,1673.583984,29.008552,0.012396,75.429486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.683553,61.557162,138.869952,132.298615,118.085493,125.221576,54.600069,14.407753,135.575064,4.091470,61.842679,52.774153,130.958601,137.788621,129.107655,134.655889,82.711041,131.023908,-0.060650,0.038094,32.025740,-235.642515,131.948874,3.844465,28.585648,11.157585,57.033221,2942.826775,20.550487,562451.712039,1.021668,19.449531,13.488295,2.682659,0.075061,0.051306,105.769508,83.318659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.398506,69.631422,75.718536,100.000000,35.516047,41.556962,56.892169,61.180235,22.506329,25.512658,53.951411,1666.259766,29.038175,0.012226,75.441956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.568483,61.557162,138.874731,132.298615,118.126648,125.218696,54.618289,14.406040,135.583811,4.088770,61.813711,52.799242,130.957220,137.808992,129.084130,134.691173,82.716511,131.040152,-0.060747,0.038375,32.025740,-235.645861,131.723471,3.842168,28.578364,11.099293,26.033081,1342.818993,20.648818,562625.410124,1.027801,19.669065,13.508366,2.693468,0.075853,0.052876,105.793556,83.289401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368374,69.604619,75.733532,100.000000,35.510368,41.556962,56.892169,61.123908,22.506329,25.512658,53.948369,1680.908203,28.927379,0.012338,75.429102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.648366,61.561572,138.895031,132.302795,118.153176,125.243124,54.633918,14.400475,135.624008,4.085483,61.807099,52.734225,130.960539,137.826165,129.107267,134.668983,82.679361,131.071315,-0.060728,0.038731,32.025740,-235.655510,131.901622,3.839315,28.583557,11.148498,5.906537,304.579451,20.593916,562623.430132,1.025319,19.574214,13.479997,2.686927,0.076669,0.053004,105.837406,83.313141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379405,69.599042,75.733165,100.000000,35.511170,41.556962,56.892169,61.192184,22.506329,25.512658,53.943376,1673.583984,29.001267,0.012359,75.434498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.643861,61.563778,138.905762,132.303352,118.197240,125.246228,54.616130,14.407896,135.570794,4.084545,61.745072,52.621442,130.972572,137.860414,129.099519,134.695473,82.692418,131.096692,-0.060597,0.038848,32.025740,-235.638452,131.434251,3.838762,28.593798,11.174696,17.181050,886.255152,20.647176,562682.652726,1.027475,19.690095,13.482607,2.693016,0.074994,0.052163,105.870437,83.307808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371953,69.620236,75.740148,100.000000,35.514384,41.556962,56.892169,61.153068,22.506329,25.512658,53.939610,1669.921875,29.032766,0.012283,75.427168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.608087,61.545033,138.884122,132.280223,118.187727,125.238546,54.607934,14.407039,135.669961,4.083665,61.803000,52.803977,130.963955,137.788071,129.096708,134.720530,82.705173,131.032989,-0.060610,0.038878,32.025740,-235.641431,131.300257,3.837480,28.599838,11.126230,30.934617,1595.948914,20.617721,562829.820727,1.025642,19.614038,13.535254,2.689243,0.075874,0.053161,105.864147,83.345475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367287,69.595645,75.753833,100.000000,35.513128,41.556962,56.892169,61.159046,22.506329,25.512658,53.935762,1669.921875,28.981867,0.012320,75.440549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.652076,61.557162,138.870253,132.270191,118.240761,125.238120,54.571656,14.404185,135.624123,4.082510,61.839572,52.751742,130.957002,137.794214,129.107217,134.704312,82.676516,131.104246,-0.060471,0.038898,32.025740,-235.646736,131.257592,3.836416,28.621078,11.070354,4.433346,228.872970,20.622109,562819.195493,1.026106,19.620779,13.534814,2.689686,0.076070,0.052377,105.877643,83.353192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364818,69.608122,75.752552,100.000000,35.512457,41.556962,56.892169,61.180641,22.506329,25.512658,53.930951,1677.246094,29.031901,0.012349,75.442612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.589513,61.557162,138.909208,132.270191,118.281676,125.235060,54.560617,14.408752,135.641765,4.082330,61.799004,52.846787,130.969380,137.884009,129.113799,134.751579,82.694299,131.091019,-0.060401,0.038937,32.025740,-235.643149,132.009263,3.836725,28.630274,11.147993,17.467513,901.948626,20.633011,562748.983186,1.026930,19.638060,13.490382,2.691131,0.075468,0.052358,105.905321,83.369739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.398430,69.610175,75.767598,100.000000,35.510021,41.556962,56.892169,61.161867,22.506329,25.512658,53.927527,1666.259766,28.997156,0.012356,75.432077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.763882,61.563778,138.903344,132.269634,118.283636,125.245297,54.509621,14.407182,135.544584,4.081849,61.746178,52.756039,130.963117,137.884729,129.119173,134.718065,82.702088,131.082920,-0.060382,0.038935,32.025740,-235.646353,132.019930,3.836322,28.596593,11.166510,33.215282,1716.701477,20.611207,562804.604608,1.026678,19.605892,13.554473,2.688571,0.076476,0.052446,105.956710,83.353422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384244,69.612598,75.770505,100.000000,35.513516,41.556962,56.892169,61.197324,22.506329,25.512658,53.923923,1680.908203,29.029431,0.012289,75.439254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.722468,61.545860,138.910568,132.233130,118.267019,125.234040,54.548032,14.407325,135.604545,4.081059,61.761871,52.795978,130.966428,137.959957,129.101518,134.774761,82.708101,131.109507,-0.060277,0.038975,32.025740,-235.643433,131.773540,3.835864,28.618301,11.094028,2.658932,137.327706,20.645421,562793.757090,1.028233,19.668901,13.530113,2.692586,0.075652,0.052939,105.987255,83.339823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387792,69.594558,75.773271,100.000000,35.515922,41.556962,56.892169,61.108308,22.506329,25.512658,53.920075,1680.908203,29.022886,0.012390,75.438870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.666582,61.559367,138.865039,132.233687,118.243822,125.237911,54.565845,14.408609,135.588505,4.079397,61.830645,52.667963,130.945482,137.833809,129.098777,134.651856,82.697586,131.126136,-0.060327,0.039010,32.025740,-235.642965,132.010915,3.834056,28.608150,11.117251,12.895783,665.819969,20.565961,562704.155179,1.025476,19.500051,13.518298,2.683403,0.074906,0.051652,106.037531,83.346471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389430,69.606574,75.776269,100.000000,35.513732,41.556962,56.892169,61.134136,22.506329,25.512658,53.913971,1673.583984,29.028313,0.012235,75.433364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.705207,61.558264,138.890358,132.235638,118.219120,125.248663,54.548623,14.408752,135.656311,4.077871,61.754381,52.796268,130.938937,137.919179,129.080563,134.604083,82.672949,131.109628,-0.060325,0.039023,32.025740,-235.637595,131.513587,3.832794,28.565418,11.130900,42.672761,2203.925715,20.583385,562640.448607,1.025517,19.523768,13.525504,2.685691,0.077948,0.052192,106.020700,83.333287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378264,69.574653,75.782338,100.000000,35.508885,41.556962,56.892169,61.162167,22.506329,25.512658,53.910661,1666.259766,28.971283,0.012245,75.426000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.665798,61.558264,138.938720,132.235638,118.183544,125.251333,54.594477,14.405612,135.657257,4.076153,61.783995,52.698915,130.953035,137.942704,129.115670,134.695960,82.733100,131.082982,-0.060356,0.039026,32.025740,-235.643185,132.055234,3.830791,28.594628,11.096931,16.703987,861.988392,20.603567,562746.199411,1.026474,19.593498,13.544285,2.687715,0.075614,0.052027,106.051025,83.366035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420777,69.603872,75.801363,100.000000,35.514888,41.556962,56.892169,61.144149,22.506329,25.512658,53.906721,1677.246094,28.977990,0.012311,75.437370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.755497,61.555232,138.907631,132.238145,118.150116,125.260830,54.761843,14.407896,135.672942,4.074515,61.816611,52.715006,130.970169,137.867612,129.112259,134.683901,82.701376,131.138645,-0.060566,0.039055,32.025740,-235.645149,131.407003,3.829128,28.586712,11.130215,12.024138,618.594238,20.591355,562822.764548,1.026037,19.553531,13.560715,2.686197,0.075125,0.052102,106.092981,83.367825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411317,69.611850,75.791630,100.000000,35.518520,41.556962,56.892169,61.164014,22.506329,25.512658,53.902687,1666.259766,29.031396,0.012358,75.435129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.637638,61.564880,138.887321,132.236195,118.154528,125.279930,54.556142,14.406469,135.665631,4.075706,61.862548,52.778229,130.941431,137.867166,129.108700,134.750436,82.681511,131.027520,-0.060655,0.039057,32.025740,-235.645106,132.335418,3.830071,28.572685,11.112671,41.992051,2168.470089,20.617350,562719.819884,1.026059,19.593184,13.487316,2.689182,0.074784,0.052340,106.127775,83.340209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389242,69.589780,75.784788,100.000000,35.510641,41.556962,56.892169,61.117977,22.506329,25.512658,53.898765,1666.259766,28.979559,0.012292,75.436543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.683985,61.588035,138.884899,132.243719,118.165369,125.301220,54.560359,14.407325,135.575126,4.074965,61.887598,52.743024,130.949329,137.861479,129.117782,134.729779,82.684455,131.208105,-0.060755,0.039052,32.025740,-235.646537,132.007183,3.829936,28.577733,11.162580,17.940203,926.360697,20.572572,562768.876662,1.021038,19.499934,13.546713,2.683920,0.075606,0.052248,106.166870,83.381143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410162,69.584126,75.784048,100.000000,35.512212,41.556962,56.892169,61.180332,22.506329,25.512658,53.895338,1680.908203,28.957021,0.012347,75.433202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.592122,61.596581,138.892663,132.246505,118.193085,125.301242,54.775547,14.403614,135.564388,4.071795,61.864041,52.810948,130.938218,137.791189,129.094992,134.841621,82.707092,131.070863,-0.060912,0.039057,32.025740,-235.646980,131.803603,3.827177,28.595836,11.148606,24.127558,1240.956723,20.627683,563002.216256,1.027650,19.628146,13.511324,2.689653,0.076302,0.052522,106.176178,83.382116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384968,69.601698,75.774315,100.000000,35.509406,41.556962,56.892169,61.158193,22.506329,25.512658,53.891413,1680.908203,28.967713,0.012380,75.436901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.672281,61.596581,138.899447,132.246505,118.199060,125.286038,54.597123,14.408038,135.650531,4.069020,61.827818,52.751859,130.952316,137.856958,129.092032,134.841807,82.707479,131.062065,-0.061004,0.039056,32.025740,-235.642883,131.937902,3.824218,28.568880,11.070498,29.771110,1536.226527,20.610882,563097.922027,1.026793,19.604652,13.598153,2.687194,0.075391,0.052435,106.111665,83.382911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403397,69.601856,75.777590,100.000000,35.509850,41.556962,56.892169,61.212092,22.506329,25.512658,53.888194,1662.597656,28.999554,0.012262,75.434251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.708147,61.591068,138.921941,132.254029,118.192031,125.276111,54.621221,14.406897,135.645793,4.067445,61.797737,52.696301,130.919850,137.855325,129.089010,134.753309,82.707361,130.971631,-0.061027,0.039046,32.025740,-235.644024,131.940023,3.823184,28.562786,11.133875,53.350620,2751.744200,20.655064,563122.934341,1.024790,19.705692,13.507299,2.692129,0.076183,0.052984,106.113142,83.388512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.396013,69.589908,75.774998,100.000000,35.511798,41.556962,56.892169,61.172005,22.506329,25.512658,53.884385,1666.259766,28.944904,0.012288,75.430620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.628259,61.585279,138.878639,132.243440,118.233871,125.278369,54.522601,14.405327,135.650271,4.065102,61.814080,52.790732,130.925726,137.923116,129.103445,134.709854,82.730770,131.055762,-0.060993,0.039055,32.025740,-235.645758,131.918548,3.821428,28.560929,11.184054,10.723002,554.076623,20.616392,562994.652731,1.026257,19.624975,13.502537,2.688084,0.075296,0.052436,106.123204,83.416809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400234,69.588315,75.775935,100.000000,35.512169,41.556962,56.892169,61.155183,22.506329,25.512658,53.880778,1680.908203,28.955398,0.012400,75.430986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.716771,61.584727,138.875276,132.235916,118.229205,125.295841,54.547542,14.403472,135.682084,4.062654,61.869677,52.757689,130.953133,137.851083,129.089356,134.729675,82.753093,131.085902,-0.060865,0.039056,32.025740,-235.645326,132.040530,3.818703,28.527104,11.102610,19.306143,997.126639,20.601413,562912.843269,1.024923,19.583377,13.457671,2.686655,0.075025,0.052051,106.117478,83.408892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409256,69.589862,75.779486,100.000000,35.510236,41.556962,56.892169,61.197546,22.506329,25.512658,53.876874,1662.597656,28.983814,0.012364,75.432606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.620623,61.584727,138.919105,132.235916,118.241037,125.320398,54.509804,14.407896,135.717561,4.060237,61.860917,52.835047,130.944390,137.879717,129.093021,134.821781,82.743261,131.018010,-0.060791,0.039040,32.025740,-235.642045,132.735442,3.815737,28.554275,11.092622,40.890822,2113.397621,20.631523,562918.395621,1.028532,19.657989,13.476112,2.689973,0.075013,0.052279,106.150101,83.410912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422309,69.596271,75.775755,100.000000,35.511338,41.556962,56.892169,61.153733,22.506329,25.512658,53.873190,1673.583984,28.991675,0.012274,75.436492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.735077,61.600440,138.909407,132.260717,118.265788,125.334160,54.690825,14.414032,135.621058,4.056968,61.832993,52.758015,130.946757,137.931330,129.098501,134.829384,82.725642,131.106094,-0.061043,0.039033,32.025740,-235.640810,132.395682,3.812576,28.545242,11.074212,3.179287,163.774116,20.593021,562878.588390,1.026263,19.568365,13.468776,2.685304,0.076336,0.052175,106.131744,83.413318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409482,69.556461,75.776122,100.000000,35.513811,41.556962,56.892169,61.207461,22.506329,25.512658,53.870243,1673.583984,28.961420,0.012386,75.430824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.749826,61.595754,138.919614,132.287468,118.184326,125.338634,54.541423,14.406897,135.674231,4.050866,61.836663,52.715631,130.975453,137.872502,129.112117,134.793402,82.737830,131.093735,-0.061064,0.039046,32.025740,-235.646475,132.487910,3.806986,28.520126,11.145649,18.839809,973.150498,20.648287,563081.371328,1.029285,19.665127,13.444845,2.691155,0.075798,0.053011,106.088279,83.414879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417394,69.580978,75.776872,100.000000,35.513235,41.556962,56.892169,61.221631,22.506329,25.512658,53.865331,1677.246094,28.946779,0.012338,75.435700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.647452,61.583900,138.928188,132.292763,118.157173,125.344771,54.538159,14.410750,135.612546,4.046406,61.765023,52.674651,130.949061,137.967963,129.110521,134.709735,82.745120,131.137092,-0.060972,0.039047,32.025740,-235.640988,131.931313,3.802418,28.541059,11.115142,55.303270,2856.803289,20.597028,563128.615911,1.023531,19.565669,13.506266,2.685014,0.075887,0.053353,106.099361,83.400923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407383,69.594218,75.776805,100.000000,35.516743,41.556962,56.892169,61.145763,22.506329,25.512658,53.861766,1666.259766,28.930480,0.012307,75.434174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
