OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, November 1, 2020
12:41:46 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
52.019299,62.946352,139.978355,135.008938,132.040489,136.918592,59.659430,14.408466,135.633634,3.873112,63.012994,53.255519,133.743696,138.803399,132.187874,134.745426,82.644658,130.583545,-0.060527,0.035138,32.025740,-235.640168,132.047972,3.647704,31.644687,12.698806,-15.899272,-750.806665,22.630564,617893.176892,1.022596,20.692937,13.305452,2.690541,0.075308,0.051813,107.609042,84.712067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220329,69.452049,75.047115,100.000000,51.624044,41.556962,56.892169,80.085977,24.506329,28.512658,66.497209,1827.392578,32.070547,0.012335,79.616033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.957340,62.938908,139.963069,135.001411,131.991094,136.900596,59.615430,14.411178,135.683743,3.879414,63.018857,53.330028,133.759909,138.832938,132.202185,134.792304,82.685578,130.520307,-0.060687,0.035129,32.025740,-235.645297,131.704624,3.653982,31.666558,12.687699,-18.701034,-883.765263,22.654887,617792.547420,1.025192,20.737708,13.318392,2.693639,0.075285,0.052389,107.622202,84.715782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260600,69.449127,75.064072,100.000000,51.647486,41.556962,56.892169,80.049150,24.506329,28.512658,66.503028,1816.406250,32.061045,0.012373,79.614209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.010357,62.938908,139.993337,135.001411,131.988482,136.877833,59.657198,14.406040,135.595416,3.886035,63.025528,53.364687,133.752111,138.837616,132.175013,134.715619,82.684374,130.628785,-0.060736,0.035143,32.025740,-235.643247,132.214742,3.660467,31.725986,12.675132,58.069444,2742.299054,22.619760,617550.675476,1.022496,20.626419,13.327072,2.690893,0.076355,0.052281,107.635737,84.733343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251803,69.464830,75.078119,100.000000,51.669686,41.556962,56.892169,80.071645,24.506329,28.512658,66.511013,1816.406250,32.014671,0.012378,79.611413,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.958466,62.920435,139.980193,135.009775,131.947393,136.850347,59.671855,14.411321,135.679799,3.892780,62.970884,53.334394,133.754303,138.860072,132.165982,134.857964,82.663729,130.566810,-0.060692,0.035172,32.025740,-235.636170,131.616987,3.666813,31.660301,12.680956,72.946219,3444.000769,22.644908,617397.334320,1.024440,20.681037,13.254615,2.693807,0.076455,0.052625,107.646266,84.710704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242530,69.467600,75.089046,100.000000,51.691892,41.556962,56.892169,80.034800,24.506329,28.512658,66.518452,1816.406250,32.078697,0.012467,79.608481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.006110,62.896447,139.969078,134.986914,131.921323,136.831261,59.647719,14.410892,135.630340,3.898121,62.980191,53.131568,133.731395,138.764438,132.145349,134.730413,82.650403,130.501412,-0.060860,0.035402,32.025740,-235.636435,131.686554,3.672463,31.826938,12.514229,18.754649,885.819223,22.619584,617258.357227,1.022403,20.627928,13.309912,2.691643,0.076282,0.052912,107.669872,84.703116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220813,69.427204,75.045488,100.000000,51.706667,41.556962,56.892169,80.052114,24.506329,28.512658,66.526570,1816.406250,32.020819,0.012453,79.609231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.923606,62.885418,139.971514,134.984963,131.921125,136.800047,59.678374,14.408181,135.564869,3.902511,63.006044,53.229731,133.739678,138.698909,132.163328,134.843416,82.649266,130.504251,-0.060959,0.035629,32.025740,-235.642413,131.862502,3.676755,31.666287,12.587216,27.844674,1314.483554,22.637808,617194.932630,1.023021,20.661435,13.299656,2.694079,0.076200,0.052779,107.675524,84.691785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249651,69.476795,75.065377,100.000000,51.730379,41.556962,56.892169,80.017679,24.506329,28.512658,66.533454,1816.406250,31.992800,0.012463,79.607245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.996942,62.885418,139.929095,134.984963,131.938569,136.767285,59.648900,14.408609,135.642276,3.907129,63.115567,53.300982,133.714282,138.705227,132.154528,134.777512,82.650739,130.592339,-0.061033,0.035846,32.025740,-235.646886,131.888220,3.680209,31.653486,12.641704,82.397090,3891.700703,22.607146,617061.616119,1.022195,20.589719,13.280363,2.691397,0.076316,0.052679,107.653507,84.710385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261808,69.464037,75.073875,100.000000,51.747934,41.556962,56.892169,80.051903,24.506329,28.512658,66.540825,1823.730469,32.019647,0.012446,79.613859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.914174,62.908027,139.945019,135.006150,131.929562,136.743661,59.664259,14.409323,135.639557,3.912439,63.070907,53.178892,133.706597,138.768103,132.116626,134.791590,82.636230,130.487762,-0.061169,0.036078,32.025740,-235.643559,131.385425,3.684663,31.709506,12.699347,59.214944,2796.063733,22.643243,616969.831921,1.023195,20.661361,13.282916,2.695720,0.074819,0.052480,107.678349,84.640844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238596,69.446229,75.048923,100.000000,51.767821,41.556962,56.892169,80.005509,24.506329,28.512658,66.549664,1823.730469,32.091751,0.012466,79.608481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.989578,62.903891,139.870788,135.040441,131.880551,136.733912,59.672600,14.414032,135.591313,3.919996,63.062046,53.299095,133.717521,138.742385,132.117893,134.705846,82.662257,130.481698,-0.060959,0.036458,32.025740,-235.641790,131.658367,3.691884,31.692467,12.656453,9.981511,471.249955,22.593887,616761.738416,1.021865,20.587872,13.325378,2.691102,0.075164,0.053392,107.729882,84.688433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249092,69.487862,75.070236,100.000000,51.794989,41.556962,56.892169,80.018091,24.506329,28.512658,66.560153,1820.068359,31.998425,0.012389,79.602276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
52.010398,62.890657,139.853930,135.051314,131.812930,136.722741,59.654331,14.409894,135.516406,3.924419,63.126136,53.258083,133.683119,138.678865,132.114395,134.607669,82.627618,130.521961,-0.061035,0.036713,32.025740,-235.644948,132.269990,3.696632,31.649699,12.653676,49.848369,2354.176196,22.635692,616796.710527,1.023281,20.693427,13.287726,2.695700,0.074844,0.052267,107.737138,84.677118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246585,69.446327,75.084780,100.000000,51.806951,41.556962,56.892169,79.988739,24.506329,28.512658,66.568125,1820.068359,32.033260,0.012412,79.607364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.855181,62.908027,139.857995,135.075290,131.785007,136.721547,59.680944,14.405042,135.497498,3.928597,63.068779,53.219769,133.695799,138.669760,132.108129,134.719021,82.635362,130.321383,-0.061022,0.036977,32.025740,-235.647186,132.239033,3.700585,31.795421,12.631571,87.932917,4150.933641,22.583710,616617.565033,1.021419,20.613722,13.258674,2.690362,0.075633,0.053354,107.749436,84.665675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226574,69.454555,75.074446,100.000000,51.824780,41.556962,56.892169,79.969752,24.506329,28.512658,66.575416,1827.392578,32.025255,0.012408,79.618573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.934039,62.908027,139.829646,135.075290,131.804516,136.729931,59.635529,14.411606,135.441303,3.934021,63.028726,53.214313,133.713727,138.586680,132.110607,134.685493,82.674440,130.424096,-0.061062,0.037213,32.025740,-235.638498,131.642073,3.706071,31.721569,12.607735,33.816512,1597.547323,22.567927,616618.455971,1.021162,20.579636,13.313398,2.688961,0.076978,0.051742,107.839084,84.676526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242938,69.428978,75.105216,100.000000,51.843074,41.556962,56.892169,80.043473,24.506329,28.512658,66.584114,1831.054687,31.973165,0.012399,79.613263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.868350,62.898377,139.806507,135.073617,131.778469,136.713935,59.686659,14.410464,135.490173,3.938180,62.966473,53.195628,133.711255,138.654244,132.103095,134.631546,82.674922,130.403203,-0.061001,0.037463,32.025740,-235.641764,131.482667,3.710618,32.285524,12.409508,-24.166209,-1140.673242,22.647593,616743.911744,1.024112,20.752609,13.205544,2.697088,0.075753,0.052026,107.886042,84.656204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237373,69.438362,75.111477,100.000000,51.859688,41.556962,56.892169,79.993050,24.506329,28.512658,66.591682,1831.054687,32.032990,0.012393,79.605361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.928948,62.868324,139.820031,135.065533,131.752692,136.725448,59.641443,14.409465,135.470215,3.942172,62.934749,53.276335,133.690671,138.621346,132.080145,134.641141,82.661702,130.459991,-0.061156,0.037719,32.025740,-235.642109,131.785959,3.714203,31.764499,12.695939,1.439866,68.014864,22.604580,616618.734419,1.023240,20.673510,13.217746,2.692447,0.075930,0.052525,107.910937,84.645867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228122,69.397556,75.089888,100.000000,51.873368,41.556962,56.892169,80.021026,24.506329,28.512658,66.599605,1831.054687,31.937609,0.012345,79.613399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.926287,62.846543,139.806216,135.039326,131.725758,136.730085,59.599012,14.408895,135.450032,3.947119,62.854408,53.207053,133.664628,138.568101,132.072246,134.594773,82.619465,130.365883,-0.061127,0.037985,32.025740,-235.641537,131.927989,3.718265,31.642505,12.677152,60.315236,2851.136201,22.630596,616579.744951,1.023644,20.729743,13.206835,2.695411,0.077518,0.052804,107.946167,84.626154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225049,69.430194,75.067067,100.000000,51.894508,41.556962,56.892169,79.979774,24.506329,28.512658,66.605982,1834.716797,31.993990,0.012359,79.604731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.835044,62.846543,139.738308,135.039326,131.685138,136.706420,59.671873,14.407896,135.392320,3.952707,62.865760,53.230258,133.666883,138.614051,132.066374,134.570794,82.636762,130.361456,-0.061182,0.038213,32.025740,-235.640902,131.018686,3.723624,32.080085,12.465781,24.206805,1142.872512,22.602281,616566.275977,1.023108,20.638911,13.248398,2.692526,0.076446,0.052989,107.948279,84.638927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230380,69.437184,75.082045,100.000000,51.907186,41.556962,56.892169,79.973529,24.506329,28.512658,66.612584,1823.730469,32.086937,0.012344,79.608200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.969211,62.805461,139.747420,135.003084,131.671232,136.691924,59.570019,14.409894,135.358198,3.957090,62.857801,53.203017,133.652032,138.555522,132.076660,134.469953,82.634248,130.452583,-0.061408,0.038557,32.025740,-235.639394,131.438044,3.727885,31.901079,12.617813,-22.263188,-1052.906037,22.600596,616658.617242,1.023870,20.619798,13.243662,2.692398,0.076841,0.052134,107.876701,84.632339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.256364,69.434927,75.089820,100.000000,51.927945,41.556962,56.892169,80.012187,24.506329,28.512658,66.620546,1831.054687,32.001130,0.012318,79.614371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.821232,62.790021,139.773262,134.987193,131.717282,136.684449,59.662802,14.412034,135.462487,3.959612,62.802987,53.211980,133.635992,138.568950,132.050132,134.616655,82.620395,130.346332,-0.061347,0.038671,32.025740,-235.637744,131.581480,3.730131,31.641928,12.610078,32.044070,1513.122246,22.631542,616579.330859,1.024425,20.711337,13.224154,2.695827,0.076845,0.052731,107.824295,84.637687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240370,69.416446,75.075841,100.000000,51.944409,41.556962,56.892169,79.935411,24.506329,28.512658,66.626946,1834.716797,31.948788,0.012409,79.610313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.965582,62.764104,139.727923,134.959872,131.739168,136.682032,59.668547,14.402330,135.437093,3.963499,62.866084,53.232814,133.640735,138.484488,132.051787,134.504764,82.616234,130.323895,-0.061311,0.038685,32.025740,-235.649735,131.448754,3.733359,31.917757,12.447769,56.393972,2662.669205,22.560372,616341.886602,1.023039,20.535694,13.272155,2.689043,0.076012,0.053266,107.780911,84.620074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253774,69.418635,75.067518,100.000000,51.962115,41.556962,56.892169,80.006862,24.506329,28.512658,66.633914,1831.054687,31.991502,0.012321,79.611933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.904018,62.771273,139.733605,134.928927,131.718269,136.681254,59.595998,14.423879,135.380846,3.966473,62.975563,53.249814,133.650739,138.536463,132.063748,134.560538,82.647076,130.327488,-0.061159,0.038679,32.025740,-235.628839,131.573582,3.736402,31.687780,12.620428,-10.201895,-482.273890,22.636981,616432.889596,1.024564,20.668684,13.232969,2.697220,0.076099,0.052369,107.750889,84.632496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267433,69.475059,75.088328,100.000000,51.975755,41.556962,56.892169,79.923885,24.506329,28.512658,66.639548,1823.730469,32.037624,0.012338,79.606265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.847719,62.771273,139.710757,134.928927,131.643985,136.688306,59.675544,14.409751,135.371948,3.967917,62.977339,53.199463,133.631721,138.561923,132.036945,134.483989,82.639013,130.282344,-0.061185,0.038685,32.025740,-235.640844,131.874677,3.738558,31.720541,12.475193,-24.912729,-1176.128868,22.554986,616270.759471,1.021242,20.497974,13.225926,2.688855,0.074977,0.052036,107.793518,84.624449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262359,69.460436,75.078130,100.000000,51.989735,41.556962,56.892169,79.948456,24.506329,28.512658,66.646635,1820.068359,32.014454,0.012318,79.605694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.896189,62.788367,139.726825,134.933387,131.583572,136.686787,59.688941,14.408181,135.391625,3.968991,62.975927,53.240939,133.609091,138.451078,132.024723,134.482256,82.610237,130.313586,-0.061305,0.038688,32.025740,-235.646661,131.498821,3.739419,31.819023,12.663539,55.578935,2623.290211,22.587206,616249.455841,1.023835,20.566859,13.196879,2.692154,0.075229,0.051977,107.818394,84.583496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273754,69.417020,75.051568,100.000000,52.005899,41.556962,56.892169,79.971444,24.506329,28.512658,66.654216,1820.068359,31.971939,0.012385,79.611174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.783863,62.796638,139.696574,134.927533,131.565452,136.689432,59.646557,14.414746,135.417148,3.971342,62.968937,53.160437,133.599318,138.429669,132.019963,134.478553,82.616441,130.366021,-0.061311,0.038727,32.025740,-235.634705,131.586149,3.741781,31.698688,12.615524,75.619498,3571.728209,22.612906,616345.730571,1.023747,20.623344,13.182395,2.694637,0.074703,0.051560,107.817273,84.531352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246223,69.431432,75.045866,100.000000,52.023154,41.556962,56.892169,79.940573,24.506329,28.512658,66.661169,1812.744141,31.955657,0.012424,79.615777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.901021,62.783128,139.658888,134.931436,131.571166,136.698226,59.679702,14.412890,135.440135,3.973895,62.846905,53.088409,133.608705,138.485723,132.017366,134.551668,82.591646,130.354534,-0.061054,0.038715,32.025740,-235.639174,130.936553,3.744622,31.889287,12.617020,16.954744,800.376976,22.591913,616406.341544,1.022499,20.591804,13.226776,2.692429,0.075692,0.051946,107.859131,84.528636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280398,69.426985,75.038171,100.000000,52.036080,41.556962,56.892169,79.993400,24.506329,28.512658,66.668547,1816.406250,31.996100,0.012413,79.610842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.774099,62.750870,139.613428,134.923908,131.533210,136.703465,59.689932,14.412605,135.338355,3.974312,62.903765,53.132794,133.591850,138.499997,132.025258,134.442839,82.614873,130.379225,-0.060933,0.038570,32.025740,-235.642073,131.657267,3.746005,31.638989,12.784252,22.576266,1065.567622,22.644419,616507.711933,1.025713,20.712835,13.246754,2.697685,0.076714,0.051702,107.887669,84.539578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292600,69.435033,75.045522,100.000000,52.046994,41.556962,56.892169,79.932821,24.506329,28.512658,66.677220,1812.744141,31.951168,0.012492,79.611805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.869546,62.750870,139.627220,134.923908,131.521464,136.693154,59.675468,14.412890,135.347140,3.976366,62.852945,53.284796,133.592131,138.432558,132.002305,134.400750,82.620887,130.279280,-0.060778,0.038326,32.025740,-235.640971,132.031186,3.747486,31.622491,12.743540,81.264172,3836.482925,22.579743,616493.876342,1.022623,20.581718,13.265815,2.690870,0.077154,0.052540,107.887952,84.493361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297055,69.447791,75.063139,100.000000,52.063235,41.556962,56.892169,79.988727,24.506329,28.512658,66.682562,1816.406250,32.046675,0.012431,79.613442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.871204,62.739566,139.591456,134.933108,131.523582,136.672096,59.596593,14.413318,135.322562,3.978738,62.748972,53.207579,133.573877,138.471265,131.980528,134.449257,82.591388,130.333741,-0.060713,0.038065,32.025740,-235.640543,131.347815,3.749734,31.642848,12.797739,44.076559,2083.609083,22.635089,616501.266898,1.025161,20.676877,13.254914,2.696588,0.075245,0.051856,107.853318,84.516956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280345,69.444371,75.061834,100.000000,52.077033,41.556962,56.892169,79.932201,24.506329,28.512658,66.688669,1812.744141,31.970190,0.012487,79.613927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.832763,62.703724,139.632787,134.934223,131.545256,136.650844,59.664743,14.409180,135.412727,3.979092,62.658306,53.162019,133.586264,138.374538,132.016176,134.450170,82.626901,130.339887,-0.060839,0.037792,32.025740,-235.645008,131.492315,3.750805,31.609383,12.864433,9.881720,466.600037,22.587631,616361.046994,1.023254,20.581036,13.198989,2.691892,0.076615,0.053172,107.853269,84.528329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311515,69.459757,75.081169,100.000000,52.089593,41.556962,56.892169,79.926113,24.506329,28.512658,66.695192,1820.068359,32.040166,0.012435,79.602736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.912725,62.636452,139.653322,134.915824,131.587910,136.629496,59.666290,14.412177,135.239701,3.979082,62.556645,53.097766,133.581479,138.483374,131.988921,134.401992,82.580894,130.300278,-0.060896,0.037483,32.025740,-235.637438,131.466595,3.751250,31.594166,12.819898,65.325745,3084.503970,22.576689,616322.243219,1.024384,20.568069,13.255688,2.691117,0.076164,0.052318,107.828415,84.486493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282701,69.454201,75.051245,100.000000,52.106153,41.556962,56.892169,79.939155,24.506329,28.512658,66.699870,1823.730469,31.995559,0.012454,79.614584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.862174,62.636452,139.595384,134.915824,131.604298,136.623463,59.663365,14.412034,135.346447,3.981164,62.665635,53.175918,133.576737,138.369867,131.993075,134.375447,82.565842,130.269446,-0.060839,0.037434,32.025740,-235.643298,131.780044,3.752450,31.611637,12.762976,75.717741,3575.360957,22.597009,616100.948753,1.023793,20.570809,13.223244,2.693910,0.076583,0.053037,107.899611,84.528994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283419,69.461976,75.033995,100.000000,52.117499,41.556962,56.892169,79.891687,24.506329,28.512658,66.702814,1827.392578,31.950104,0.012415,79.610586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.902020,62.622115,139.559022,134.896030,131.571163,136.606452,59.677665,14.405898,135.364663,3.982704,62.782087,53.151102,133.573041,138.359314,131.999053,134.425864,82.614554,130.236212,-0.060791,0.037397,32.025740,-235.646330,131.527864,3.753624,31.586557,12.810847,-3.758104,-177.413630,22.552499,615940.145339,1.021687,20.423304,13.249471,2.690156,0.076132,0.052721,107.923912,84.542523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298135,69.491221,75.040250,100.000000,52.130152,41.556962,56.892169,79.912099,24.506329,28.512658,66.707773,1831.054687,31.992998,0.012366,79.607850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.852713,62.648307,139.569870,134.904951,131.535798,136.601721,59.625492,14.414746,135.218572,3.982890,62.732552,53.184153,133.547346,138.373723,131.974466,134.413362,82.596495,130.216329,-0.060605,0.037358,32.025740,-235.635359,131.470143,3.753818,31.582049,12.829184,-20.032750,-946.539158,22.567138,615992.470517,1.022789,20.474015,13.249123,2.691661,0.075304,0.053281,107.989396,84.538371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279658,69.464860,75.036464,100.000000,52.138856,41.556962,56.892169,79.885311,24.506329,28.512658,66.713260,1831.054687,31.958524,0.012349,79.606256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.887510,62.641690,139.575182,134.878746,131.511379,136.600205,59.684353,14.410322,135.204178,3.983358,62.742618,53.143343,133.536111,138.354413,131.977923,134.479018,82.598220,130.258755,-0.060561,0.037362,32.025740,-235.641253,131.200586,3.753785,31.582933,12.785659,43.732037,2064.282860,22.537497,615730.920395,1.021513,20.419704,13.183807,2.688894,0.074647,0.052685,107.977962,84.502560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290841,69.470228,75.031604,100.000000,52.153207,41.556962,56.892169,79.907365,24.506329,28.512658,66.720094,1834.716797,31.934796,0.012308,79.607944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.913465,62.647480,139.568836,134.839159,131.455705,136.577331,59.687020,14.415744,135.259286,3.983056,62.869727,53.186939,133.531579,138.308143,131.966411,134.360578,82.566676,130.184843,-0.060293,0.037331,32.025740,-235.634850,131.699564,3.753710,31.584916,12.737445,34.208979,1614.693897,22.565023,615841.592532,1.023514,20.495365,13.191930,2.691660,0.076352,0.053143,108.027557,84.540025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.293446,69.452902,75.021637,100.000000,52.172482,41.556962,56.892169,79.921804,24.506329,28.512658,66.727378,1831.054687,32.034721,0.012324,79.606614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.763752,62.647480,139.528641,134.839159,131.401333,136.566644,59.665785,14.412462,135.208443,3.982874,62.876861,53.142072,133.516381,138.379292,131.940725,134.332360,82.571649,130.160992,-0.060262,0.037327,32.025740,-235.638132,131.381875,3.753639,31.607779,12.802373,-25.462596,-1202.284658,22.547673,615792.331847,1.021720,20.453832,13.211404,2.689957,0.074981,0.052271,108.021663,84.538460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275452,69.451521,75.051816,100.000000,52.179214,41.556962,56.892169,79.863675,24.506329,28.512658,66.733318,1834.716797,31.970983,0.012289,79.608745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.922374,62.670363,139.521079,134.834141,131.375908,136.552942,59.652489,14.412605,135.199924,3.983038,62.777093,53.203129,133.508244,138.377635,131.913208,134.378625,82.543828,130.159503,-0.060241,0.037324,32.025740,-235.640440,131.004958,3.754200,31.624168,12.815517,20.239148,955.858615,22.530043,615759.338904,1.020956,20.433590,13.206016,2.688490,0.074902,0.052019,108.050642,84.526199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272107,69.419526,75.031582,100.000000,52.192238,41.556962,56.892169,79.936261,24.506329,28.512658,66.740071,1834.716797,31.974211,0.012304,79.614302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.867057,62.670363,139.531038,134.838601,131.374715,136.543002,59.675915,14.410892,135.149180,3.982385,62.769287,53.055385,133.503024,138.368071,131.916883,134.434281,82.573351,130.210354,-0.060128,0.037306,32.025740,-235.641989,132.165262,3.752995,31.599449,12.713879,63.277121,2987.291618,22.597190,615816.608640,1.024494,20.583885,13.189121,2.695489,0.075334,0.051684,108.073770,84.560556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.289338,69.459591,75.041984,100.000000,52.205119,41.556962,56.892169,79.848722,24.506329,28.512658,66.745983,1834.716797,32.036127,0.012316,79.615274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.902108,62.645550,139.506634,134.831353,131.376889,136.542179,59.693317,14.412748,135.221967,3.983526,62.841166,53.210744,133.518377,138.296149,131.908645,134.354647,82.536945,130.085861,-0.060083,0.037308,32.025740,-235.638174,131.797073,3.753801,31.613711,12.740384,1.521169,71.792922,22.515084,615741.870744,1.021234,20.447541,13.216197,2.687109,0.075209,0.051982,108.094405,84.575220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278843,69.466536,75.041137,100.000000,52.217354,41.556962,56.892169,79.872595,24.506329,28.512658,66.751895,1823.730469,32.036434,0.012272,79.602753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.887826,62.645550,139.452571,134.831353,131.376133,136.530591,59.685974,14.404613,135.178857,3.984369,62.822464,53.111807,133.500578,138.295213,131.922566,134.354010,82.549618,130.209788,-0.060007,0.037053,32.025740,-235.645491,130.940677,3.755244,31.620923,12.801688,-28.872942,-1362.852145,22.543165,615665.497419,1.021958,20.503027,13.212090,2.690167,0.075649,0.052553,108.130553,84.585010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277990,69.468174,75.047737,100.000000,52.225326,41.556962,56.892169,79.848348,24.506329,28.512658,66.756604,1820.068359,31.988004,0.012287,79.605455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.849262,62.659887,139.462810,134.848358,131.370850,136.518332,59.686006,14.416458,135.178281,3.983927,62.769561,53.104809,133.516360,138.258636,131.937219,134.271001,82.572393,130.138053,-0.060026,0.036815,32.025740,-235.633483,132.009137,3.755546,31.618885,12.718874,45.500302,2147.690767,22.519820,615682.015510,1.020827,20.443051,13.186261,2.687880,0.076364,0.053736,108.189623,84.589380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292872,69.466030,75.060405,100.000000,52.232819,41.556962,56.892169,79.851358,24.506329,28.512658,66.762951,1816.406250,31.975527,0.012348,79.611924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.951058,62.641966,139.499701,134.856443,131.370852,136.493749,59.656335,14.409323,135.085341,3.983180,62.719592,53.056252,133.497993,138.227454,131.897512,134.383655,82.549411,130.150017,-0.059955,0.036513,32.025740,-235.640782,131.154882,3.754962,31.693261,12.613937,80.025794,3779.230807,22.516016,615609.730323,1.021175,20.457375,13.235540,2.687578,0.076537,0.052668,108.170867,84.560327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285593,69.442559,75.027728,100.000000,52.249267,41.556962,56.892169,79.866529,24.506329,28.512658,66.768770,1816.406250,31.970532,0.012371,79.608055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.815056,62.625148,139.506998,134.856164,131.400897,136.480152,59.659145,14.413604,135.173629,3.984221,62.690057,53.037954,133.514702,138.320234,131.936331,134.382721,82.553885,130.115447,-0.059784,0.036250,32.025740,-235.634704,131.181516,3.755816,31.621878,12.669380,21.176847,1000.032838,22.536048,615550.779827,1.021959,20.510408,13.176909,2.689774,0.075672,0.052695,108.178393,84.610887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319329,69.474213,75.043380,100.000000,52.260529,41.556962,56.892169,79.809185,24.506329,28.512658,66.773668,1812.744141,31.993882,0.012407,79.611660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.977409,62.588755,139.448190,134.848080,131.378907,136.496423,59.678077,14.409608,135.168326,3.985277,62.682023,53.095847,133.523977,138.271580,131.893344,134.403661,82.546393,130.178870,-0.059774,0.035882,32.025740,-235.646540,131.185352,3.756695,31.938799,12.331509,13.580705,641.117279,22.485789,615386.959822,1.020027,20.390390,13.205873,2.685214,0.076438,0.052420,108.076969,84.586278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298981,69.441412,75.012720,100.000000,52.274238,41.556962,56.892169,79.847680,24.506329,28.512658,66.780352,1816.406250,31.957893,0.012379,79.613450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.871340,62.588755,139.442021,134.848080,131.350824,136.488581,59.673020,14.410750,135.153614,3.985225,62.721944,53.030065,133.507120,138.261761,131.900075,134.239705,82.567667,130.082230,-0.059873,0.035636,32.025740,-235.637884,131.723938,3.756700,32.064309,12.398852,80.897655,3819.336351,22.552132,615391.188458,1.022782,20.510012,13.184115,2.692403,0.075795,0.052300,108.113532,84.616073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306614,69.458594,75.039549,100.000000,52.279829,41.556962,56.892169,79.780841,24.506329,28.512658,66.784100,1816.406250,31.952304,0.012441,79.615479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.794794,62.583516,139.448424,134.848637,131.337308,136.479188,59.669982,14.412890,135.105579,3.985151,62.784540,53.057383,133.515130,138.230040,131.886415,134.296770,82.569957,130.094655,-0.059905,0.035387,32.025740,-235.636234,131.539751,3.756713,31.647932,12.597349,44.789457,2114.705410,22.461190,615291.315063,1.018962,20.310775,13.223313,2.682862,0.075867,0.052241,108.181695,84.621214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291135,69.456820,75.032373,100.000000,52.291549,41.556962,56.892169,79.831799,24.506329,28.512658,66.789054,1816.406250,31.989987,0.012366,79.605199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.886599,62.597026,139.430037,134.861461,131.336046,136.458004,59.673747,14.416173,135.060157,3.985264,62.769674,53.099163,133.515130,138.260477,131.884866,134.369807,82.563512,130.129606,-0.059931,0.035412,32.025740,-235.630828,130.900514,3.757085,31.637096,12.630254,9.612360,453.812762,22.512049,615283.443665,1.021286,20.417120,13.153724,2.688229,0.075947,0.052790,108.200059,84.596018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307332,69.464294,75.032469,100.000000,52.302915,41.556962,56.892169,79.868242,24.506329,28.512658,66.794200,1820.068359,32.043880,0.012394,79.611055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.844068,62.594820,139.425833,134.865364,131.333232,136.439650,59.679299,14.414460,135.106005,3.984785,62.709240,52.961490,133.491507,138.346283,131.880169,134.317734,82.544544,130.177519,-0.060036,0.035438,32.025740,-235.637605,131.813144,3.757285,31.687293,12.617759,62.575815,2954.015641,22.549889,615286.834668,1.022917,20.488731,13.157646,2.692325,0.076860,0.053404,108.204270,84.537929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297727,69.444726,75.022818,100.000000,52.310489,41.556962,56.892169,79.817112,24.506329,28.512658,66.800042,1820.068359,32.029420,0.012415,79.612615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.961399,62.594820,139.418480,134.865364,131.351980,136.431502,59.662301,14.414746,135.085207,3.982761,62.692039,52.998487,133.501646,138.269847,131.882972,134.323235,82.552564,130.142544,-0.060023,0.035478,32.025740,-235.637809,130.948361,3.755955,31.623483,12.660257,86.551450,4086.997266,22.497888,615159.928370,1.020736,20.410082,13.181568,2.687207,0.075070,0.051835,108.203324,84.524718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312360,69.446485,75.028022,100.000000,52.320037,41.556962,56.892169,79.834455,24.506329,28.512658,66.805200,1827.392578,32.039607,0.012361,79.608651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.761756,62.570834,139.431083,134.839716,131.349266,136.401996,59.659566,14.406040,135.074867,3.982019,62.723396,53.056381,133.490439,138.137144,131.867867,134.169316,82.555196,129.932726,-0.059800,0.035496,32.025740,-235.645534,131.757245,3.755191,31.632787,12.759280,21.309313,1006.281165,22.515425,615157.104622,1.021421,20.450557,13.224486,2.689331,0.075938,0.052474,108.204689,84.528161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302809,69.460187,74.999328,100.000000,52.330508,41.556962,56.892169,79.766733,24.506329,28.512658,66.809353,1831.054687,31.997524,0.012371,79.605626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.875391,62.554016,139.406389,134.834698,131.325349,136.382756,59.661898,14.416030,135.144838,3.982348,62.740807,53.100320,133.467609,138.198990,131.841115,134.265032,82.511817,129.961162,-0.059894,0.035394,32.025740,-235.633421,131.067773,3.755420,31.633057,12.846926,-25.504018,-1204.318997,22.453876,615005.500611,1.019109,20.332882,13.198983,2.683116,0.075855,0.053235,108.220930,84.524037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.316898,69.479256,75.003820,100.000000,52.341935,41.556962,56.892169,79.866677,24.506329,28.512658,66.814388,1831.054687,31.971019,0.012287,79.611975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.784401,62.568077,139.402732,134.851704,131.300762,136.369478,59.661625,14.409751,135.013693,3.982290,62.719700,53.034751,133.465831,138.087199,131.847854,134.252885,82.525397,130.020343,-0.060020,0.035129,32.025740,-235.642967,131.815613,3.755780,31.658138,12.866958,20.897699,986.809633,22.549814,614977.888103,1.023201,20.509244,13.091397,2.693709,0.075322,0.051638,108.270664,84.553090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292147,69.489802,74.987823,100.000000,52.349089,41.556962,56.892169,79.804026,24.506329,28.512658,66.818557,1831.054687,31.974932,0.012315,79.614712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.867836,62.528376,139.404580,134.856443,131.314719,136.375524,59.622187,14.414746,135.104819,3.981152,62.536210,53.041208,133.467483,138.224861,131.846023,134.342629,82.502341,130.042641,-0.059994,0.034769,32.025740,-235.636829,131.067957,3.754986,31.694505,13.046126,70.419193,3327.462194,22.484341,614884.569516,1.020503,20.378317,13.149008,2.687332,0.075241,0.052263,108.289967,84.531307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.289769,69.491991,74.974871,100.000000,52.361911,41.556962,56.892169,79.785554,24.506329,28.512658,66.825795,1831.054687,31.949815,0.012279,79.610330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.950540,62.528376,139.415605,134.856443,131.335971,136.362421,59.568823,14.414460,135.088680,3.980803,62.550351,52.929653,133.467075,138.268253,131.847552,134.257269,82.526876,130.037295,-0.060015,0.034594,32.025740,-235.633031,131.543932,3.754371,31.700779,13.064950,-5.745268,-271.719783,22.528191,614887.729292,1.022422,20.483734,13.165038,2.691983,0.076155,0.052270,108.376946,84.578634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287670,69.514804,74.988490,100.000000,52.370472,41.556962,56.892169,79.797230,24.506329,28.512658,66.828879,1831.054687,32.030772,0.012303,79.610867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.850364,62.478475,139.419515,134.831910,131.332635,136.351820,59.604748,14.409323,135.080111,3.979641,62.532520,53.104821,133.431989,138.224509,131.842988,134.298417,82.484812,130.119165,-0.059968,0.034603,32.025740,-235.633921,131.283940,3.753399,31.684877,12.968631,-16.717834,-790.185660,22.485220,614837.923043,1.021222,20.360257,13.199249,2.687688,0.076056,0.051784,108.410346,84.555018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260766,69.510743,74.958009,100.000000,52.383171,41.556962,56.892169,79.748693,24.506329,28.512658,66.831265,1834.716797,31.959552,0.012280,79.609879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.958481,62.469928,139.371084,134.821874,131.280071,136.327153,59.657693,14.404328,134.990456,3.978099,62.670469,53.108111,133.454933,138.171748,131.850101,134.161410,82.522356,129.972640,-0.059968,0.034584,32.025740,-235.648227,130.768748,3.752556,31.655451,13.039797,45.306404,2139.553411,22.443311,614649.406470,1.020246,20.277318,13.172041,2.683622,0.075654,0.051297,108.416238,84.566781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257179,69.526255,74.965779,100.000000,52.392190,41.556962,56.892169,79.794934,24.506329,28.512658,66.835485,1834.716797,31.996118,0.012257,79.609265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.899673,62.498049,139.384199,134.824105,131.238075,136.294452,59.677964,14.412034,135.141987,3.975665,62.679961,53.119228,133.465220,138.139048,131.841819,134.221595,82.525560,129.971368,-0.060052,0.034591,32.025740,-235.636600,131.319120,3.750189,31.597303,13.108078,47.713464,2252.459236,22.489411,614703.382889,1.021587,20.327891,13.255048,2.688882,0.075543,0.052071,108.344692,84.589966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279862,69.535646,74.984274,100.000000,52.399624,41.556962,56.892169,79.731765,24.506329,28.512658,66.839266,1834.716797,32.009532,0.012258,79.612811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.991032,62.498049,139.429136,134.824105,131.189752,136.273836,59.671081,14.410322,135.162502,3.975210,62.630238,53.070084,133.458327,138.228616,131.834137,134.251989,82.494646,130.029075,-0.060054,0.034689,32.025740,-235.638966,131.220002,3.749038,31.636429,13.098648,-16.988812,-802.101075,22.422375,614391.128348,1.018133,20.210913,13.144212,2.682355,0.075724,0.052475,108.276138,84.585228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281176,69.559378,74.968344,100.000000,52.411189,41.556962,56.892169,79.754910,24.506329,28.512658,66.844774,1823.730469,32.018980,0.012221,79.606699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
