OSU 80 Ton Compressor Load Stand
51.751299,61.594651,139.264681,134.085384,130.934031,136.075769,59.659513,14.411321,135.025723,3.778804,61.716688,52.918554,132.719879,138.162218,131.171622,134.190894,82.189849,129.903073,-0.058602,0.038475,32.025740,-235.641071,131.836110,3.560491,31.854651,12.434246,29.752923,1405.011649,22.359477,612877.023503,1.017168,19.490635,13.525012,2.685143,0.075650,0.051904,108.239836,84.172554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225955,69.509573,74.773449,100.000000,53.273754,41.556962,56.892169,79.328578,24.506329,28.512658,66.813448,1820.068359,31.908904,0.012260,79.613373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.793025,61.561021,139.254204,134.065314,130.951886,136.080391,59.585926,14.414317,135.012866,3.786138,61.648971,52.827824,132.713578,138.124155,131.158331,134.173192,82.199374,130.001076,-0.058893,0.038480,32.025740,-235.637747,131.629774,3.567839,31.522206,12.628578,87.325774,4128.846530,22.407462,612708.284567,1.018791,19.558116,13.478073,2.690586,0.076411,0.053211,108.239951,84.148592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217528,69.477067,74.759951,100.000000,53.282856,41.556962,56.892169,79.328411,24.506329,28.512658,66.809039,1827.392578,31.889305,0.012287,79.618504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.780497,61.561021,139.246981,134.065314,130.971350,136.087566,59.675377,14.411749,134.976466,3.794635,61.648019,52.888768,132.697269,138.126658,131.174546,134.274441,82.179625,130.029686,-0.058919,0.038480,32.025740,-235.641786,131.394377,3.575905,31.539317,12.719920,44.408763,2096.541667,22.412046,612731.430514,1.018334,19.543572,13.441900,2.691037,0.075509,0.052371,108.175491,84.141128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214137,69.486964,74.749104,100.000000,53.287920,41.556962,56.892169,79.305130,24.506329,28.512658,66.803833,1831.054687,31.901151,0.012314,79.616254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.834331,61.539244,139.241431,134.034095,130.981239,136.106690,59.680009,14.407182,135.051984,3.803992,61.648048,52.823775,132.719203,138.122582,131.161256,134.156441,82.210326,129.962272,-0.059081,0.038456,32.025740,-235.644392,131.667833,3.585442,31.514814,12.767340,-22.107292,-1043.606200,22.388092,612636.912166,1.018629,19.468014,13.481422,2.688667,0.075650,0.052614,108.192598,84.121565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209863,69.486843,74.754084,100.000000,53.294801,41.556962,56.892169,79.308476,24.506329,28.512658,66.798969,1831.054687,31.919921,0.012251,79.611029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.723792,61.526013,139.248519,134.023224,130.976351,136.119265,59.677526,14.408895,135.008424,3.812659,61.624107,52.954138,132.701953,138.171079,131.161023,134.158480,82.206841,130.044952,-0.059071,0.038473,32.025740,-235.643660,131.083643,3.594469,31.514237,12.987329,13.549799,639.664179,22.394344,612731.020089,1.017427,19.480600,13.515485,2.689178,0.075457,0.051454,108.237274,84.130740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203384,69.495728,74.757995,100.000000,53.301455,41.556962,56.892169,79.277346,24.506329,28.512658,66.794905,1834.716797,31.849999,0.012230,79.613859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.848676,61.512781,139.274117,134.017371,130.986901,136.119333,59.663251,14.414888,135.077504,3.820060,61.644159,52.943725,132.697248,138.128816,131.150495,134.179956,82.203643,130.064658,-0.058977,0.038504,32.025740,-235.638647,131.932515,3.601444,31.549486,13.075461,62.140473,2934.253489,22.368455,612654.454204,1.016267,19.404755,13.451053,2.686278,0.075830,0.051852,108.237742,84.123874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199162,69.491923,74.781588,100.000000,53.308921,41.556962,56.892169,79.333224,24.506329,28.512658,66.790161,1834.716797,31.908382,0.012216,79.616629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.766176,61.512781,139.275885,134.017371,130.974966,136.087530,59.680242,14.419312,135.048260,3.828568,61.695185,52.989896,132.684597,138.154505,131.142856,134.204426,82.205116,130.017008,-0.058848,0.038499,32.025740,-235.633569,130.751101,3.609614,31.544835,13.052689,9.853505,465.146938,22.426232,612786.506567,1.018763,19.502589,13.495904,2.692156,0.075926,0.053062,108.290407,84.117182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197207,69.494120,74.781424,100.000000,53.318187,41.556962,56.892169,79.265704,24.506329,28.512658,66.785339,1827.392578,31.918641,0.012223,79.616595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.863924,61.522981,139.253826,134.007057,130.987720,136.050513,59.670665,14.410464,135.037615,3.836603,61.682238,53.017434,132.647218,138.112123,131.117415,134.198349,82.169490,129.964085,-0.058756,0.038485,32.025740,-235.640947,131.586436,3.617735,31.538614,13.025084,-31.441570,-1484.476567,22.366997,612672.575315,1.016265,19.363892,13.508959,2.686165,0.075465,0.051823,108.301881,84.095505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193204,69.494271,74.754146,100.000000,53.325309,41.556962,56.892169,79.307519,24.506329,28.512658,66.781507,1823.730469,31.935589,0.012191,79.620746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.800915,61.524359,139.321382,133.981413,130.977207,136.016887,59.671745,14.418028,135.106631,3.845849,61.568938,52.929809,132.661895,138.242539,131.132123,134.269474,82.195984,130.042332,-0.058945,0.038517,32.025740,-235.634200,131.101423,3.626810,31.779969,12.806033,54.673452,2581.295637,22.403378,612590.306352,1.017524,19.446751,13.483652,2.690480,0.075923,0.053161,108.334360,84.093783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210626,69.512517,74.792841,100.000000,53.334613,41.556962,56.892169,79.295372,24.506329,28.512658,66.775960,1834.716797,31.905677,0.012260,79.606802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.837782,61.487421,139.311963,133.950752,130.994446,136.001769,59.687371,14.413461,135.082125,3.853636,61.571179,52.870339,132.657366,138.173683,131.125647,134.190101,82.203911,129.999077,-0.059110,0.038470,32.025740,-235.638604,131.406043,3.634526,31.550009,12.791302,29.428174,1389.027555,22.345270,612454.778421,1.015323,19.358789,13.492797,2.684984,0.075091,0.051808,108.302741,84.074348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212823,69.502258,74.797951,100.000000,53.347001,41.556962,56.892169,79.283147,24.506329,28.512658,66.771765,1831.054687,31.916189,0.012253,79.611089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.788394,61.461510,139.282291,133.926780,130.970107,135.984947,59.679971,14.410179,135.051875,3.862223,61.570626,52.949087,132.630845,138.150771,131.102560,134.147867,82.165333,130.080843,-0.059008,0.038477,32.025740,-235.642539,131.390524,3.643059,31.535711,12.651044,-33.595044,-1585.902907,22.382313,612289.563277,1.016419,19.423425,13.505451,2.689554,0.074911,0.052703,108.247405,84.041151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206359,69.489568,74.784612,100.000000,53.355482,41.556962,56.892169,79.257993,24.506329,28.512658,66.765670,1823.730469,31.893290,0.012199,79.609683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.897361,61.461510,139.253601,133.926780,130.951321,135.990683,59.615234,14.411321,135.001861,3.868926,61.629330,52.933823,132.638068,138.127702,131.103208,134.173781,82.197659,130.094391,-0.058827,0.038541,32.025740,-235.638947,131.532145,3.649695,31.778256,12.534856,16.711966,789.769350,22.357556,612105.228020,1.015143,19.349467,13.475886,2.687460,0.075673,0.052924,108.128658,84.070557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206223,69.513513,74.778852,100.000000,53.357747,41.556962,56.892169,79.280884,24.506329,28.512658,66.759892,1812.744141,31.905713,0.012210,79.617814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.757605,61.463715,139.245662,133.929567,130.921646,135.976896,59.673183,14.412462,134.955442,3.875096,61.739252,52.939513,132.635058,138.143239,131.097478,134.137112,82.218158,129.987141,-0.058935,0.038773,32.025740,-235.634538,131.357564,3.656209,31.523541,12.668227,81.091779,3828.490878,22.373144,612123.608880,1.016141,19.373154,13.555364,2.689450,0.075494,0.052213,108.116393,84.061219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217112,69.514434,74.773539,100.000000,53.363512,41.556962,56.892169,79.218886,24.506329,28.512658,66.755244,1816.406250,31.869923,0.012268,79.612095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.819087,61.493486,139.286894,133.942111,130.896458,135.966246,59.577648,14.410750,135.045418,3.881345,61.704380,52.969151,132.619388,138.114044,131.065884,134.088461,82.211698,129.928621,-0.058987,0.038806,32.025740,-235.639845,131.678743,3.662317,31.527020,12.925106,37.237633,1760.875699,22.314851,611979.574775,1.014932,19.263772,13.529813,2.683250,0.075465,0.052053,108.050929,84.027832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201949,69.512562,74.776512,100.000000,53.371647,41.556962,56.892169,79.288858,24.506329,28.512658,66.750514,1812.744141,31.887304,0.012310,79.611686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.852270,61.510852,139.267138,133.958278,130.905795,135.967777,59.661334,14.413318,135.081492,3.887850,61.714955,52.872957,132.615865,138.109579,131.093750,134.136012,82.227816,130.008729,-0.058898,0.038804,32.025740,-235.640053,130.905002,3.668823,31.558808,13.003826,14.490828,684.274332,22.381212,611978.055797,1.016869,19.406298,13.455667,2.690342,0.076501,0.052694,108.046325,84.033306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216440,69.545731,74.791123,100.000000,53.381942,41.556962,56.892169,79.253143,24.506329,28.512658,66.747316,1820.068359,31.915269,0.012322,79.605523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.811245,61.510852,139.257523,133.958278,130.889438,135.957238,59.684362,14.413604,135.022286,3.895157,61.756012,52.945527,132.599963,138.176443,131.089444,134.154062,82.226040,130.062067,-0.058803,0.038820,32.025740,-235.634704,131.155737,3.676135,31.528950,13.032982,80.103410,3781.119836,22.357351,611949.477591,1.017168,19.374301,13.432840,2.687946,0.075749,0.052012,108.088298,84.012757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223455,69.551913,74.772002,100.000000,53.385474,41.556962,56.892169,79.231821,24.506329,28.512658,66.743691,1823.730469,31.916333,0.012333,79.616936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.859006,61.513884,139.242393,133.941832,130.898584,135.935093,59.674879,14.402473,135.083721,3.902852,61.690789,52.838071,132.617630,138.070596,131.073038,134.197855,82.227788,129.873820,-0.058777,0.038821,32.025740,-235.651552,131.824651,3.683220,31.495612,13.052472,56.323008,2659.036457,22.338881,611920.638456,1.015083,19.358355,13.456808,2.685845,0.075367,0.052696,108.099132,84.014502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218751,69.549286,74.759324,100.000000,53.394355,41.556962,56.892169,79.244512,24.506329,28.512658,66.738086,1816.406250,31.908562,0.012274,79.620891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.873628,61.516089,139.248654,133.940438,130.841179,135.920841,59.660536,14.412177,135.165337,3.908279,61.618531,52.870029,132.612904,138.126595,131.076054,134.195172,82.223037,129.911602,-0.058777,0.038826,32.025740,-235.640705,131.735807,3.687966,31.532700,12.866272,10.231822,483.165371,22.356079,611910.759843,1.015499,19.399543,13.485266,2.687786,0.075819,0.052709,108.151719,84.043231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242334,69.554592,74.768559,100.000000,53.401510,41.556962,56.892169,79.218558,24.506329,28.512658,66.733899,1820.068359,31.866100,0.012258,79.615300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.885510,61.481081,139.274632,133.932355,130.844627,135.902979,59.672579,14.412748,135.063106,3.913580,61.625288,52.857117,132.608170,138.187365,131.072861,134.232413,82.212909,130.041296,-0.058866,0.038801,32.025740,-235.638010,131.210681,3.693054,31.511082,12.667127,61.396128,2898.652553,22.326337,611770.616945,1.014472,19.354626,13.389317,2.685019,0.074963,0.053106,108.207022,84.038428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237667,69.553664,74.771131,100.000000,53.411330,41.556962,56.892169,79.205591,24.506329,28.512658,66.729631,1820.068359,31.912186,0.012291,79.612427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.809133,61.465920,139.285539,133.917024,130.893576,135.906590,59.684492,14.417885,135.132147,3.917582,61.635664,52.788183,132.601193,138.275931,131.075173,134.141556,82.230875,130.001705,-0.058725,0.038827,32.025740,-235.634670,130.916911,3.697361,31.689601,12.575586,80.223642,3786.786924,22.317982,611711.440315,1.014300,19.342160,13.412982,2.684382,0.076654,0.051725,108.255451,84.017991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236406,69.571085,74.771516,100.000000,53.418599,41.556962,56.892169,79.195570,24.506329,28.512658,66.723563,1831.054687,31.989609,0.012262,79.609069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.901732,61.465920,139.284345,133.917024,130.905322,135.897407,59.683886,14.410036,135.096351,3.921802,61.583592,52.849370,132.604028,138.221787,131.075300,134.255779,82.200158,130.003977,-0.058790,0.038842,32.025740,-235.644315,131.501329,3.701436,31.538434,12.679243,4.497723,212.307637,22.311111,611588.922511,1.013611,19.295230,13.488010,2.684268,0.075183,0.051619,108.289167,84.019171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237788,69.551709,74.775184,100.000000,53.425748,41.556962,56.892169,79.231379,24.506329,28.512658,66.718251,1831.054687,31.881462,0.012258,79.611814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.767392,61.451035,139.293615,133.917024,130.878261,135.892719,59.658298,14.405898,135.109046,3.927300,61.527838,52.939121,132.560526,138.246113,131.057681,134.246262,82.180549,130.005552,-0.058741,0.038829,32.025740,-235.646494,131.880287,3.707050,31.524677,12.655749,-21.336138,-1007.569334,22.350620,611591.295094,1.015042,19.356733,13.450236,2.688436,0.075839,0.052379,108.359482,84.025316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222647,69.524534,74.749624,100.000000,53.434335,41.556962,56.892169,79.179314,24.506329,28.512658,66.712862,1834.716797,31.912312,0.012206,79.610399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.867234,61.423470,139.310548,133.922599,130.920341,135.877399,59.673161,14.412177,135.147523,3.932552,61.509728,52.955958,132.595665,138.160784,131.063819,134.239503,82.198337,130.015749,-0.058725,0.038843,32.025740,-235.640378,130.953951,3.712011,31.548819,12.954081,40.772198,1924.930625,22.302692,611556.328643,1.012987,19.263797,13.482091,2.683616,0.075749,0.052276,108.365635,84.055315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254559,69.553528,74.755192,100.000000,53.446820,41.556962,56.892169,79.245983,24.506329,28.512658,66.708020,1834.716797,31.882634,0.012180,79.608259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.733535,61.395354,139.348038,133.948800,130.921461,135.858622,59.651506,14.418884,135.174823,3.937186,61.436696,52.947884,132.582963,138.193501,131.029771,134.205465,82.210018,129.986380,-0.058573,0.038836,32.025740,-235.636775,131.967184,3.716266,31.528499,13.049822,48.092283,2271.349529,22.369756,611666.611046,1.016247,19.383781,13.502488,2.690760,0.075792,0.052203,108.345207,84.039217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229293,69.526610,74.736030,100.000000,53.453820,41.556962,56.892169,79.190030,24.506329,28.512658,66.701761,1834.716797,31.903874,0.012192,79.613731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.809965,61.358968,139.280691,133.940717,130.906099,135.863319,59.663655,14.411463,135.028480,3.942066,61.449533,52.775426,132.587282,138.171358,131.063558,134.267310,82.225082,130.031360,-0.058762,0.038815,32.025740,-235.637498,131.122270,3.720274,31.518997,13.039941,-24.880070,-1174.821079,22.318292,611423.495785,1.013648,19.255956,13.489801,2.685907,0.075423,0.052034,108.355070,84.056293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262586,69.540379,74.759069,100.000000,53.466321,41.556962,56.892169,79.174674,24.506329,28.512658,66.693535,1831.054687,31.956342,0.012164,79.613646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.890052,61.358968,139.263783,133.940717,130.910551,135.845067,59.682640,14.418028,135.131963,3.946336,61.505822,52.811879,132.581352,138.298321,131.057617,134.241116,82.205951,130.034170,-0.058460,0.038813,32.025740,-235.634364,131.211882,3.724228,31.553868,13.020559,23.497003,1109.160605,22.386275,611364.490812,1.016690,19.362132,13.463425,2.693573,0.074494,0.052059,108.321798,84.075566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231301,69.548961,74.742242,100.000000,53.467008,41.556962,56.892169,79.212264,24.506329,28.512658,66.686437,1834.716797,31.889468,0.012201,79.618888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.732433,61.355660,139.288377,133.932634,130.893106,135.837559,59.648155,14.410036,135.135739,3.951096,61.540600,52.813634,132.570992,138.157335,131.070106,134.237525,82.204948,130.038421,-0.058352,0.038817,32.025740,-235.643009,131.326912,3.728212,31.531077,13.000996,58.774399,2776.010961,22.335644,611222.293767,1.014766,19.248946,13.470864,2.688299,0.076889,0.052023,108.264825,84.065178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237206,69.546561,74.751959,100.000000,53.473144,41.556962,56.892169,79.167417,24.506329,28.512658,66.680633,1831.054687,31.901224,0.012198,79.610151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
51.844432,61.367789,139.294772,133.927895,130.887373,135.854260,59.618187,14.415316,135.072539,3.954253,61.497331,52.896234,132.555926,138.116811,131.029038,134.258777,82.213149,130.062964,-0.058405,0.038842,32.025740,-235.631684,131.318487,3.731419,31.821511,12.716981,-8.625147,-407.584580,22.289934,611126.187977,1.012580,19.168562,13.491402,2.683824,0.075839,0.052412,108.200107,84.054996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230584,69.517521,74.734651,100.000000,53.484057,41.556962,56.892169,79.247540,24.506329,28.512658,66.674950,1831.054687,31.993593,0.012149,79.607074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
