OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, November 1, 2020
1:00:09 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
60.449491,69.002240,138.726870,128.627809,143.579369,149.106259,54.557622,14.413176,133.644570,4.161240,69.456086,61.961358,127.520495,137.168658,125.557965,132.696769,81.035361,127.669346,-0.058345,0.035863,32.025740,-235.638072,135.931129,3.912009,28.548199,11.099275,8.838896,456.428341,20.540033,682068.155774,1.045590,18.641797,13.620638,2.293858,0.075122,0.052956,106.021272,84.570791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211397,69.328512,74.378079,100.000000,40.396050,46.556962,65.835102,84.057536,24.506329,26.512658,47.960760,1677.246094,28.923827,0.012327,75.426537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.586562,69.002240,138.728552,128.627809,143.659798,149.117320,54.638184,14.420168,133.629172,4.162246,69.451098,61.961204,127.519265,137.118559,125.557511,132.634170,81.012797,127.786527,-0.058365,0.035716,32.025740,-235.629446,136.547846,3.912538,28.660096,11.050755,19.124046,986.083083,20.587660,682001.033191,1.050822,18.762076,13.539419,2.298053,0.076283,0.051967,106.000928,84.596860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183502,69.315986,74.376801,100.000000,40.394836,46.556962,65.835102,84.098522,24.506329,26.512658,47.953034,1666.259766,28.899936,0.012248,75.426435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.404417,69.015211,138.705438,128.655937,143.722992,149.105683,54.505482,14.419740,133.579386,4.162652,69.492024,61.956715,127.534672,137.193544,125.550345,132.548015,81.034200,127.634937,-0.058491,0.035751,32.025740,-235.632324,136.299906,3.912934,28.521911,11.120767,38.756623,2003.252684,20.553394,681984.765866,1.047698,18.719795,13.470874,2.294922,0.074851,0.052929,105.991475,84.618585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216985,69.315827,74.362873,100.000000,40.388939,46.556962,65.835102,84.013126,24.506329,26.512658,47.944825,1677.246094,28.947140,0.012254,75.426537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.519593,69.040603,138.683308,128.696597,143.747569,149.069148,54.490311,14.416886,133.601047,4.162694,69.469325,61.962470,127.567276,137.109552,125.587710,132.651423,81.082090,127.683994,-0.058591,0.035750,32.025740,-235.636812,136.692386,3.912816,28.483903,11.138184,3.614501,186.878397,20.491617,681994.754277,1.043586,18.597537,13.552846,2.289758,0.076075,0.052856,106.015741,84.601430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232284,69.341506,74.374822,100.000000,40.378630,46.556962,65.835102,84.095815,24.506329,26.512658,47.936140,1677.246094,28.907058,0.012298,75.422198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.376363,69.051367,138.696220,128.732244,143.725229,149.038708,54.600609,14.416030,133.579271,4.162527,69.512593,61.948943,127.594858,137.168077,125.591580,132.577879,81.075106,127.721826,-0.058643,0.035772,32.025740,-235.635545,135.829398,3.912809,28.515041,11.137175,19.431940,1002.648417,20.571028,682045.586097,1.049607,18.773014,13.454581,2.296280,0.079840,0.052601,105.961171,84.669120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249282,69.349781,74.395026,100.000000,40.376176,46.556962,65.835102,84.024728,24.506329,26.512658,47.928761,1662.597656,28.906878,0.012265,75.420306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.496287,69.051367,138.690755,128.732244,143.731699,149.022652,54.522610,14.418170,133.651690,4.161287,69.553685,61.870353,127.608574,137.123759,125.597924,132.570403,81.065962,127.586191,-0.058874,0.035769,32.025740,-235.631607,135.860255,3.911340,28.499337,11.098355,18.920487,977.655107,20.510349,681700.784824,1.047483,18.695604,13.431571,2.291544,0.075820,0.052849,105.972985,84.663683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248565,69.354047,74.376314,100.000000,40.372375,46.556962,65.835102,84.088828,24.506329,26.512658,47.920822,1673.583984,28.945932,0.012229,75.427406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.480170,69.068755,138.682278,128.740321,143.719959,148.970155,54.566000,14.416315,133.613225,4.158893,69.568295,61.912843,127.587186,137.103092,125.566734,132.561051,81.056723,127.614536,-0.059047,0.035769,32.025740,-235.631829,136.465024,3.908907,28.493044,11.108290,17.970202,927.813796,20.575296,681717.633151,1.047955,18.834231,13.457740,2.297194,0.076269,0.052589,106.034476,84.652849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250641,69.338682,74.357506,100.000000,40.366081,46.556962,65.835102,84.011338,24.506329,26.512658,47.910510,1680.908203,28.911999,0.012375,75.427014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.485029,69.099667,138.676965,128.764828,143.695250,148.941734,54.569844,14.415887,133.502967,4.157427,69.580199,61.861734,127.624306,137.057187,125.587965,132.525420,81.070596,127.646103,-0.059068,0.035739,32.025740,-235.637974,135.603281,3.907527,28.525751,11.173885,18.925620,977.073867,20.516353,681572.478522,1.047018,18.727158,13.398088,2.292550,0.075836,0.052496,106.101712,84.660957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278655,69.356727,74.361171,100.000000,40.362237,46.556962,65.835102,84.007939,24.506329,26.512658,47.903705,1669.921875,28.887495,0.012259,75.425616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.510216,69.113467,138.637445,128.785159,143.684235,148.929338,54.506645,14.419312,133.493153,4.155184,69.560168,61.910317,127.600338,137.110178,125.567053,132.552803,81.071174,127.655894,-0.059137,0.035794,32.025740,-235.628505,136.651574,3.905257,28.468938,11.093956,50.303661,2600.040620,20.516112,681406.718611,1.046178,18.758926,13.421707,2.293021,0.075401,0.051567,106.113420,84.646848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263856,69.344421,74.347304,100.000000,40.355719,46.556962,65.835102,83.992658,24.506329,26.512658,47.895765,1666.259766,28.902497,0.012205,75.426571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.425979,69.130579,138.635763,128.789058,143.659390,148.888728,54.606243,14.414746,133.440536,4.153131,69.570808,61.895517,127.627890,137.040995,125.588050,132.485815,81.060038,127.520245,-0.059362,0.035755,32.025740,-235.633072,136.235195,3.902956,28.500292,11.097183,15.978117,824.353117,20.510930,681294.948933,1.045899,18.785504,13.423849,2.292749,0.075218,0.052452,106.077513,84.662270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284975,69.376335,74.360435,100.000000,40.347297,46.556962,65.835102,83.969749,24.506329,26.512658,47.888534,1677.246094,28.910484,0.012283,75.427099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.528658,69.130579,138.597713,128.789058,143.631659,148.838408,54.618935,14.419312,133.499200,4.151628,69.609333,61.895535,127.646139,137.017589,125.610244,132.536994,81.097488,127.604310,-0.059588,0.036028,32.025740,-235.635203,135.953418,3.901299,28.525409,11.116530,10.533480,543.323687,20.491353,681244.649116,1.046577,18.776832,13.428237,2.291141,0.075709,0.052033,106.053805,84.649809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286191,69.373813,74.325532,100.000000,40.338791,46.556962,65.835102,84.002038,24.506329,26.512658,47.881546,1673.583984,28.857980,0.012298,75.428625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.429692,69.152107,138.608620,128.790450,143.632239,148.803272,54.550351,14.422024,133.496682,4.149886,69.645010,61.952013,127.639917,136.997235,125.602447,132.511021,81.096894,127.488998,-0.059546,0.036231,32.025740,-235.630531,136.143925,3.900237,28.460644,11.155331,33.777499,1744.455676,20.525256,681188.438385,1.046059,18.869125,13.370542,2.294307,0.075790,0.053089,106.012616,84.606387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266257,69.391254,74.343510,100.000000,40.332672,46.556962,65.835102,83.935439,24.506329,26.512658,47.874859,1666.259766,28.871286,0.012237,75.491008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.448413,69.181087,138.578139,128.805489,143.613964,148.793798,54.658563,14.411606,133.468940,4.149115,69.613088,61.835524,127.658426,137.016590,125.611648,132.458229,81.123331,127.530328,-0.059533,0.036519,32.025740,-235.639805,136.148518,3.899718,28.497245,11.099906,17.157749,884.366123,20.464363,680770.887656,1.043481,18.777496,13.375754,2.289787,0.075285,0.052476,105.999700,84.619669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261938,69.428459,74.325990,100.000000,40.328846,46.556962,65.835102,83.975006,24.506329,26.512658,47.867381,1684.570312,28.911133,0.012228,75.499515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.512666,69.189919,138.616013,128.828326,143.561127,148.794651,54.515564,14.421025,133.530658,4.148756,69.647371,61.930710,127.689491,136.981350,125.623691,132.543270,81.059926,127.523912,-0.059561,0.036913,32.025740,-235.630550,135.872898,3.899146,28.538914,11.058887,17.278758,892.939410,20.508435,680729.554990,1.046520,18.887338,13.317824,2.293717,0.075350,0.052644,105.912962,84.645842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262723,69.428828,74.346699,100.000000,40.322892,46.556962,65.835102,83.948320,24.506329,26.512658,47.858986,1680.908203,28.874171,0.012308,75.426895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.456962,69.200683,138.587271,128.845593,143.499890,148.769878,54.647989,14.422737,133.400640,4.148534,69.672143,61.888889,127.665320,137.005146,125.622848,132.521024,81.066108,127.547009,-0.059577,0.037181,32.025740,-235.632105,135.779000,3.898586,28.463907,11.125509,10.090919,520.219406,20.494760,680653.841816,1.044103,18.899603,13.312367,2.292503,0.075556,0.052582,105.862030,84.618960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253103,69.412982,74.346326,100.000000,40.314872,46.556962,65.835102,83.906744,24.506329,26.512658,47.852218,1673.583984,28.849668,0.012166,75.496088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.480333,69.200683,138.571103,128.845593,143.442734,148.749191,54.679020,14.416601,133.442064,4.148131,69.631294,61.838894,127.693118,137.013569,125.631226,132.491419,81.072212,127.506103,-0.059554,0.037384,32.025740,-235.635627,136.191203,3.898517,28.488807,11.130017,30.644918,1578.947651,20.472390,680807.229631,1.045631,18.851100,13.372516,2.290694,0.075375,0.051634,105.856416,84.600564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259121,69.413186,74.358258,100.000000,40.300830,46.556962,65.835102,83.923480,24.506329,26.512658,47.845596,1669.921875,28.886882,0.012179,75.468685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.311607,69.216967,138.522625,128.865367,143.416708,148.714840,54.707319,14.420739,133.421197,4.148071,69.692544,61.717468,127.703489,136.909250,125.640455,132.417165,81.072043,127.620755,-0.059504,0.037647,32.025740,-235.627732,135.922213,3.899107,28.465602,11.083841,16.665148,858.210333,20.490187,680741.579945,1.044028,18.911567,13.378057,2.292329,0.076811,0.052312,105.895278,84.601213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263969,69.442115,74.369647,100.000000,40.297345,46.556962,65.835102,83.900642,24.506329,26.512658,47.839289,1684.570312,28.869645,0.012243,75.428080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.420427,69.226904,138.499213,128.866202,143.406451,148.695455,54.526238,14.414603,133.381065,4.149270,69.699145,61.888714,127.705236,136.948264,125.632459,132.493170,81.071639,127.460683,-0.059456,0.037812,32.025740,-235.639749,135.866150,3.899935,28.456154,11.089647,0.520476,26.892150,20.473702,680610.078666,1.042840,18.890711,13.351189,2.291176,0.077711,0.051986,105.960587,84.589796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248391,69.428202,74.356856,100.000000,40.283260,46.556962,65.835102,83.980246,24.506329,26.512658,47.832383,1673.583984,28.892255,0.012260,75.505004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.373017,69.252572,138.478830,128.890989,143.400386,148.688142,54.552313,14.421167,133.389755,4.150659,69.685378,61.886507,127.686876,136.881051,125.629255,132.400317,81.085400,127.420887,-0.059299,0.037806,32.025740,-235.630244,135.955436,3.900836,28.518449,11.140727,20.672478,1067.601961,20.539263,680621.010933,1.045363,19.057716,13.409542,2.296782,0.076706,0.052576,106.018561,84.552920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252038,69.415239,74.358343,100.000000,40.275300,46.556962,65.835102,83.912878,24.506329,26.512658,47.825988,1666.259766,28.907942,0.012193,75.433040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.391147,69.252572,138.486377,128.890989,143.358656,148.673625,54.550703,14.418028,133.383510,4.151402,69.748217,61.855428,127.706444,136.776489,125.623925,132.375664,81.077804,127.448926,-0.059223,0.037796,32.025740,-235.634200,136.049376,3.901289,28.483037,11.121200,17.005719,878.263106,20.482420,680464.208500,1.046617,18.970407,13.328701,2.292258,0.076521,0.052837,105.967776,84.556368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262557,69.438212,74.363071,100.000000,40.263689,46.556962,65.835102,83.928603,24.506329,26.512658,47.820415,1673.583984,28.903849,0.012239,75.421806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.398248,69.272997,138.458350,128.909928,143.310378,148.645392,54.762850,14.416030,133.292438,4.151461,69.736168,61.809085,127.727703,136.877222,125.659664,132.386216,81.091223,127.472067,-0.059116,0.037783,32.025740,-235.633584,135.707356,3.901720,28.477214,11.065684,4.180545,215.068526,20.501331,680478.561616,1.047056,19.038426,13.294731,2.293721,0.075307,0.051931,105.963702,84.569735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242071,69.431848,74.355957,100.000000,40.256618,46.556962,65.835102,83.910820,24.506329,26.512658,47.814754,1677.246094,28.913928,0.012304,75.425932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.312913,69.289557,138.436656,128.910763,143.254240,148.597319,54.574570,14.417742,133.340404,4.151894,69.775922,61.859204,127.730375,136.819717,125.655326,132.333005,81.076256,127.457619,-0.059042,0.037786,32.025740,-235.630892,135.828174,3.902393,28.508641,11.070697,32.793223,1692.870646,20.492286,680419.592718,1.046634,19.022228,13.316566,2.293157,0.076095,0.053577,105.961492,84.539732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268182,69.423076,74.357795,100.000000,40.243702,46.556962,65.835102,83.855549,24.506329,26.512658,47.806959,1666.259766,28.897484,0.012245,75.428020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.384440,69.307222,138.392560,128.900737,143.189708,148.556725,54.544380,14.419312,133.167586,4.152527,69.791713,61.769646,127.742478,136.836991,125.660444,132.316810,81.060005,127.415114,-0.059095,0.037831,32.025740,-235.629812,136.021292,3.903151,28.458480,11.161462,54.125182,2795.627803,20.481167,680287.163732,1.042302,19.036309,13.314898,2.292423,0.077663,0.053425,105.975554,84.563521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266989,69.453024,74.384344,100.000000,40.229339,46.556962,65.835102,83.930295,24.506329,26.512658,47.800694,1673.583984,28.872620,0.012211,75.420417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.279089,69.339791,138.384347,128.904357,143.143449,148.530029,54.547051,14.420311,133.312573,4.153297,69.789749,61.932920,127.740463,136.874960,125.634643,132.300370,81.026519,127.442395,-0.059053,0.037841,32.025740,-235.631427,135.803658,3.904058,28.441766,11.132883,13.110789,677.154145,20.511266,680209.198031,1.047260,19.129137,13.322528,2.295307,0.074634,0.051968,105.903973,84.557905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234104,69.420977,74.341508,100.000000,40.216951,46.556962,65.835102,83.883870,24.506329,26.512658,47.795337,1677.246094,28.868095,0.012310,75.424602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.358518,69.339791,138.409159,128.904357,143.087518,148.523850,54.585073,14.419455,133.224114,4.155075,69.827982,61.870500,127.763141,136.728022,125.646466,132.248339,81.080890,127.404483,-0.059042,0.037827,32.025740,-235.633263,135.540280,3.906186,28.446291,11.057120,18.260838,942.490100,20.465760,680048.735222,1.046218,19.082870,13.317193,2.291858,0.075612,0.052657,105.902686,84.584326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269126,69.463465,74.378565,100.000000,40.207792,46.556962,65.835102,83.932659,24.506329,26.512658,47.790806,1666.259766,28.841446,0.012229,75.421730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.312428,69.363528,138.380366,128.919118,143.028101,148.501179,54.540584,14.412462,133.236734,4.157458,69.748646,61.879913,127.761197,136.752765,125.665568,132.320065,81.047108,127.387043,-0.058942,0.037802,32.025740,-235.637806,135.948526,3.908806,28.427540,11.054866,21.914237,1131.974266,20.511281,680169.997643,1.048113,19.209624,13.364533,2.295727,0.074944,0.051947,105.875809,84.546187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270372,69.438552,74.386205,100.000000,40.198887,46.556962,65.835102,83.882668,24.506329,26.512658,47.786065,1677.246094,28.800877,0.012229,75.421534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.309616,69.360492,138.318193,128.904636,142.990116,148.467547,54.526459,14.413461,133.159120,4.160828,69.827270,61.772891,127.791955,136.727100,125.669899,132.173405,81.107619,127.462479,-0.058866,0.037836,32.025740,-235.640400,135.397069,3.912204,28.392074,11.117648,0.798903,41.277834,20.478170,679922.150263,1.045801,19.138603,13.290909,2.293117,0.075349,0.052273,105.909166,84.556698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306133,69.466417,74.393539,100.000000,40.184930,46.556962,65.835102,83.900129,24.506329,26.512658,47.780452,1673.583984,28.895285,0.012290,75.420451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.398401,69.368496,138.342560,128.892939,142.955599,148.453773,54.552463,14.418028,133.215333,4.165534,69.777542,61.944444,127.761360,136.728558,125.653646,132.319926,81.099979,127.382324,-0.058998,0.037830,32.025740,-235.629136,136.022945,3.916353,28.459868,11.139645,31.313995,1617.164166,20.492256,679997.860293,1.047455,19.203542,13.315831,2.294392,0.075324,0.053256,105.930009,84.542560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262655,69.443293,74.392442,100.000000,40.168507,46.556962,65.835102,83.893658,24.506329,26.512658,47.774683,1666.259766,28.869844,0.012218,75.423477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.336554,69.368496,138.376265,128.892939,142.901384,148.431641,54.476445,14.418884,133.182194,4.169932,69.810599,61.968529,127.777159,136.865517,125.664420,132.256406,81.085731,127.368489,-0.058898,0.037885,32.025740,-235.631057,135.206375,3.920804,28.435690,11.098734,15.906419,822.609397,20.477704,679668.817928,1.047535,19.203022,13.293634,2.293468,0.075165,0.052390,105.951593,84.548355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273302,69.443142,74.400370,100.000000,40.159837,46.556962,65.835102,83.839489,24.506329,26.512658,47.769431,1677.246094,28.818529,0.012236,75.421184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.425011,69.391129,138.370601,128.903800,142.859412,148.415683,54.562196,14.415744,133.177093,4.173711,69.831256,61.873125,127.782511,136.742470,125.652633,132.156131,81.070630,127.424769,-0.058898,0.038125,32.025740,-235.634687,135.332621,3.924739,28.454297,11.074537,12.168853,628.330004,20.439801,679571.422758,1.045243,19.131672,13.260562,2.290500,0.075663,0.052893,105.944872,84.574105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268220,69.429342,74.397944,100.000000,40.152286,46.556962,65.835102,83.864684,24.506329,26.512658,47.764893,1673.583984,28.830177,0.012267,75.415712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.330657,69.408794,138.349772,128.908535,142.844007,148.420042,54.538680,14.418028,133.203729,4.181729,69.840729,61.896362,127.754800,136.664433,125.681765,132.297598,81.096832,127.346901,-0.059218,0.038474,32.025740,-235.628319,135.378141,3.932533,28.415297,11.112906,31.441107,1624.139043,20.471365,679559.787885,1.047743,19.186939,13.267781,2.293407,0.075041,0.052496,105.864430,84.558598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264369,69.413450,74.388031,100.000000,40.138620,46.556962,65.835102,83.857012,24.506329,26.512658,47.758538,1666.259766,28.804303,0.012205,75.419488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.268663,69.414038,138.350850,128.919397,142.856108,148.412939,54.565728,14.419598,133.181436,4.189773,69.852777,61.750926,127.773222,136.722603,125.654624,132.311391,81.064167,127.337370,-0.059228,0.038750,32.025740,-235.632467,135.729360,3.939693,28.407706,11.104359,57.776937,2983.077630,20.428340,679506.463855,1.044339,19.130539,13.311472,2.289956,0.075893,0.051859,105.835850,84.546455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264113,69.402397,74.388540,100.000000,40.122569,46.556962,65.835102,83.850130,24.506329,26.512658,47.753323,1677.246094,28.782667,0.012206,75.417025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.371199,69.436947,138.333015,128.929701,142.839550,148.347804,54.563713,14.424021,133.117870,4.197886,69.885717,61.772081,127.804884,136.669445,125.689880,132.152999,81.067825,127.271111,-0.059239,0.038971,32.025740,-235.626246,135.421335,3.947269,28.435275,11.065053,22.731232,1173.678220,20.470080,679558.279660,1.046695,19.232509,13.245711,2.293192,0.075528,0.052839,105.788033,84.610880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252665,69.395520,74.390576,100.000000,40.113972,46.556962,65.835102,83.874236,24.506329,26.512658,47.748379,1680.908203,28.865967,0.012285,75.472666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.322341,69.436947,138.334876,128.929701,142.816297,148.304231,54.662900,14.417457,133.173249,4.204098,69.852590,61.762268,127.797568,136.656501,125.688002,132.322289,81.052925,127.317763,-0.059236,0.039094,32.025740,-235.635098,135.021884,3.953867,28.456136,11.061393,33.102866,1706.093851,20.498079,679677.880551,1.047343,19.293200,13.273532,2.295569,0.074867,0.052896,105.756816,84.587472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249418,69.385629,74.393720,100.000000,40.103594,46.556962,65.835102,83.814286,24.506329,26.512658,47.744323,1669.921875,28.868708,0.012221,75.421781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.418798,69.442191,138.335793,128.949754,142.795608,148.271412,54.440882,14.412605,133.117241,4.211126,69.866619,61.817030,127.819707,136.723626,125.683692,132.226332,81.064408,127.332826,-0.059165,0.039096,32.025740,-235.634069,135.406982,3.960545,28.407183,11.141466,60.472357,3129.404742,20.440073,679332.508549,1.045002,19.224426,13.236198,2.291374,0.075485,0.052919,105.747274,84.621346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269746,69.414258,74.414376,100.000000,40.090484,46.556962,65.835102,83.830878,24.506329,26.512658,47.739596,1669.921875,28.832773,0.012160,75.423895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.305659,69.444123,138.291593,128.980947,142.747046,148.241697,54.383490,14.417742,133.109630,4.219203,69.838855,61.747284,127.819771,136.782092,125.716892,132.239455,81.056886,127.290461,-0.059226,0.039118,32.025740,-235.632199,135.560594,3.968584,28.421482,11.114961,24.434519,1265.804724,20.456919,679215.619893,1.043743,19.268098,13.274811,2.293261,0.075980,0.052317,105.812441,84.613444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261092,69.408097,74.393584,100.000000,40.075934,46.556962,65.835102,83.772012,24.506329,26.512658,47.734676,1677.246094,28.868978,0.012250,75.419855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.418780,69.441915,138.286865,128.999050,142.713475,148.226293,54.628096,14.416030,133.134558,4.227109,69.849265,61.798364,127.840249,136.697442,125.715985,132.157068,81.082382,127.234226,-0.059276,0.039122,32.025740,-235.635381,135.267969,3.975967,28.440756,11.104846,33.681941,1737.044869,20.408278,678966.592578,1.045914,19.187149,13.270983,2.289615,0.075314,0.052007,105.826882,84.601721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259710,69.397996,74.398645,100.000000,40.063146,46.556962,65.835102,83.823057,24.506329,26.512658,47.729856,1666.259766,28.863695,0.012221,75.419820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.339277,69.441915,138.337598,128.999050,142.674279,148.229186,54.472052,14.415459,133.115192,4.233942,69.857101,61.846524,127.850654,136.763451,125.729926,132.235053,81.082387,127.242143,-0.059076,0.039139,32.025740,-235.632032,135.462536,3.982436,28.400260,11.082741,60.082736,3107.462941,20.448655,678944.507725,1.049007,19.290191,13.256972,2.293178,0.075193,0.052662,105.840825,84.616819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271241,69.434438,74.389982,100.000000,40.053571,46.556962,65.835102,83.755842,24.506329,26.512658,47.724846,1662.597656,28.823848,0.012192,75.417894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.402623,69.449368,138.296788,129.039712,142.608681,148.220778,54.599767,14.413889,133.135196,4.240698,69.930635,61.879879,127.865773,136.723929,125.731443,132.217511,81.085843,127.326275,-0.058929,0.038934,32.025740,-235.640952,135.397498,3.988769,28.432156,11.103007,22.444923,1158.130056,20.393450,678706.421617,1.042012,19.186890,13.202887,2.288806,0.076008,0.053326,105.812327,84.616590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259567,69.416123,74.396355,100.000000,40.045078,46.556962,65.835102,83.790745,24.506329,26.512658,47.720264,1680.908203,28.828518,0.012239,75.413743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.339876,69.480005,138.239366,129.062828,142.624069,148.208601,54.604409,14.414460,133.131354,4.248291,69.909432,61.817586,127.866007,136.751492,125.709847,132.185649,81.092210,127.311175,-0.058801,0.038691,32.025740,-235.635971,135.246494,3.995736,28.438646,11.145108,30.059538,1550.902832,20.439583,678781.873803,1.046555,19.257925,13.206908,2.292663,0.077312,0.052552,105.804182,84.619669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255663,69.391458,74.405250,100.000000,40.027595,46.556962,65.835102,83.749253,24.506329,26.512658,47.715408,1669.921875,28.826192,0.012294,75.414996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.385920,69.482766,138.225306,129.052245,142.625884,148.193436,54.511562,14.410464,133.099574,4.256006,69.846990,61.728635,127.878921,136.733427,125.727864,132.139768,81.064969,127.188503,-0.058782,0.038437,32.025740,-235.638007,135.555600,4.003315,28.414486,11.038584,54.300675,2806.380739,20.402162,678700.911766,1.042847,19.208773,13.246218,2.289582,0.075781,0.053547,105.764149,84.628023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248278,69.387811,74.412878,100.000000,40.010024,46.556962,65.835102,83.775419,24.506329,26.512658,47.712128,1673.583984,28.831854,0.012138,75.417979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.394309,69.484146,138.224746,129.041662,142.652888,148.179612,54.603157,14.416886,133.042091,4.265046,69.843400,61.827159,127.880497,136.741976,125.736071,132.245770,81.070820,127.242428,-0.058824,0.038439,32.025740,-235.635669,135.393642,4.012746,28.462915,11.065017,18.711867,965.449071,20.420814,678735.112047,1.043971,19.295478,13.232178,2.291012,0.075818,0.052630,105.649157,84.562873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252039,69.376207,74.407630,100.000000,39.993688,46.556962,65.835102,83.822727,24.506329,26.512658,47.706155,1669.921875,28.817033,0.012229,75.417221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.334686,69.484146,138.307774,129.041662,142.636036,148.164245,54.532707,14.419598,133.144173,4.271584,69.836354,61.741017,127.881380,136.800633,125.744753,132.157213,81.077743,127.401687,-0.058769,0.038400,32.025740,-235.631487,134.996288,4.018966,28.492089,11.067685,-0.306394,-15.828974,20.395234,678710.823013,1.044759,19.257091,13.197049,2.289032,0.076591,0.053085,105.634381,84.588534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233463,69.389193,74.439375,100.000000,39.982244,46.556962,65.835102,83.731309,24.506329,26.512658,47.701660,1677.246094,28.821324,0.012187,75.418107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.393409,69.478901,138.287632,129.051131,142.607897,148.151306,54.681305,14.416601,133.117314,4.278844,69.812902,61.788539,127.915746,136.701939,125.747248,132.260641,81.089657,127.265812,-0.058830,0.038455,32.025740,-235.635464,135.222692,4.025574,28.445787,11.099239,19.311180,994.946990,20.389576,678628.516933,1.042752,19.250977,13.218619,2.288705,0.075509,0.052794,105.608129,84.600402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248580,69.363198,74.436938,100.000000,39.974152,46.556962,65.835102,83.756168,24.506329,26.512658,47.696872,1666.259766,28.817501,0.012210,75.417357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.311581,69.467033,138.267386,129.063107,142.592570,148.115904,54.507699,14.409894,133.123518,4.285571,69.841751,61.792877,127.891813,136.649755,125.738063,132.210582,81.050345,127.343337,-0.058824,0.038446,32.025740,-235.639557,135.460234,4.032267,28.492395,11.044498,26.390835,1364.034245,20.429825,678587.454896,1.045143,19.304259,13.292635,2.292343,0.075532,0.052831,105.591001,84.573887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218858,69.366702,74.419189,100.000000,39.960060,46.556962,65.835102,83.717464,24.506329,26.512658,47.692276,1680.908203,28.912449,0.012181,75.423145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.404195,69.483318,138.269405,129.067006,142.558580,148.075871,54.512144,14.419027,133.089994,4.292128,69.855645,61.746944,127.909264,136.652018,125.743088,132.222812,81.053503,127.227102,-0.059045,0.038396,32.025740,-235.633855,134.916259,4.038561,28.408716,11.018462,0.843680,43.602793,20.396926,678435.173501,1.041065,19.246538,13.211671,2.289780,0.075266,0.052209,105.665373,84.558676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238749,69.382851,74.432279,100.000000,39.946689,46.556962,65.835102,83.753346,24.506329,26.512658,47.687069,1673.583984,28.805114,0.012241,75.414945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.328187,69.483318,138.283106,129.067006,142.588242,148.049221,54.466921,14.416173,133.074883,4.298472,69.896861,61.784212,127.909427,136.781013,125.765470,132.195674,81.067432,127.235511,-0.059168,0.038370,32.025740,-235.636055,135.291443,4.044720,28.424024,11.144477,17.488084,904.564205,20.425672,678428.299571,1.045679,19.307805,13.290387,2.292551,0.077139,0.052252,105.727115,84.609673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239753,69.387177,74.433110,100.000000,39.932348,46.556962,65.835102,83.696995,24.506329,26.512658,47.683159,1666.259766,28.849253,0.012152,75.423383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.308619,69.497671,138.270736,129.053359,142.590230,148.016410,54.467834,14.416030,133.180811,4.303796,69.904888,61.889979,127.921549,136.658673,125.759693,132.254203,81.067219,127.317315,-0.059239,0.038408,32.025740,-235.634238,135.279390,4.049336,28.472291,11.153691,40.558738,2097.849457,20.378656,678192.710831,1.043568,19.241318,13.228144,2.289070,0.080237,0.052587,105.767929,84.617211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249381,69.390159,74.426291,100.000000,39.923196,46.556962,65.835102,83.730843,24.506329,26.512658,47.679256,1673.583984,28.871575,0.012177,75.496830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.349323,69.512576,138.259607,129.062550,142.538347,148.027683,54.602089,14.422309,133.161920,4.310479,69.901207,61.803506,127.918439,136.773081,125.782692,132.235710,81.047181,127.310209,-0.059121,0.038430,32.025740,-235.627796,135.196095,4.055407,28.459111,11.035772,12.842390,662.623150,20.412490,678091.124459,1.045716,19.309241,13.218492,2.292181,0.076298,0.052860,105.715783,84.611528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234429,69.403862,74.445719,100.000000,39.907987,46.556962,65.835102,83.735028,24.506329,26.512658,47.674826,1677.246094,28.851002,0.012250,75.438129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.382234,69.516164,138.265059,129.064500,142.491514,148.035969,54.672493,14.422024,133.129601,4.317106,69.912718,61.719240,127.937699,136.735171,125.775888,132.238032,81.069676,127.265032,-0.059202,0.038402,32.025740,-235.633798,134.879445,4.062474,28.444903,11.076701,22.573516,1163.215904,20.415373,677986.524428,1.045886,19.341092,13.260288,2.292719,0.076240,0.052581,105.652425,84.611092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.243793,69.399936,74.455598,100.000000,39.894491,46.556962,65.835102,83.706239,24.506329,26.512658,47.671162,1666.259766,28.820657,0.012199,75.418917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.406942,69.522512,138.276209,129.080096,142.481726,148.000616,54.561943,14.422880,133.138466,4.324976,69.912859,61.788970,127.936165,136.680409,125.773181,132.186898,81.073502,127.259032,-0.059517,0.038383,32.025740,-235.631472,135.517925,4.070612,28.465620,11.087465,21.576672,1114.101143,20.397265,678092.956515,1.042651,19.319605,13.276716,2.290989,0.075902,0.052294,105.580065,84.620614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254198,69.379612,74.439228,100.000000,39.877476,46.556962,65.835102,83.716579,24.506329,26.512658,47.665615,1666.259766,28.827851,0.012161,75.489074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.384008,69.522512,138.251531,129.080096,142.444954,147.978817,54.541782,14.419740,133.063577,4.330859,69.898932,61.808084,127.942901,136.694282,125.795137,132.214724,81.072357,127.321189,-0.059582,0.038399,32.025740,-235.632488,135.057615,4.076140,28.427341,11.131477,19.256280,994.656370,20.384320,678046.338384,1.040743,19.293783,13.231256,2.289830,0.075713,0.052590,105.554254,84.655777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240214,69.415459,74.449219,100.000000,39.867263,46.556962,65.835102,83.658187,24.506329,26.512658,47.661656,1673.583984,28.851597,0.012234,75.423665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.445003,69.528861,138.221024,129.105441,142.394691,147.953970,54.540715,14.425163,133.181772,4.337513,69.854657,61.879457,127.941714,136.669932,125.790438,132.196352,81.054978,127.376400,-0.059790,0.038394,32.025740,-235.626738,135.072175,4.082179,28.421229,11.061213,0.565624,29.217109,20.370586,677866.798249,1.042144,19.278060,13.224379,2.289078,0.075840,0.052424,105.508666,84.638059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231054,69.397996,74.452753,100.000000,39.852791,46.556962,65.835102,83.662416,24.506329,26.512658,47.657734,1673.583984,28.833458,0.012225,75.418320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.337235,69.523892,138.244832,129.117139,142.381266,147.943374,54.625141,14.422024,133.154934,4.343457,69.914547,61.883952,127.974734,136.606757,125.788468,132.081247,81.049789,127.262747,-0.059800,0.038360,32.025740,-235.630041,135.312468,4.088077,28.445264,11.056092,24.867101,1282.515367,20.373579,677789.179353,1.042818,19.298547,13.257119,2.289539,0.076283,0.052317,105.470153,84.649206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232693,69.417905,74.470225,100.000000,39.836893,46.556962,65.835102,83.620592,24.506329,26.512658,47.653579,1666.259766,28.867932,0.012174,75.421909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.400744,69.540453,138.256832,129.109062,142.423096,147.943167,54.536101,14.412748,133.219205,4.349212,69.915416,61.849011,127.962550,136.647375,125.790282,132.138303,81.047787,127.237147,-0.059669,0.038304,32.025740,-235.637520,135.063349,4.093751,28.396564,11.123706,16.424529,848.474567,20.337102,677691.034203,1.041507,19.250420,13.302553,2.286724,0.077900,0.052608,105.476571,84.661079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225489,69.419837,74.460777,100.000000,39.825648,46.556962,65.835102,83.670166,24.506329,26.512658,47.649168,1680.908203,28.867518,0.012152,75.422787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.404720,69.540453,138.276748,129.109062,142.412707,147.940988,54.504640,14.416601,133.177459,4.355417,69.897922,61.837595,127.968020,136.704066,125.818375,132.146231,81.059478,127.301562,-0.059535,0.038300,32.025740,-235.634811,135.373288,4.099126,28.436627,11.087176,0.275692,14.250185,20.389179,677729.796600,1.041882,19.341727,13.249980,2.291203,0.076179,0.052836,105.538937,84.685368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237148,69.425265,74.482467,100.000000,39.815578,46.556962,65.835102,83.628703,24.506329,26.512658,47.645772,1680.908203,28.867554,0.012236,75.489807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.333768,69.544318,138.267320,129.116303,142.397003,147.918963,54.509215,14.414746,133.150598,4.361048,69.865140,61.797079,127.984275,136.694195,125.817525,132.217716,81.064577,127.290402,-0.059616,0.038306,32.025740,-235.636992,135.217248,4.104099,28.445642,11.079964,20.130399,1040.429002,20.362973,677717.248158,1.042404,19.301536,13.238969,2.288992,0.075051,0.052074,105.527962,84.686368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219213,69.401107,74.442202,100.000000,39.804442,46.556962,65.835102,83.620237,24.506329,26.512658,47.641895,1666.259766,28.869591,0.012114,75.417212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
