OSU 80 Ton Compressor Load Stand
60.394322,69.535485,138.262008,129.108505,142.407088,147.890694,54.568654,14.414317,133.135134,4.366170,69.869690,61.764001,127.966719,136.673155,125.823308,132.169698,81.070327,127.292912,-0.059606,0.038339,32.025740,-235.640688,135.376715,4.109203,28.423393,11.063124,24.182782,1248.512840,20.364412,677671.747932,1.042914,19.297984,13.260023,2.289171,0.075274,0.053930,105.526385,84.706779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239496,69.396886,74.452951,100.000000,39.792298,46.556962,65.835102,83.649468,24.506329,26.512658,47.637877,1677.246094,28.854337,0.012115,75.425778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.402248,69.532725,138.293643,129.106833,142.368391,147.868037,54.634816,14.419169,133.173000,4.372341,69.912644,61.882722,127.959051,136.620262,125.806653,132.177320,81.016775,127.354735,-0.059724,0.038372,32.025740,-235.633712,135.021802,4.115707,28.421680,11.116999,19.441296,1002.503107,20.392665,677618.703482,1.044051,19.365252,13.249252,2.291707,0.075572,0.052287,105.510145,84.692598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218428,69.362949,74.438600,100.000000,39.776144,46.556962,65.835102,83.602774,24.506329,26.512658,47.632038,1680.908203,28.813156,0.012239,75.417664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.448393,69.559775,138.293469,129.118531,142.346165,147.845805,54.674702,14.419455,133.104642,4.377198,69.959847,61.852307,128.002912,136.657844,125.824130,132.296417,81.054676,127.325964,-0.059559,0.038411,32.025740,-235.632283,134.809328,4.120264,28.439891,11.142980,22.391127,1153.770757,20.359487,677408.402544,1.041522,19.302304,13.244779,2.289321,0.077718,0.052257,105.512753,84.744212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251586,69.407728,74.478452,100.000000,39.764816,46.556962,65.835102,83.594884,24.506329,26.512658,47.627799,1666.259766,28.857222,0.012139,75.423383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.395141,69.559775,138.313976,129.118531,142.341767,147.829681,54.535815,14.418456,133.104787,4.381369,69.936110,61.884932,127.988615,136.702486,125.827723,132.215722,81.044600,127.367408,-0.059690,0.038426,32.025740,-235.630995,135.417075,4.123392,28.436230,11.042461,52.867776,2731.110188,20.358151,677447.410174,1.039941,19.292464,13.329749,2.289545,0.075783,0.053512,105.455543,84.710930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232572,69.377506,74.426607,100.000000,39.752218,46.556962,65.835102,83.560372,24.506329,26.512658,47.624990,1666.259766,28.843014,0.012111,75.418474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.381336,69.571920,138.333291,129.128836,142.353273,147.810655,54.556587,14.417314,133.251229,4.385950,69.880518,61.863486,127.999866,136.767269,125.829650,132.233649,81.025392,127.316314,-0.059994,0.038473,32.025740,-235.635404,135.689550,4.127580,28.452909,11.084616,20.069104,1036.360324,20.335361,677253.700185,1.038217,19.278309,13.277227,2.287794,0.075934,0.053189,105.476697,84.725652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218428,69.404889,74.446873,100.000000,39.743888,46.556962,65.835102,83.581196,24.506329,26.512658,47.621661,1680.908203,28.868149,0.012204,75.424594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.435793,69.557291,138.326545,129.134406,142.333925,147.796157,54.560397,14.419027,133.252288,4.388603,69.878734,61.865848,128.015824,136.740354,125.841755,132.202928,81.030172,127.324883,-0.059881,0.038449,32.025740,-235.628954,134.871879,4.130838,28.454459,11.147308,25.318842,1307.363367,20.361378,677251.571170,1.041773,19.325863,13.308363,2.290151,0.078107,0.054104,105.487322,84.734083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248769,69.391624,74.469439,100.000000,39.730183,46.556962,65.835102,83.579560,24.506329,26.512658,47.617885,1669.921875,28.843177,0.012220,75.421534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.433424,69.552874,138.316415,129.126887,142.265287,147.781683,54.463148,14.421453,133.132789,4.390350,69.878294,61.902061,128.008884,136.684380,125.820374,132.222467,81.011305,127.413826,-0.059716,0.038434,32.025740,-235.632409,135.194097,4.132979,28.420310,11.090350,58.367787,3019.259805,20.369414,677252.987801,1.041542,19.350342,13.301608,2.290994,0.078015,0.052808,105.462993,84.729161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216850,69.385456,74.430611,100.000000,39.722042,46.556962,65.835102,83.544131,24.506329,26.512658,47.613357,1666.259766,28.861910,0.012118,75.422812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.406257,69.552874,138.280023,129.126887,142.234439,147.802238,54.595159,14.420596,133.160698,4.392556,69.931228,61.806504,128.058835,136.705771,125.868124,132.252088,81.063500,127.404155,-0.059881,0.038448,32.025740,-235.631632,135.443526,4.135208,28.452350,11.040315,22.440213,1157.984746,20.340154,677101.363668,1.040278,19.287073,13.301182,2.288818,0.076704,0.052414,105.487475,84.715070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262746,69.447121,74.480329,100.000000,39.708854,46.556962,65.835102,83.534725,24.506329,26.512658,47.609239,1680.908203,28.865480,0.012180,75.421815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.283421,69.559223,138.259678,129.145547,142.182738,147.798793,54.510404,14.418741,133.167505,4.394530,69.961648,61.835350,128.042553,136.712095,125.872844,132.236054,81.022065,127.371447,-0.060002,0.038485,32.025740,-235.629566,134.957905,4.136370,28.457542,11.070084,11.299781,584.010471,20.337027,677084.334699,1.042067,19.284773,13.365238,2.288740,0.076196,0.053222,105.420871,84.724378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242441,69.451319,74.467460,100.000000,39.690897,46.556962,65.835102,83.538732,24.506329,26.512658,47.604289,1677.246094,28.901379,0.012205,75.427602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.414270,69.576888,138.273807,129.161701,142.134583,147.779596,54.680672,14.416315,133.175212,4.394712,69.931199,61.844944,128.051811,136.700999,125.887194,132.223360,81.018015,127.377673,-0.059978,0.038462,32.025740,-235.637056,134.898373,4.137097,28.420418,11.115718,19.576067,1008.606124,20.345892,677049.669987,1.040214,19.309034,13.308131,2.289167,0.075882,0.053285,105.518123,84.716674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231152,69.452074,74.472459,100.000000,39.674633,46.556962,65.835102,83.595793,24.506329,26.512658,47.601206,1666.259766,28.821486,0.012104,75.415780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.345077,69.589585,138.284431,129.197630,142.150020,147.770510,54.460862,14.419169,133.165809,4.395539,69.918521,61.929829,128.058913,136.690767,125.878336,132.262721,81.013605,127.377099,-0.059892,0.038458,32.025740,-235.629465,135.216450,4.137837,28.409023,11.084724,28.744562,1486.966457,20.398832,677259.735922,1.044195,19.425182,13.332950,2.293494,0.075963,0.052710,105.575182,84.731452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235003,69.444298,74.507226,100.000000,39.665810,46.556962,65.835102,83.519810,24.506329,26.512658,47.597475,1680.908203,28.801346,0.012162,75.419249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.380321,69.581028,138.285790,129.212948,142.140160,147.749227,54.513519,14.415316,133.068143,4.396711,69.951301,61.824128,128.075972,136.840029,125.898560,132.130604,81.031849,127.261916,-0.059978,0.038413,32.025740,-235.634298,135.269540,4.138858,28.412088,11.056579,1.124871,58.133787,20.339384,677116.360674,1.038342,19.325891,13.340163,2.288761,0.075730,0.052807,105.635549,84.750436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253232,69.463767,74.497959,100.000000,39.653918,46.556962,65.835102,83.550274,24.506329,26.512658,47.594396,1669.921875,28.824894,0.012207,75.419940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.382236,69.581028,138.249390,129.212948,142.109724,147.718611,54.694844,14.417600,133.191860,4.397946,69.960569,61.931995,128.056750,136.784894,125.862915,132.311675,80.989869,127.310233,-0.060026,0.038383,32.025740,-235.631851,135.695383,4.140044,28.409311,11.078233,33.051684,1702.461102,20.372548,677166.515562,1.043840,19.400410,13.344281,2.291561,0.076227,0.053214,105.648093,84.746151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241414,69.446970,74.480001,100.000000,39.639384,46.556962,65.835102,83.523862,24.506329,26.512658,47.590362,1666.259766,28.833404,0.012120,75.416172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.363833,69.594277,138.276623,129.210720,142.111274,147.723604,54.471612,14.417885,133.222545,4.399498,69.915789,61.864219,128.071026,136.695699,125.904902,132.198853,80.992461,127.313947,-0.060183,0.038553,32.025740,-235.636957,135.611805,4.141709,28.427486,11.098319,16.669204,862.133702,20.353179,676969.714019,1.041977,19.360356,13.267499,2.290246,0.076324,0.052012,105.677301,84.749548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.256668,69.460144,74.486741,100.000000,39.625160,46.556962,65.835102,83.516060,24.506329,26.512658,47.587270,1677.246094,28.832467,0.012188,75.419667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.428190,69.596762,138.316165,129.211834,142.116549,147.717599,54.640035,14.419169,133.206341,4.399706,69.948258,61.925768,128.094233,136.704835,125.893876,132.265329,81.021044,127.371223,-0.060149,0.038785,32.025740,-235.633875,134.836290,4.142302,28.408031,11.070210,30.518794,1573.571183,20.341705,676948.740418,1.038271,19.358646,13.334040,2.289571,0.076405,0.052190,105.669651,84.742123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242842,69.455041,74.488720,100.000000,39.618930,46.556962,65.835102,83.517568,24.506329,26.512658,47.583692,1666.259766,28.860053,0.012208,75.419923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.323825,69.597866,138.324246,129.207378,142.103882,147.687089,54.594611,14.415744,133.207166,4.400496,69.916105,61.767215,128.071881,136.716624,125.913165,132.166073,80.983355,127.256467,-0.060047,0.039028,32.025740,-235.632236,135.287099,4.143592,28.410231,11.093902,61.487884,3172.997725,20.356629,677005.487558,1.042954,19.388338,13.333335,2.290720,0.075465,0.052240,105.698318,84.742520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251767,69.422027,74.455275,100.000000,39.608307,46.556962,65.835102,83.476857,24.506329,26.512658,47.580242,1669.921875,28.811299,0.012137,75.422949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.421898,69.598142,138.294391,129.202921,142.052033,147.658038,54.640186,14.415459,133.176644,4.404405,69.928704,61.860819,128.088756,136.682312,125.914887,132.214029,80.999973,127.231369,-0.060057,0.039070,32.025740,-235.637912,135.308188,4.147091,28.406787,11.107551,25.899788,1335.408186,20.333432,676851.841888,1.038467,19.333333,13.333857,2.288934,0.075445,0.052045,105.771034,84.761923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230344,69.428014,74.478627,100.000000,39.589346,46.556962,65.835102,83.528331,24.506329,26.512658,47.575557,1669.921875,28.815482,0.012203,75.421738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.365517,69.598142,138.278299,129.202921,142.071559,147.661973,54.643712,14.421167,133.190197,4.406277,69.965599,61.883420,128.092855,136.732189,125.926012,132.352727,81.006335,127.316739,-0.059999,0.039048,32.025740,-235.628284,134.906162,4.148797,28.439674,11.152014,1.488315,76.733460,20.378441,676901.133495,1.041127,19.427690,13.313223,2.293028,0.075610,0.051894,105.762485,84.769890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230156,69.422842,74.459035,100.000000,39.574868,46.556962,65.835102,83.462030,24.506329,26.512658,47.572023,1677.246094,28.841482,0.012203,75.420954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.307512,69.603386,138.291979,129.214898,142.078885,147.665049,54.610056,14.416030,133.142403,4.406355,70.000059,61.848232,128.099957,136.686646,125.916375,132.282073,80.984068,127.307847,-0.059910,0.039020,32.025740,-235.636525,135.113784,4.148824,28.426260,11.071887,17.593192,907.615714,20.324131,676643.680226,1.038170,19.340331,13.283845,2.288812,0.075080,0.052125,105.786233,84.739966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224039,69.411329,74.474980,100.000000,39.563939,46.556962,65.835102,83.485785,24.506329,26.512658,47.568718,1666.259766,28.854554,0.012171,75.421593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.430500,69.627124,138.331341,129.214341,142.088879,147.647500,54.565568,14.416315,133.122259,4.406782,69.972830,61.865249,128.105186,136.689058,125.900183,132.206247,80.968062,127.279892,-0.060099,0.039009,32.025740,-235.633299,135.249817,4.149230,28.445137,11.034978,27.232211,1406.028818,20.347595,676689.422271,1.039214,19.390697,13.320881,2.290684,0.076024,0.051873,105.868636,84.721987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225058,69.399476,74.451419,100.000000,39.554718,46.556962,65.835102,83.509586,24.506329,26.512658,47.565220,1680.908203,28.829798,0.012132,75.416147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.367162,69.620500,138.320897,129.225203,142.121096,147.642053,54.619137,14.424164,133.162795,4.407745,69.944493,61.849057,128.087407,136.781807,125.910805,132.187856,80.976758,127.352058,-0.060188,0.039011,32.025740,-235.624797,135.181145,4.150337,28.430515,11.088655,4.130134,213.034187,20.377666,676822.569976,1.041007,19.447798,13.338628,2.293114,0.078311,0.052338,105.850012,84.737989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228902,69.397921,74.453579,100.000000,39.547087,46.556962,65.835102,83.438660,24.506329,26.512658,47.562944,1673.583984,28.844619,0.012230,75.498322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.447501,69.620500,138.327205,129.225203,142.093488,147.645551,54.604854,14.417457,133.253496,4.409213,69.955297,61.857619,128.114748,136.743037,125.928478,132.249437,80.994458,127.338821,-0.060065,0.039007,32.025740,-235.631341,135.838983,4.151595,28.427684,11.162237,17.473226,901.512696,20.327145,676738.291030,1.039433,19.361633,13.340425,2.289098,0.077496,0.052018,105.859657,84.775192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245243,69.386438,74.473069,100.000000,39.535125,46.556962,65.835102,83.462684,24.506329,26.512658,47.559334,1666.259766,28.821378,0.012093,75.417323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.296607,69.617463,138.350615,129.231330,142.109764,147.636426,54.597445,14.420739,133.193855,4.410458,69.951888,61.773997,128.123206,136.737813,125.926048,132.306991,80.980831,127.354509,-0.060052,0.038996,32.025740,-235.630835,135.656428,4.153094,28.438538,11.099185,39.196546,2022.578907,20.353269,676725.875533,1.039573,19.411586,13.368406,2.291327,0.078409,0.053093,105.839238,84.783237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238500,69.365577,74.467178,100.000000,39.523647,46.556962,65.835102,83.411868,24.506329,26.512658,47.555848,1669.921875,28.819917,0.012161,75.418371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.382052,69.621052,138.327482,129.246092,142.128913,147.631522,54.554959,14.413604,133.243760,4.410234,69.965232,61.806009,128.111377,136.704177,125.920811,132.227331,80.973616,127.456092,-0.060159,0.038974,32.025740,-235.637644,134.827299,4.153127,28.429054,11.072355,6.894101,356.019171,20.317781,676628.744045,1.038326,19.339829,13.343979,2.288386,0.075565,0.052595,105.783636,84.778091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230012,69.371625,74.451651,100.000000,39.512948,46.556962,65.835102,83.483017,24.506329,26.512658,47.552475,1677.246094,28.876082,0.012194,75.425540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.384352,69.630988,138.323251,129.265031,142.090920,147.616190,54.625975,14.420454,133.285749,4.411294,69.969381,61.782808,128.108395,136.793147,125.915872,132.211852,80.945384,127.426376,-0.060086,0.038989,32.025740,-235.630467,135.332272,4.153907,28.435365,11.072211,3.124802,161.158537,20.390077,676737.177426,1.041296,19.471627,13.365578,2.294501,0.079716,0.051924,105.765344,84.802181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238039,69.364286,74.452917,100.000000,39.499286,46.556962,65.835102,83.423996,24.506329,26.512658,47.548171,1669.921875,28.871466,0.012210,75.424423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.376857,69.645894,138.314462,129.272830,142.093455,147.630142,54.575449,14.419598,133.240111,4.413509,69.994787,61.847089,128.124521,136.764154,125.944124,132.229902,80.944834,127.340798,-0.060094,0.038959,32.025740,-235.628220,135.557064,4.156094,28.452818,11.144315,28.793781,1486.385217,20.345915,676677.891743,1.040436,19.398834,13.424394,2.290871,0.076281,0.052546,105.780341,84.830589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242812,69.374871,74.461857,100.000000,39.486160,46.556962,65.835102,83.420239,24.506329,26.512658,47.545341,1666.259766,28.845358,0.012131,75.418900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.372896,69.645894,138.351045,129.272830,142.074674,147.632986,54.603541,14.416743,133.230555,4.414553,69.910104,61.926753,128.126824,136.785510,125.957736,132.286209,80.969201,127.333047,-0.060207,0.038948,32.025740,-235.633034,135.432820,4.157020,28.451394,11.094821,16.399778,846.149608,20.342798,676705.076482,1.038960,19.406716,13.437534,2.290714,0.076404,0.052366,105.718805,84.793678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224923,69.368612,74.452980,100.000000,39.477972,46.556962,65.835102,83.415595,24.506329,26.512658,47.542809,1677.246094,28.886684,0.012182,75.422241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.326200,69.624916,138.355045,129.270045,142.069939,147.617987,54.638804,14.424021,133.221163,4.414636,69.932837,61.852000,128.139805,136.757781,125.963348,132.355582,80.958619,127.419170,-0.060214,0.038974,32.025740,-235.627227,135.354277,4.157148,28.438827,11.056633,0.955548,49.269881,20.347346,676804.106715,1.040206,19.428317,13.394607,2.290852,0.076117,0.052253,105.741573,84.799455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234641,69.387049,74.440664,100.000000,39.466627,46.556962,65.835102,83.410677,24.506329,26.512658,47.538730,1673.583984,28.899233,0.012211,75.424756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.400246,69.629608,138.333414,129.261132,142.079644,147.595602,54.674175,14.418028,133.214679,4.416978,69.937206,61.832199,128.133827,136.781724,125.956964,132.335246,80.955590,127.310988,-0.060314,0.038977,32.025740,-235.631913,135.144335,4.159043,28.468775,11.087339,24.331065,1253.743998,20.356105,676751.237976,1.039767,19.431856,13.366302,2.291609,0.077075,0.052986,105.756947,84.782980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232406,69.413466,74.467330,100.000000,39.457592,46.556962,65.835102,83.428085,24.506329,26.512658,47.535422,1666.259766,28.859170,0.012137,75.423034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.375597,69.628780,138.367440,129.270880,142.052477,147.597112,54.577989,14.417600,133.121255,4.419363,69.958678,61.856949,128.128944,136.761992,125.984804,132.275656,80.965464,127.422380,-0.060571,0.038992,32.025740,-235.632831,134.983032,4.161131,28.435870,11.117503,20.679393,1067.456651,20.375178,676708.907385,1.039829,19.452616,13.420638,2.293449,0.075518,0.052946,105.716366,84.758962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215144,69.382919,74.454167,100.000000,39.443233,46.556962,65.835102,83.379606,24.506329,26.512658,47.532355,1680.908203,28.909366,0.012175,75.427006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.333123,69.628780,138.311899,129.270880,142.047422,147.598671,54.499032,14.420739,133.299763,4.421113,70.003090,61.852617,128.157832,136.855594,125.976358,132.314977,80.955135,127.478083,-0.060768,0.039001,32.025740,-235.630509,135.656428,4.162989,28.460535,11.104900,1.026189,53.047939,20.334181,676564.377942,1.037590,19.391137,13.368703,2.290279,0.075355,0.052840,105.636220,84.779672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.243521,69.411292,74.479668,100.000000,39.429883,46.556962,65.835102,83.383751,24.506329,26.512658,47.529049,1677.246094,28.872206,0.012203,75.427125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.348377,69.639269,138.313039,129.282021,142.028655,147.592500,54.529327,14.419027,133.218293,4.422663,70.031978,61.789665,128.172664,136.831307,125.972914,132.198854,80.972791,127.424949,-0.060928,0.038979,32.025740,-235.626994,135.057880,4.164746,28.439981,11.045328,17.887811,924.181048,20.351758,676562.982312,1.039901,19.412330,13.415424,2.291778,0.076180,0.052709,105.613161,84.786650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221577,69.395996,74.483428,100.000000,39.418748,46.556962,65.835102,83.396928,24.506329,26.512658,47.526253,1662.597656,28.852192,0.012108,75.419684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.375070,69.650310,138.352759,129.312102,141.987918,147.584925,54.570018,14.416458,133.197583,4.424249,69.941484,61.933453,128.172642,136.779499,125.966268,132.289835,80.963119,127.436583,-0.060959,0.038949,32.025740,-235.634300,135.468756,4.166338,28.455252,11.096949,39.993095,2064.718790,20.361636,676634.411048,1.042237,19.450292,13.454040,2.292470,0.075349,0.052981,105.655137,84.701158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195389,69.342821,74.463361,100.000000,39.406480,46.556962,65.835102,83.319872,24.506329,26.512658,47.522514,1666.259766,28.871178,0.012140,75.453744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.452200,69.643962,138.380609,129.323521,142.024438,147.577557,54.635344,14.420311,133.178554,4.426341,69.917725,61.847153,128.202518,136.739021,126.015322,132.327424,80.978413,127.386076,-0.061122,0.038891,32.025740,-235.633060,135.332293,4.167952,28.475573,11.117738,16.059899,828.131175,20.354766,676563.101264,1.041350,19.447144,13.409402,2.291910,0.075933,0.053011,105.646511,84.740860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213196,69.358548,74.490744,100.000000,39.397760,46.556962,65.835102,83.354723,24.506329,26.512658,47.519430,1680.908203,28.904047,0.012243,75.498125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.377722,69.626848,138.351633,129.327977,142.050091,147.567014,54.624201,14.418741,133.119782,4.428076,69.916207,61.840223,128.177412,136.839201,125.982742,132.319661,80.951101,127.425154,-0.061195,0.038859,32.025740,-235.629893,134.906347,4.169753,28.496398,11.135390,0.436889,22.532851,20.349075,676557.293361,1.040038,19.434330,13.424982,2.291554,0.075423,0.052623,105.620745,84.732424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212116,69.326739,74.492938,100.000000,39.389824,46.556962,65.835102,83.305437,24.506329,26.512658,47.516019,1677.246094,28.903669,0.012212,75.499609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.421351,69.626848,138.341035,129.327977,142.079975,147.567827,54.678316,14.414175,133.303985,4.429137,69.873196,61.816488,128.205309,136.838888,125.988113,132.256912,80.961599,127.326071,-0.061109,0.038868,32.025740,-235.636746,135.238051,4.171463,28.473012,11.056561,21.354772,1100.296698,20.317221,676405.849027,1.037245,19.359097,13.384034,2.289091,0.075958,0.052006,105.621395,84.743285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239436,69.313775,74.508057,100.000000,39.376051,46.556962,65.835102,83.334699,24.506329,26.512658,47.512049,1666.259766,28.906734,0.012087,75.419573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.331439,69.619671,138.338908,129.320179,142.076608,147.559416,54.551690,14.417457,133.249411,4.429391,69.942580,61.895629,128.190428,136.792931,126.007095,132.330926,80.939224,127.326088,-0.060791,0.038817,32.025740,-235.634281,134.994637,4.172116,28.475212,11.130341,18.713926,966.466241,20.343743,676460.514847,1.038763,19.408499,13.431196,2.291435,0.077108,0.053034,105.622737,84.756487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210243,69.295797,74.511099,100.000000,39.363830,46.556962,65.835102,83.302729,24.506329,26.512658,47.508431,1677.246094,28.905850,0.012129,75.430534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.463322,69.619947,138.353014,129.317115,142.104023,147.548771,54.596693,14.417172,133.205814,4.430124,69.973146,61.936603,128.225149,136.804914,126.027104,132.233995,80.952813,127.372163,-0.060637,0.038833,32.025740,-235.631626,135.542075,4.172391,28.473734,11.146226,0.318397,16.429834,20.321866,676399.081025,1.036904,19.369527,13.370358,2.289605,0.075359,0.052359,105.714419,84.732904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233644,69.316289,74.525205,100.000000,39.352082,46.556962,65.835102,83.341645,24.506329,26.512658,47.505077,1673.583984,28.886233,0.012196,75.424900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.340133,69.633749,138.369328,129.325749,142.170182,147.527461,54.674140,14.424307,133.227005,4.431493,69.946537,61.813138,128.208368,136.756267,126.028982,132.221247,80.963635,127.350568,-0.060791,0.038816,32.025740,-235.627104,135.527837,4.173198,28.470849,11.131820,22.295017,1148.830219,20.361287,676479.916137,1.040961,19.442688,13.392742,2.292982,0.075118,0.052619,105.718571,84.778756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227339,69.322443,74.534048,100.000000,39.343538,46.556962,65.835102,83.264510,24.506329,26.512658,47.501737,1666.259766,28.915028,0.012140,75.427517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.392129,69.629884,138.331445,129.329649,142.167567,147.507097,54.675974,14.422452,133.236427,4.431579,69.963347,61.908421,128.205902,136.664604,125.998841,132.327446,80.946759,127.366506,-0.060660,0.038847,32.025740,-235.625529,135.195422,4.173254,28.501825,11.092784,49.729532,2562.405345,20.301713,676291.439696,1.037496,19.325156,13.402566,2.288214,0.074727,0.052969,105.692998,84.720758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203107,69.321053,74.536852,100.000000,39.328579,46.556962,65.835102,83.275464,24.506329,26.512658,47.497977,1666.259766,28.948294,0.012131,75.504714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.439668,69.629884,138.338115,129.329649,142.163337,147.538803,54.445692,14.418599,133.248918,4.432678,69.996351,62.041827,128.217066,136.688069,126.009256,132.378843,80.950075,127.326577,-0.060398,0.038836,32.025740,-235.633466,135.206743,4.174507,28.485562,11.124283,21.047689,1089.107833,20.359370,676285.324385,1.038277,19.448993,13.380771,2.293156,0.074991,0.053524,105.663164,84.720389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186795,69.332152,74.527812,100.000000,39.314711,46.556962,65.835102,83.280321,24.506329,26.512658,47.494560,1680.908203,28.899359,0.012219,75.424321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.409585,69.643686,138.317682,129.355830,142.153753,147.564074,54.692720,14.418884,133.219948,4.434397,70.021513,61.864569,128.234250,136.864863,126.032334,132.288675,80.943140,127.320169,-0.060377,0.038786,32.025740,-235.635958,135.484398,4.175580,28.481865,11.154718,27.710349,1427.389380,20.325460,676192.451834,1.037090,19.398664,13.405745,2.290554,0.075133,0.052352,105.714970,84.742849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209314,69.349269,74.536507,100.000000,39.303751,46.556962,65.835102,83.247175,24.506329,26.512658,47.491924,1669.921875,28.912756,0.012198,75.412073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.445506,69.660799,138.372867,129.363907,142.145316,147.577773,54.570076,14.419027,133.242482,4.434630,69.960660,61.918478,128.235006,136.768000,126.032312,132.317665,80.938764,127.377610,-0.060361,0.038748,32.025740,-235.630751,135.275861,4.175982,28.480297,11.102989,60.705933,3134.054660,20.309092,676290.081902,1.040786,19.356207,13.382140,2.288863,0.075801,0.052160,105.801520,84.746648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213029,69.349662,74.529208,100.000000,39.295267,46.556962,65.835102,83.252829,24.506329,26.512658,47.488782,1666.259766,28.912810,0.012082,75.429375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.358235,69.652794,138.377732,129.355273,142.141304,147.597605,54.499809,14.414746,133.253400,4.434914,69.922822,61.939375,128.230668,136.818520,126.047057,132.324141,80.923683,127.332192,-0.060188,0.038696,32.025740,-235.637973,135.273864,4.176469,28.506910,11.082200,25.529661,1319.714712,20.323839,676475.763646,1.036878,19.396871,13.385818,2.289664,0.078963,0.052771,105.865706,84.761404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207147,69.348348,74.513185,100.000000,39.286420,46.556962,65.835102,83.226193,24.506329,26.512658,47.486520,1677.246094,28.910178,0.012171,75.429682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.471630,69.652794,138.377630,129.355273,142.141494,147.615867,54.612613,14.411463,133.215306,4.435264,69.916636,61.828396,128.212290,136.899975,126.029407,132.269031,80.925725,127.457870,-0.060314,0.038716,32.025740,-235.639785,135.688920,4.176911,28.490484,11.135119,34.125902,1760.439769,20.319814,676558.223262,1.038663,19.381911,13.419381,2.289217,0.075573,0.052441,105.850967,84.769963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164661,69.342413,74.483049,100.000000,39.277650,46.556962,65.835102,83.262642,24.506329,26.512658,47.483140,1669.921875,28.946779,0.012195,75.430441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.368501,69.642857,138.397562,129.340511,142.127095,147.615412,54.506105,14.418741,133.282892,4.434818,69.931984,61.881807,128.239408,136.814663,126.023867,132.354865,80.963097,127.359857,-0.060172,0.038693,32.025740,-235.633160,135.199054,4.176185,28.504908,11.124139,61.764919,3192.469257,20.363165,676743.301887,1.041799,19.451859,13.411385,2.292607,0.074539,0.052556,105.841906,84.814924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196967,69.377620,74.483151,100.000000,39.267725,46.556962,65.835102,83.191990,24.506329,26.512658,47.479625,1666.259766,28.899179,0.012141,75.429554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.447956,69.642305,138.399789,129.334662,142.123556,147.629077,54.649854,14.420739,133.267566,4.435360,69.975471,61.850505,128.224302,136.917430,126.028203,132.239029,80.929731,127.434497,-0.060222,0.038748,32.025740,-235.629692,135.200562,4.176639,28.502907,11.121470,24.703589,1273.506150,20.313457,676735.659067,1.037599,19.350587,13.473187,2.288307,0.075201,0.052742,105.793135,84.803315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186637,69.343206,74.480482,100.000000,39.255978,46.556962,65.835102,83.236010,24.506329,26.512658,47.476475,1677.246094,28.909312,0.012164,75.504620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.392866,69.654174,138.386782,129.344689,142.097634,147.647376,54.583032,14.422452,133.210604,4.435773,69.938250,61.941396,128.237550,136.814611,126.051230,132.425559,80.913213,127.471960,-0.060450,0.038739,32.025740,-235.627326,135.450113,4.176701,28.532062,11.044030,28.006686,1445.553123,20.364044,676685.385290,1.041578,19.432747,13.386029,2.292546,0.077020,0.053228,105.785437,84.832952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218240,69.350303,74.500984,100.000000,39.248503,46.556962,65.835102,83.184864,24.506329,26.512658,47.473297,1666.259766,28.945571,0.012221,75.506981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.530410,69.642305,138.348793,129.357223,142.092417,147.649371,54.559902,14.421310,133.269607,4.433808,69.922681,61.810141,128.231268,136.708612,126.045711,132.303651,80.919037,127.488774,-0.060540,0.038721,32.025740,-235.629775,135.838594,4.174863,28.533541,11.085860,28.090497,1450.493661,20.329747,676782.182498,1.037409,19.361230,13.457311,2.289569,0.075125,0.052254,105.771983,84.846091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196159,69.347744,74.491581,100.000000,39.232842,46.556962,65.835102,83.174143,24.506329,26.512658,47.469702,1669.921875,28.939171,0.012121,75.507212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.523044,69.642305,138.339182,129.357223,142.074484,147.636038,54.502658,14.415174,133.277036,4.433005,69.904341,61.837954,128.248713,136.755968,126.048396,132.351786,80.917191,127.371798,-0.060527,0.038759,32.025740,-235.638198,134.843879,4.174140,28.535794,11.137986,59.590811,3080.289981,20.355655,676980.706561,1.039899,19.422295,13.492853,2.291443,0.075659,0.052179,105.696507,84.837320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182823,69.333995,74.470734,100.000000,39.222149,46.556962,65.835102,83.115448,24.506329,26.512658,47.466076,1666.259766,28.851362,0.012216,75.451886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.509162,69.637061,138.336906,129.359729,142.096762,147.616961,54.637898,14.417029,133.193741,4.433209,69.941039,61.910795,128.266172,136.869715,126.051095,132.283561,80.925815,127.401404,-0.060346,0.038740,32.025740,-235.638140,135.215615,4.174266,28.518070,11.075637,22.218240,1145.633401,20.285631,676842.394691,1.037681,19.287660,13.495567,2.285608,0.076984,0.054435,105.722019,84.879754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179470,69.346423,74.490569,100.000000,39.207848,46.556962,65.835102,83.107811,24.506329,26.512658,47.462682,1677.246094,28.953072,0.012148,75.481258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.472440,69.638441,138.398462,129.373377,142.101791,147.643990,54.640921,14.417314,133.226060,4.432651,69.911713,61.877131,128.254253,136.845626,126.055899,132.311552,80.934758,127.477759,-0.060151,0.038764,32.025740,-235.632137,135.459986,4.173511,28.517926,11.082939,32.362441,1668.603885,20.285475,676790.234626,1.038818,19.294229,13.438002,2.285727,0.075654,0.052872,105.736292,84.882949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.170469,69.344898,74.471515,100.000000,39.201093,46.556962,65.835102,83.101143,24.506329,26.512658,47.459481,1666.259766,28.885115,0.012174,75.424244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.506453,69.646446,138.419129,129.392874,142.109642,147.638759,54.489690,14.417885,133.271739,4.431851,69.963381,61.867306,128.251172,136.830329,126.036053,132.340318,80.901330,127.451232,-0.059952,0.038763,32.025740,-235.633200,135.443099,4.172681,28.500166,11.105405,61.574879,3183.605351,20.288426,676679.560753,1.036364,19.301366,13.444419,2.286214,0.076808,0.053489,105.661963,84.872911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179221,69.327902,74.458877,100.000000,39.193037,46.556962,65.835102,83.109650,24.506329,26.512658,47.456351,1677.246094,28.903416,0.012096,75.424568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.418916,69.646446,138.411295,129.392874,142.115837,147.617800,54.517267,14.413461,133.304906,4.430182,69.969149,61.940527,128.276276,136.850279,126.076035,132.278363,80.936963,127.499862,-0.059918,0.038806,32.025740,-235.635010,135.793219,4.170905,28.538210,11.105315,24.930469,1288.327765,20.320052,676810.993407,1.037203,19.335512,13.474253,2.288620,0.075684,0.052667,105.669929,84.894523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203560,69.359296,74.488183,100.000000,39.184461,46.556962,65.835102,83.078810,24.506329,26.512658,47.453551,1684.570312,28.946076,0.012195,75.433935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.438796,69.651690,138.407103,129.399280,142.106878,147.613594,54.735211,14.416743,133.221403,4.428384,69.925075,61.753757,128.275216,136.826734,126.062113,132.379432,80.942714,127.562563,-0.060104,0.038833,32.025740,-235.634668,135.229524,4.169148,28.528005,11.127619,34.541286,1777.876963,20.307816,676871.167432,1.039415,19.313169,13.494212,2.287675,0.076340,0.052037,105.625733,84.874559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204504,69.348197,74.471690,100.000000,39.175854,46.556962,65.835102,83.114532,24.506329,26.512658,47.450672,1669.921875,28.942704,0.012108,75.508797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.455175,69.637337,138.411498,129.401508,142.084455,147.605727,54.546147,14.419598,133.376581,4.428275,69.880783,61.846764,128.277004,136.831878,126.082999,132.409830,80.917943,127.474492,-0.060222,0.038815,32.025740,-235.628873,135.440732,4.168672,28.521767,11.099798,62.161968,3210.633000,20.343688,676741.777569,1.040422,19.391299,13.483270,2.290860,0.076676,0.052596,105.572562,84.895568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193955,69.351768,74.467364,100.000000,39.165232,46.556962,65.835102,83.093431,24.506329,26.512658,47.447600,1666.259766,28.926838,0.012076,75.450650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.366503,69.627124,138.464374,129.388417,142.120375,147.591112,54.545242,14.416743,133.334338,4.425945,69.894981,61.850732,128.267034,136.893804,126.065988,132.346348,80.895601,127.444214,-0.060414,0.038851,32.025740,-235.637608,135.996044,4.166666,28.521226,11.129404,41.359101,2136.211282,20.333466,676702.237137,1.035884,19.378792,13.509346,2.290037,0.076258,0.052373,105.499841,84.904723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165024,69.324919,74.434942,100.000000,39.155366,46.556962,65.835102,83.072472,24.506329,26.512658,47.442723,1680.908203,28.993136,0.012176,75.437217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.452590,69.621052,138.437722,129.371149,142.121278,147.586752,54.563714,14.424021,133.301737,4.423854,69.930387,61.872467,128.297578,136.848244,126.103241,132.393881,80.933658,127.446268,-0.060298,0.038857,32.025740,-235.628697,135.803616,4.164686,28.548542,11.168530,11.944048,616.705208,20.324809,676694.272552,1.039064,19.349818,13.489409,2.289490,0.077058,0.053445,105.538451,84.935272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203485,69.365449,74.473296,100.000000,39.149866,46.556962,65.835102,83.110699,24.506329,26.512658,47.438999,1680.908203,28.935132,0.012198,75.432307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
