OSU 80 Ton Compressor Load Stand
60.293900,69.807370,138.506535,129.553586,142.335267,147.909700,54.553840,14.417172,133.421225,4.204695,70.198127,61.821597,128.447483,136.994182,126.257847,132.411804,80.938097,127.589926,-0.055001,0.037874,32.025740,-235.632116,135.809492,3.958094,28.498075,11.107046,62.187617,3211.504860,20.400633,678561.324838,1.043099,19.509105,13.616264,2.291476,0.075650,0.052847,105.675413,85.053856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.185958,69.399417,74.533901,100.000000,38.704901,46.556962,65.835102,82.652245,24.506329,26.512658,47.289516,1666.259766,28.909673,0.012137,75.505797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.291685,69.807370,138.530464,129.553586,142.310697,147.887841,54.590994,14.421595,133.430388,4.200761,70.244518,61.798731,128.451389,137.022817,126.271114,132.446053,80.936711,127.610511,-0.055014,0.037829,32.025740,-235.626385,136.475852,3.954343,28.530710,11.103927,24.967000,1288.473075,20.491634,678556.885315,1.042773,19.693797,13.505654,2.299019,0.075905,0.052542,105.664108,85.054922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180581,69.420616,74.534568,100.000000,38.697384,46.556962,65.835102,82.623556,24.506329,26.512658,47.288289,1680.908203,28.906193,0.012298,75.427696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.382032,69.842426,138.535927,129.552193,142.297130,147.870588,54.602510,14.421453,133.453454,4.197626,70.191192,61.872498,128.475562,136.954950,126.292237,132.460253,80.959052,127.550132,-0.055069,0.037812,32.025740,-235.631265,136.036485,3.951369,28.480693,11.131657,33.688696,1738.207348,20.467920,678492.511844,1.044649,19.663955,13.527849,2.297190,0.077330,0.052133,105.670301,85.047399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201023,69.404928,74.531493,100.000000,38.690245,46.556962,65.835102,82.619671,24.506329,26.512658,47.288187,1666.259766,28.900081,0.012284,75.425148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.350917,69.848499,138.522830,129.556929,142.296658,147.852037,54.490638,14.415174,133.381309,4.194242,70.143196,61.901792,128.462995,136.973699,126.271065,132.526662,80.942052,127.640655,-0.055045,0.037892,32.025740,-235.631990,135.881732,3.947713,28.472273,11.104377,61.918835,3201.333164,20.470235,678398.282764,1.043827,19.665937,13.539678,2.297671,0.076864,0.052663,105.649387,85.023545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179282,69.381116,74.508583,100.000000,38.684331,46.556962,65.835102,82.565583,24.506329,26.512658,47.286797,1669.921875,28.880409,0.012178,75.425864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.390421,69.841598,138.495773,129.538545,142.285693,147.858107,54.488036,14.419883,133.420667,4.190334,70.164274,61.848512,128.483269,136.923444,126.300744,132.410930,81.006419,127.486041,-0.054812,0.038175,32.025740,-235.630385,135.925273,3.943684,28.493405,11.102863,23.379819,1208.843226,20.429122,678252.937364,1.041842,19.620225,13.486700,2.294324,0.075984,0.052769,105.675741,85.030136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184342,69.411089,74.540431,100.000000,38.676165,46.556962,65.835102,82.575242,24.506329,26.512658,47.285720,1677.246094,28.904859,0.012260,75.429955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.389951,69.841598,138.515980,129.538545,142.309236,147.849680,54.582444,14.415602,133.435672,4.186793,70.185718,61.897997,128.467036,137.066389,126.290700,132.430933,80.956477,127.522734,-0.054665,0.038123,32.025740,-235.640547,135.918544,3.940257,28.485093,11.103169,32.386926,1671.655394,20.439117,678253.638849,1.044468,19.654104,13.549630,2.295290,0.076436,0.052744,105.695279,85.036682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181940,69.387511,74.538390,100.000000,38.666064,46.556962,65.835102,82.546322,24.506329,26.512658,47.284049,1673.583984,28.877849,0.012240,75.426597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.304013,69.850431,138.535873,129.543559,142.268126,147.836345,54.662042,14.419169,133.366183,4.183275,70.182310,61.932590,128.480959,137.008613,126.279338,132.385118,80.988310,127.536096,-0.054759,0.038256,32.025740,-235.632079,136.041707,3.936963,28.477268,11.143828,18.819447,969.953680,20.416383,678050.428138,1.043779,19.611904,13.406797,2.293340,0.075936,0.052618,105.689992,85.061440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189764,69.429797,74.522181,100.000000,38.659610,46.556962,65.835102,82.536427,24.506329,26.512658,47.282615,1666.259766,28.901757,0.012173,75.425301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.357967,69.857332,138.577692,129.546623,142.253115,147.847005,54.606253,14.419027,133.429291,4.181417,70.186768,61.851229,128.484908,137.002581,126.316412,132.457664,80.980865,127.630796,-0.054728,0.038471,32.025740,-235.631895,136.014643,3.934749,28.515835,11.117089,30.429513,1569.938434,20.419113,678155.730374,1.041923,19.612323,13.475368,2.293693,0.077236,0.052448,105.774755,85.102952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199800,69.412425,74.551824,100.000000,38.652142,46.556962,65.835102,82.576688,24.506329,26.512658,47.281610,1680.908203,28.937512,0.012201,75.452687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.311767,69.859264,138.549339,129.549130,142.242336,147.862539,54.487884,14.417457,133.369374,4.179001,70.163060,61.835690,128.490799,137.053849,126.302841,132.580284,80.999479,127.563930,-0.054670,0.038426,32.025740,-235.634118,136.152738,3.932270,28.499824,11.059355,6.056562,313.152737,20.461016,678088.101272,1.041992,19.697971,13.450317,2.297291,0.078063,0.052686,105.765775,85.099467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206098,69.407510,74.552836,100.000000,38.648290,46.556962,65.835102,82.541868,24.506329,26.512658,47.280352,1673.583984,28.901541,0.012280,75.459437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.396568,69.856228,138.581827,129.554143,142.242125,147.840033,54.651542,14.419883,133.457931,4.176064,70.186085,61.745364,128.502652,136.951090,126.343944,132.533979,80.986329,127.614022,-0.054634,0.038438,32.025740,-235.628751,135.854788,3.928701,28.539022,11.127330,21.595191,1113.229283,20.445479,678131.239095,1.042110,19.656635,13.505815,2.295930,0.081004,0.052577,105.774891,85.145897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189281,69.414780,74.556918,100.000000,38.640599,46.556962,65.835102,82.560249,24.506329,26.512658,47.279193,1666.259766,28.898440,0.012163,75.499856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.408255,69.856228,138.560254,129.554143,142.225646,147.831331,54.603953,14.414603,133.431894,4.173602,70.147502,61.832998,128.482965,137.011735,126.316802,132.540270,80.950838,127.551934,-0.054631,0.038404,32.025740,-235.641872,136.681129,3.926039,28.536534,11.154736,51.579157,2661.216106,20.464060,678188.258176,1.045382,19.699870,13.453274,2.297219,0.078540,0.052335,105.734802,85.121984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186094,69.410764,74.558297,100.000000,38.638017,46.556962,65.835102,82.508227,24.506329,26.512658,47.277805,1669.921875,28.905832,0.012228,75.429017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.313842,69.848775,138.525261,129.576426,142.231665,147.844627,54.420756,14.416458,133.379815,4.172288,70.106642,61.829817,128.472991,136.986107,126.300956,132.492417,80.965100,127.628227,-0.054754,0.038370,32.025740,-235.635770,136.240497,3.925543,28.487743,11.130792,13.731638,710.866051,20.427368,678051.955728,1.040452,19.621042,13.491842,2.294531,0.075599,0.053110,105.664632,85.087667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169201,69.397197,74.525618,100.000000,38.628608,46.556962,65.835102,82.495200,24.506329,26.512658,47.276197,1677.246094,28.904282,0.012259,75.426477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.426677,69.841046,138.556924,129.577262,142.234225,147.844582,54.659461,14.422452,133.452001,4.172474,70.109571,61.833375,128.484752,137.032834,126.285479,132.456525,80.968011,127.515218,-0.054912,0.038349,32.025740,-235.628143,136.051516,3.925257,28.504980,11.075421,25.987863,1339.476865,20.417135,678102.265123,1.041072,19.610602,13.495828,2.293730,0.078305,0.052760,105.677023,85.103203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177206,69.408107,74.535156,100.000000,38.619738,46.556962,65.835102,82.537095,24.506329,26.512658,47.274863,1666.259766,28.947951,0.012226,75.432742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.300546,69.835249,138.557936,129.577540,142.225362,147.842798,54.493070,14.411891,133.394207,4.173172,70.133122,61.940906,128.502779,137.038468,126.320308,132.487362,80.966441,127.602603,-0.055127,0.038394,32.025740,-235.639193,136.124330,3.925309,28.483686,11.094154,48.284329,2496.289321,20.455714,678183.182593,1.046475,19.687525,13.520277,2.296741,0.075937,0.053180,105.711740,85.130992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174464,69.433186,74.574433,100.000000,38.612935,46.556962,65.835102,82.470838,24.506329,26.512658,47.273132,1680.908203,28.905724,0.012196,75.423426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.351523,69.842978,138.541589,129.579211,142.159304,147.865604,54.640001,14.416886,133.400183,4.175841,70.169511,61.826022,128.487345,136.995369,126.312623,132.479644,80.971490,127.586049,-0.055300,0.038391,32.025740,-235.631748,135.897639,3.927638,28.464971,11.147488,14.928341,769.716578,20.408647,678069.235924,1.039712,19.578968,13.460017,2.292976,0.075197,0.052371,105.709481,85.139280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172916,69.460288,74.527518,100.000000,38.606686,46.556962,65.835102,82.526870,24.506329,26.512658,47.270965,1673.583984,28.868870,0.012248,75.426213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.289867,69.842978,138.496839,129.579211,142.175358,147.870903,54.552655,14.416458,133.501903,4.176935,70.152462,61.808051,128.501656,136.943412,126.291521,132.403757,80.972971,127.676710,-0.055308,0.038438,32.025740,-235.630216,136.604831,3.929502,28.481649,11.121813,6.890996,355.873861,20.466379,678154.260035,1.045292,19.685891,13.505936,2.297789,0.075787,0.053145,105.691804,85.115886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164541,69.478905,74.548822,100.000000,38.595572,46.556962,65.835102,82.494485,24.506329,26.512658,47.269887,1673.583984,28.884124,0.012176,75.430586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.403306,69.852915,138.516549,129.600102,142.208116,147.883535,54.706061,14.420596,133.391962,4.178265,70.160081,61.777753,128.503294,137.012657,126.306800,132.517906,80.995698,127.497366,-0.055405,0.038450,32.025740,-235.626568,135.940018,3.930945,28.480459,11.051873,33.648184,1732.830880,20.443651,678219.271146,1.041681,19.648042,13.492488,2.295577,0.076676,0.054059,105.637830,85.100188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189553,69.498924,74.529214,100.000000,38.584099,46.556962,65.835102,82.519948,24.506329,26.512658,47.268955,1666.259766,28.896961,0.012215,75.428199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.437532,69.849603,138.544697,129.612357,142.249878,147.899105,54.566429,14.415602,133.439921,4.179593,70.167479,61.817428,128.517796,137.010116,126.318615,132.442667,80.975204,127.517183,-0.055630,0.038470,32.025740,-235.635973,136.005671,3.931859,28.451953,11.088997,14.153972,730.773513,20.464953,678289.397305,1.044577,19.703170,13.536997,2.297183,0.075539,0.052201,105.595590,85.116478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172244,69.501967,74.536626,100.000000,38.580278,46.556962,65.835102,82.453239,24.506329,26.512658,47.267657,1680.908203,28.841716,0.012228,75.417263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.373281,69.857056,138.533528,129.613471,142.273446,147.921996,54.583349,14.417742,133.463145,4.179739,70.192580,61.775223,128.541755,137.021090,126.339524,132.552048,80.987053,127.565521,-0.055509,0.038474,32.025740,-235.633342,136.469062,3.931224,28.498183,11.143539,9.639796,497.551055,20.418284,678210.566055,1.039582,19.611710,13.423267,2.293195,0.076792,0.053523,105.671643,85.132757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194121,69.530478,74.549393,100.000000,38.574618,46.556962,65.835102,82.429055,24.506329,26.512658,47.266190,1666.259766,28.896258,0.012254,75.427014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.353045,69.857056,138.521474,129.613471,142.257217,147.913540,54.617240,14.419883,133.446327,4.178064,70.171480,61.905852,128.512096,136.964667,126.314847,132.504969,80.949284,127.579905,-0.055751,0.038462,32.025740,-235.632672,136.038505,3.929688,28.504980,11.077620,38.478323,1984.798321,20.409528,678307.152543,1.041684,19.577834,13.453822,2.292362,0.075797,0.053992,105.727715,85.067031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176118,69.522862,74.506791,100.000000,38.566766,46.556962,65.835102,82.453350,24.506329,26.512658,47.265225,1666.259766,28.864795,0.012142,75.425940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.410615,69.863129,138.523348,129.629627,142.269880,147.902678,54.523173,14.413889,133.423173,4.175963,70.148224,61.745868,128.526364,137.015274,126.325259,132.517229,80.959338,127.600846,-0.055992,0.038478,32.025740,-235.636052,136.109522,3.928518,28.452025,11.094064,16.592180,857.338474,20.441034,678444.379963,1.042780,19.642674,13.466507,2.294617,0.076292,0.052882,105.751830,85.110877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196357,69.526900,74.515685,100.000000,38.557368,46.556962,65.835102,82.456748,24.506329,26.512658,47.264241,1677.246094,28.841229,0.012268,75.417076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.342028,69.864233,138.575482,129.646339,142.274585,147.901178,54.620547,14.418456,133.401753,4.175012,70.133878,61.717459,128.560275,137.059428,126.345240,132.467849,80.988489,127.547299,-0.055947,0.038476,32.025740,-235.632139,136.066773,3.927415,28.491187,11.107064,25.262238,1303.004069,20.446809,678529.340346,1.042464,19.660759,13.511576,2.295186,0.077792,0.052506,105.788939,85.128479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202707,69.544043,74.513694,100.000000,38.554482,46.556962,65.835102,82.417961,24.506329,26.512658,47.263034,1669.921875,28.894545,0.012271,75.421858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.364514,69.849603,138.568256,129.625448,142.285239,147.893445,54.494953,14.413033,133.447159,4.172658,70.174635,61.844910,128.543345,137.052370,126.332547,132.544242,80.975765,127.587747,-0.055971,0.038394,32.025740,-235.639195,136.214067,3.924720,28.465602,11.156575,61.538666,3181.425702,20.419364,678418.583409,1.043092,19.615395,13.512148,2.293030,0.075924,0.053224,105.796081,85.102768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198728,69.547538,74.515730,100.000000,38.549883,46.556962,65.835102,82.448034,24.506329,26.512658,47.261883,1666.259766,28.849415,0.012174,75.422676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.361425,69.858436,138.546236,129.623499,142.240108,147.849316,54.567424,14.420026,133.400544,4.169547,70.212608,61.715618,128.532841,137.018139,126.346947,132.428023,80.973790,127.658403,-0.055887,0.038446,32.025740,-235.632529,136.644946,3.920849,28.468793,11.098319,32.273879,1666.278926,20.460272,678383.003249,1.042546,19.677783,13.455824,2.296500,0.074902,0.052027,105.794957,85.098764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208265,69.535483,74.512089,100.000000,38.538886,46.556962,65.835102,82.455876,24.506329,26.512658,47.259534,1669.921875,28.843159,0.012252,75.421525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.305666,69.858436,138.558663,129.623499,142.247761,147.825359,54.625897,14.420454,133.456868,4.166261,70.283865,61.929327,128.539340,136.995174,126.340997,132.490383,80.993852,127.560887,-0.056092,0.038478,32.025740,-235.631611,135.595937,3.918744,28.457488,11.043525,1.414575,72.955402,20.446767,678338.001293,1.044418,19.643057,13.489073,2.295525,0.075645,0.052919,105.767870,85.107319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206491,69.528312,74.491859,100.000000,38.531800,46.556962,65.835102,82.421346,24.506329,26.512658,47.258636,1677.246094,28.897052,0.012271,75.427253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.408762,69.894597,138.575677,129.634919,142.242127,147.818382,54.483129,14.415602,133.438287,4.164196,70.266525,61.879479,128.540653,137.043978,126.344263,132.473796,80.995861,127.606313,-0.056191,0.038465,32.025740,-235.634993,136.335252,3.917360,28.438628,11.093090,21.604517,1117.152652,20.438701,678162.906363,1.042805,19.654649,13.526893,2.295278,0.076372,0.052495,105.699328,85.119103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204573,69.520582,74.496772,100.000000,38.525038,46.556962,65.835102,82.442637,24.506329,26.512658,47.259035,1666.259766,28.866111,0.012239,75.423400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.299536,69.906742,138.564253,129.635197,142.214446,147.806988,54.582130,14.417029,133.430725,4.163044,70.186283,61.772561,128.543373,137.011543,126.339977,132.474734,81.009460,127.641531,-0.056131,0.038447,32.025740,-235.634056,136.270763,3.915634,28.469442,11.110418,17.071821,881.169304,20.463238,678037.040852,1.042594,19.704498,13.457356,2.297606,0.075913,0.052496,105.680291,85.143647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223678,69.520997,74.498095,100.000000,38.522649,46.556962,65.835102,82.380869,24.506329,26.512658,47.258106,1680.908203,28.866508,0.012200,75.421082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
60.406536,69.894597,138.550118,129.645782,142.230338,147.825742,54.475841,14.418170,133.461285,4.162248,70.165323,61.719286,128.564224,137.054563,126.352705,132.434805,81.003367,127.582926,-0.056155,0.038459,32.025740,-235.628994,136.356910,3.914035,28.490538,11.138924,-0.044766,-2.315149,20.419994,677990.477192,1.043389,19.648519,13.478399,2.293967,0.076202,0.052917,105.672374,85.110268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215651,69.519201,74.489065,100.000000,38.513316,46.556962,65.835102,82.431626,24.506329,26.512658,47.257801,1669.921875,28.884953,0.012255,75.426929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
