OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, November 1, 2020
1:34:13 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
40.670445,49.059929,139.074958,139.241045,95.293179,95.864172,54.522204,14.433012,137.005394,4.458996,49.255381,41.224436,137.712180,138.596962,136.065062,136.424040,84.615053,134.843371,-0.060923,0.038539,32.025740,-235.618236,132.031891,4.202948,27.910915,10.938119,27.365238,1414.020865,19.515654,418446.919670,0.983615,18.917110,13.586934,3.407449,0.075846,0.052066,109.629003,85.896074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329407,69.617142,76.914394,100.000000,34.485022,35.443038,40.236485,51.595299,22.506329,26.191996,36.977429,1680.908203,28.372547,0.011636,75.369754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.735311,49.266249,138.999712,139.401464,95.325327,95.869689,54.525837,14.430871,136.945560,4.457765,49.485655,41.210762,137.679600,138.501414,136.008118,136.383599,84.621600,134.702312,-0.060823,0.038501,32.025740,-235.620377,131.165825,4.202320,27.934228,10.887814,31.540572,1629.660821,19.542601,418411.572248,0.983819,18.925800,13.481521,3.412454,0.074958,0.052413,109.615541,85.874916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292168,69.596936,76.925941,100.000000,34.485270,35.443038,40.236485,51.657472,22.506329,26.191996,36.974915,1666.259766,28.371375,0.011754,75.370632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.678926,49.266249,138.926025,139.401464,95.353095,95.874231,54.505177,14.437436,136.948529,4.457023,49.759452,41.131235,137.693368,138.416371,136.000707,136.227185,84.633539,134.614687,-0.060728,0.038496,32.025740,-235.614139,131.810503,4.201238,27.912736,10.891474,61.221293,3164.424438,19.593156,418740.783867,0.988480,19.197319,13.455290,3.419558,0.077305,0.052973,109.586699,85.842849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298307,69.611790,76.924819,100.000000,34.477483,35.443038,40.236485,51.627490,22.506329,26.191996,36.976674,1662.597656,28.342328,0.011656,75.369984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.669235,49.464049,138.891354,139.536219,95.347769,95.880342,54.562154,14.433155,136.924799,4.455415,49.977132,41.138487,137.711837,138.298889,135.964458,136.229423,84.599918,134.543477,-0.060881,0.038642,32.025740,-235.614990,131.599011,4.199394,27.876999,10.920666,26.757720,1381.616748,19.567126,418957.159712,0.987293,19.325237,13.380053,3.412266,0.074857,0.052403,109.581370,85.821082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291247,69.589788,76.926284,100.000000,34.473474,35.443038,40.236485,51.659591,22.506329,26.191996,36.979190,1680.908203,28.325848,0.011743,75.354292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.681231,49.665431,138.811911,139.645867,95.392143,95.876136,54.574333,14.435438,136.698270,4.451805,50.200096,41.077582,137.739218,138.240318,135.972619,136.147121,84.592666,134.401945,-0.060991,0.038620,32.025740,-235.615647,131.042312,4.196315,27.902332,10.938948,0.371749,19.190723,19.585337,418992.812458,0.989199,19.393383,13.325416,3.415184,0.076236,0.052733,109.574715,85.803655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308342,69.609783,76.926786,100.000000,34.465801,35.443038,40.236485,51.608759,22.506329,26.191996,36.982017,1677.246094,28.313966,0.011780,75.372149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.689838,49.857466,138.709760,139.756354,95.429370,95.870615,54.551100,14.435438,136.644009,4.449844,50.379613,41.085216,137.736175,138.144948,135.944889,136.001418,84.600985,134.330936,-0.060833,0.038646,32.025740,-235.612380,131.743568,4.194047,27.905794,10.872344,16.263041,839.901281,19.597445,419324.973842,0.988993,19.602902,13.324324,3.415145,0.075396,0.052260,109.587166,85.817666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300489,69.597782,76.917072,100.000000,34.455632,35.443038,40.236485,51.668159,22.506329,26.191996,36.979284,1666.259766,28.298190,0.011659,75.370964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.638716,50.032998,138.628434,139.873260,95.431183,95.866772,54.604565,14.434724,136.644276,4.448013,50.561028,41.188301,137.760953,138.160103,135.960083,135.957352,84.623410,134.448082,-0.060687,0.038677,32.025740,-235.614073,131.137536,4.191981,27.865784,10.880548,41.139341,2122.552147,19.592763,419553.381061,0.988930,19.789776,13.262540,3.412186,0.076017,0.053104,109.555830,85.853100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301901,69.605005,76.924475,100.000000,34.448020,35.443038,40.236485,51.666574,22.506329,26.191996,36.985859,1666.259766,28.286290,0.011682,75.365492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.748618,50.032998,138.656377,139.873260,95.424965,95.864567,54.577030,14.437293,136.728563,4.445796,50.600566,41.220270,137.810711,138.126192,135.954039,135.986812,84.609840,134.347482,-0.060707,0.038639,32.025740,-235.612648,131.514064,4.189746,27.860718,10.880115,16.898512,872.305398,19.586179,419740.749886,0.989560,19.971405,13.219563,3.408953,0.077392,0.052700,109.472431,85.864800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315326,69.609292,76.944117,100.000000,34.437537,35.443038,40.236485,51.699374,22.506329,26.191996,36.992726,1680.908203,28.337424,0.011755,75.364631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.778586,50.143053,138.679064,139.963103,95.389374,95.851847,54.582932,14.435295,136.619187,4.443989,50.502740,41.194069,137.845084,138.141043,135.963427,135.937062,84.597242,134.373888,-0.060582,0.038577,32.025740,-235.615789,131.278097,4.188261,27.915909,10.940896,27.043807,1395.857122,19.608585,419932.690520,0.990350,20.208775,13.254305,3.411241,0.076219,0.052863,109.424084,85.893765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329589,69.618983,76.959802,100.000000,34.433804,35.443038,40.236485,51.644529,22.506329,26.191996,36.997731,1666.259766,28.339533,0.011768,75.372277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.627341,50.138100,138.670201,139.967010,95.320664,95.829642,54.629951,14.435152,136.666768,4.441038,50.444869,41.173297,137.854618,138.064833,135.967971,135.926325,84.582493,134.307796,-0.060626,0.038541,32.025740,-235.619689,131.483860,4.185502,27.889170,10.936622,58.678982,3026.089373,19.561284,419872.149758,0.987930,20.075914,13.218786,3.402726,0.075726,0.052825,109.382368,85.877405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318286,69.601872,76.946153,100.000000,34.430651,35.443038,40.236485,51.630648,22.506329,26.191996,36.998900,1673.583984,28.328030,0.011637,75.364469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.822845,50.132597,138.609112,139.926552,95.259842,95.808987,54.559942,14.431727,136.694396,4.438852,50.399838,41.163862,137.870279,138.099360,135.998709,135.996241,84.598510,134.239238,-0.060770,0.038564,32.025740,-235.619357,131.634457,4.182964,27.855471,10.907449,26.151604,1350.375110,19.553522,419952.614819,0.987186,20.149788,13.244272,3.400782,0.076074,0.053150,109.407467,85.866112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325640,69.599676,76.965609,100.000000,34.427084,35.443038,40.236485,51.712589,22.506329,26.191996,36.999828,1677.246094,28.336630,0.011735,75.375268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.714526,50.132597,138.602324,139.926552,95.222872,95.788786,54.546366,14.436151,136.591605,4.436785,50.353683,41.193951,137.870755,138.109673,136.017696,135.989582,84.599985,134.379642,-0.060836,0.038559,32.025740,-235.616403,131.606902,4.180804,27.873087,10.888121,28.086341,1450.638971,19.616764,419975.531482,0.990076,20.327644,13.226760,3.413224,0.075545,0.052258,109.450947,85.878175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319924,69.591056,76.960100,100.000000,34.418557,35.443038,40.236485,51.613194,22.506329,26.191996,37.000705,1669.921875,28.296296,0.011721,75.372617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.822553,50.110862,138.649570,139.915391,95.196004,95.771613,54.547290,14.444714,136.726668,4.432730,50.293103,41.183508,137.863012,138.113655,136.014948,135.951858,84.603427,134.287648,-0.060624,0.038576,32.025740,-235.603430,131.684807,4.177281,27.856102,10.868107,61.898806,3196.973866,19.515964,419718.512744,0.985973,20.085936,13.177264,3.395381,0.075806,0.051514,109.477696,85.836806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.316549,69.611345,76.975097,100.000000,34.410523,35.443038,40.236485,51.672132,22.506329,26.191996,37.000853,1666.259766,28.298713,0.011636,75.355323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.761501,50.071517,138.635066,139.898092,95.188718,95.750253,54.535831,14.434439,136.624541,4.425415,50.185110,41.157477,137.901909,138.072136,136.046610,135.880304,84.621008,134.263008,-0.060477,0.038592,32.025740,-235.615666,131.438441,4.171019,27.836215,10.939057,30.010535,1550.321592,19.560389,419701.177371,0.988856,20.216697,13.244337,3.404248,0.077263,0.052480,109.456718,85.816484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326561,69.613881,76.982550,100.000000,34.407854,35.443038,40.236485,51.685240,22.506329,26.191996,37.000367,1677.246094,28.296819,0.011713,75.366071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.621918,50.023644,138.581700,139.881909,95.102490,95.728921,54.519217,14.437721,136.580917,4.422894,50.229072,41.355197,137.895138,138.153775,136.024399,135.887660,84.595790,134.325057,-0.060718,0.038587,32.025740,-235.614997,131.875237,4.168586,27.856319,10.928004,2.435380,125.848221,19.512037,419519.921074,0.985769,20.064553,13.195987,3.396396,0.075758,0.051808,109.425448,85.837325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317591,69.591215,76.986321,100.000000,34.402354,35.443038,40.236485,51.653213,22.506329,26.191996,37.000952,1677.246094,28.305384,0.011710,75.369080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.981854,50.042078,138.629163,139.884420,95.077044,95.707691,54.557084,14.436437,136.709565,4.421479,49.876975,41.566218,137.908323,138.200585,136.054581,135.967376,84.612466,134.296838,-0.060844,0.038584,32.025740,-235.610074,131.508477,4.167665,27.916035,10.949767,15.299640,790.059970,19.531620,419388.004108,0.987257,20.098877,13.166375,3.401128,0.075932,0.053250,109.420248,85.841354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341790,69.614576,77.008088,100.000000,34.392380,35.443038,40.236485,51.728455,22.506329,26.191996,36.999215,1662.597656,28.369518,0.011645,75.366361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
41.223650,50.042078,138.859272,139.884420,95.115143,95.692512,54.566910,14.440575,136.884169,4.419773,49.194180,41.645241,137.904007,138.430961,136.045243,136.183550,84.587795,134.639048,-0.060597,0.038596,32.025740,-235.608549,131.466931,4.166751,27.954278,10.921874,41.277024,2131.125434,19.582327,419375.762995,0.990894,20.219752,13.221889,3.411501,0.075536,0.052292,109.376815,85.799604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318444,69.608673,77.016938,100.000000,34.402094,35.443038,40.236485,51.539613,22.506329,26.191996,37.000252,1669.921875,28.407364,0.011675,75.387133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
41.189844,49.829128,138.985907,139.860425,95.119822,95.687971,54.588952,14.439719,137.001151,4.417289,48.910326,41.496404,137.918366,138.492758,136.092412,136.299386,84.610382,134.664147,-0.060702,0.038557,32.025740,-235.613653,131.563154,4.164730,27.967782,10.950993,14.216126,733.679712,19.420497,419034.771541,0.980607,19.803946,13.191435,3.382696,0.076857,0.053171,109.351976,85.826238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335607,69.601337,77.011746,100.000000,34.411808,35.443038,40.236485,51.395248,22.506329,26.191996,36.991433,1680.908203,28.374711,0.011681,75.376172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
41.025630,49.458271,138.992221,139.588671,95.129714,95.689464,54.578151,14.439148,137.057293,4.416266,48.774836,41.540666,137.890088,138.581341,136.119207,136.372645,84.616706,134.692633,-0.060673,0.038546,32.025740,-235.610793,131.548388,4.163749,27.981089,11.009033,25.039947,1292.541753,19.335025,418855.495004,0.974036,19.513880,13.383033,3.368437,0.075420,0.051741,109.353367,85.828888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335395,69.613165,77.017305,100.000000,34.426204,35.443038,40.236485,51.397013,22.506329,26.191996,36.990037,1669.921875,28.424907,0.011578,75.376121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
41.093117,49.244241,139.016788,139.406207,95.126289,95.689468,54.538617,14.437293,137.102835,4.415944,48.634736,41.574872,137.819154,138.585539,136.103636,136.375353,84.592504,134.780397,-0.060618,0.038541,32.025740,-235.612648,131.398385,4.163674,27.953142,10.980797,61.146333,3158.612041,19.352764,418559.814392,0.973924,19.341407,13.372677,3.374276,0.075340,0.052475,109.366718,85.815306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339805,69.578549,77.006053,100.000000,34.427029,35.443038,40.236485,51.473513,22.506329,26.191996,36.970664,1677.246094,28.419390,0.011513,75.371024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.894884,49.244241,139.033548,139.406207,95.106467,95.697102,54.592241,14.441431,137.083765,4.415742,48.721325,41.274440,137.783758,138.605709,136.083585,136.426755,84.590784,134.666839,-0.060563,0.038561,32.025740,-235.608836,131.250949,4.163658,27.957505,10.933359,29.641738,1529.687580,19.407927,418216.046058,0.977421,19.167528,13.380231,3.387936,0.076279,0.052581,109.278960,85.822957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331499,69.592664,77.012135,100.000000,34.431468,35.443038,40.236485,51.427986,22.506329,26.191996,36.956445,1684.570312,28.374440,0.011622,75.374527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.720305,49.116872,139.011188,139.343713,95.139032,95.705506,54.582572,14.436151,136.969472,4.416714,48.898843,41.274033,137.766039,138.553316,136.078937,136.407622,84.579319,134.684902,-0.060558,0.038551,32.025740,-235.611993,131.359717,4.164206,27.973083,10.971836,21.953629,1133.136746,19.368908,417955.967212,0.975841,18.872473,13.447179,3.382970,0.076120,0.052990,109.242814,85.834318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331477,69.571884,77.031432,100.000000,34.438208,35.443038,40.236485,51.529123,22.506329,26.191996,36.942385,1680.908203,28.377397,0.011548,75.453232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.856177,49.131452,138.986420,139.353478,95.124453,95.710857,54.620735,14.437150,137.050719,4.418521,49.066878,41.449814,137.773755,138.487572,136.048496,136.401287,84.602382,134.714142,-0.060639,0.038568,32.025740,-235.607563,130.751481,4.165718,27.952366,10.955572,31.908179,1645.790224,19.462205,418123.505203,0.980093,19.110764,13.393588,3.399779,0.075341,0.053624,109.270803,85.830875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338559,69.595570,77.033715,100.000000,34.436287,35.443038,40.236485,51.618117,22.506329,26.191996,36.935798,1669.921875,28.415351,0.011553,75.455900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.963765,49.220583,139.013982,139.429643,95.099486,95.716495,54.635071,14.435438,137.020405,4.420433,49.114079,41.522336,137.745626,138.538698,136.006422,136.356059,84.579822,134.709980,-0.060828,0.038581,32.025740,-235.616137,131.243813,4.167986,27.997154,10.973152,59.014184,3043.090636,19.533820,418144.127324,0.984588,19.193990,13.413852,3.413805,0.076569,0.052464,109.313126,85.805491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.336852,69.585146,77.014244,100.000000,34.439675,35.443038,40.236485,51.547648,22.506329,26.191996,36.928702,1673.583984,28.417966,0.011621,75.382675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
41.028682,49.267075,139.026931,139.492975,95.102929,95.725210,54.588901,14.435438,137.170277,4.420727,49.036448,41.489848,137.753174,138.572560,135.988921,136.407071,84.571794,134.750301,-0.060902,0.038599,32.025740,-235.613523,131.651873,4.168631,27.992069,10.972539,19.819141,1022.846499,19.471025,418053.553878,0.980442,19.044606,13.405035,3.401846,0.076231,0.052171,109.386243,85.814988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321329,69.599518,77.019724,100.000000,34.440398,35.443038,40.236485,51.489133,22.506329,26.191996,36.925926,1677.246094,28.421932,0.011660,75.386306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.869985,49.267075,139.127782,139.492975,95.113747,95.732207,54.583869,14.425877,137.188500,4.422621,48.962885,41.406053,137.771083,138.645773,136.007642,136.436462,84.608890,134.704827,-0.060912,0.038644,32.025740,-235.630762,130.568074,4.169527,28.008495,10.934837,0.095911,4.950348,19.431290,418153.520212,0.977675,19.004203,13.425566,3.393584,0.075388,0.052975,109.405663,85.795826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350209,69.609707,77.044398,100.000000,34.450373,35.443038,40.236485,51.447513,22.506329,26.191996,36.921686,1677.246094,28.449699,0.011611,75.453846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.904968,49.237914,139.145699,139.475398,95.094207,95.740173,54.557513,14.437008,137.182961,4.426523,49.063949,41.280087,137.766382,138.663611,136.000616,136.467802,84.611382,134.802639,-0.060954,0.038653,32.025740,-235.612607,131.321741,4.172670,28.049803,10.943961,14.095380,727.867315,19.407667,418219.176551,0.977028,18.972665,13.453234,3.388530,0.078975,0.051773,109.459255,85.785279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329355,69.590520,77.041974,100.000000,34.457978,35.443038,40.236485,51.524546,22.506329,26.191996,36.914443,1666.259766,28.426115,0.011571,75.454519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.649054,49.239840,139.077648,139.435780,95.107809,95.741666,54.539826,14.428588,137.075335,4.429597,49.291765,41.110854,137.757938,138.554750,136.004108,136.495564,84.621215,134.719291,-0.060860,0.038653,32.025740,-235.618739,131.563444,4.176198,27.975157,11.009195,37.557362,1940.042859,19.492684,418289.700100,0.981310,19.163591,13.393988,3.404155,0.076904,0.053236,109.465645,85.783694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348065,69.615036,77.041607,100.000000,34.461157,35.443038,40.236485,51.503138,22.506329,26.191996,36.908217,1673.583984,28.418380,0.011622,75.455696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.707891,49.354282,139.027084,139.465075,95.119721,95.737102,54.549130,14.435295,137.065535,4.432785,49.556451,41.220547,137.747914,138.642432,135.984034,136.399595,84.622662,134.724366,-0.060666,0.038654,32.025740,-235.616770,131.272060,4.179573,27.961562,10.979787,15.643475,807.933093,19.479001,418262.344756,0.980879,19.092294,13.439132,3.401682,0.076002,0.052499,109.454756,85.806322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345135,69.615014,77.045125,100.000000,34.461976,35.443038,40.236485,51.639256,22.506329,26.191996,36.902084,1677.246094,28.394220,0.011690,75.375933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.770722,49.516319,139.027211,139.568862,95.087779,95.723384,54.544523,14.434439,137.091319,4.440994,49.651157,41.218391,137.732027,138.571724,135.965798,136.453825,84.590130,134.694616,-0.060519,0.038657,32.025740,-235.615502,131.010802,4.186071,27.979142,10.940138,-4.484215,-231.614239,19.587974,418425.097842,0.987923,19.403105,13.388709,3.421424,0.076791,0.052804,109.473491,85.799085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360794,69.634819,77.031229,100.000000,34.458600,35.443038,40.236485,51.562739,22.506329,26.191996,36.899351,1680.908203,28.430118,0.011704,75.378465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.772696,49.516319,139.062115,139.568862,95.063958,95.715755,54.557740,14.437150,137.099587,4.446691,49.648386,41.181630,137.736987,138.468760,135.980795,136.405687,84.619265,134.713815,-0.060369,0.038651,32.025740,-235.615078,131.686544,4.191364,27.980332,10.951461,13.023310,672.504226,19.560489,418501.413539,0.986452,19.446400,13.389734,3.415237,0.075779,0.053047,109.482391,85.834703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361164,69.632698,77.023591,100.000000,34.464088,35.443038,40.236485,51.582035,22.506329,26.191996,36.901489,1666.259766,28.368851,0.011662,75.370998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.602837,49.568866,139.053605,139.616014,95.070359,95.711171,54.580925,14.430443,137.068037,4.450147,49.738997,41.082496,137.760800,138.457636,135.956844,136.449503,84.606443,134.642138,-0.060026,0.038670,32.025740,-235.620315,131.298698,4.195393,27.927448,10.948685,31.127640,1606.701850,19.537827,418653.115106,0.985160,19.532546,13.407774,3.409977,0.077763,0.052359,109.501652,85.851632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375238,69.614802,77.031640,100.000000,34.467244,35.443038,40.236485,51.582899,22.506329,26.191996,36.899798,1677.246094,28.353759,0.011623,75.372805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.701792,49.634618,138.941569,139.604853,95.038189,95.705071,54.566922,14.433868,136.904266,4.454460,49.932399,41.088357,137.754944,138.447483,135.982983,136.317493,84.607684,134.641319,-0.059700,0.038694,32.025740,-235.621627,131.180406,4.199590,27.912664,10.967815,6.220142,321.144784,19.539394,418566.744383,0.984791,19.530165,13.387991,3.410668,0.076404,0.053261,109.440586,85.850020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348986,69.583576,77.007789,100.000000,34.463178,35.443038,40.236485,51.677210,22.506329,26.191996,36.896276,1677.246094,28.339371,0.011726,75.375336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.588213,49.769151,138.908795,139.672093,95.031576,95.700332,54.706092,14.433155,136.888352,4.460852,50.091432,41.065877,137.733104,138.457076,135.939882,136.299830,84.590443,134.577594,-0.059480,0.038714,32.025740,-235.617767,130.783054,4.205430,27.941638,10.946792,21.831191,1124.272839,19.617784,418745.829795,0.988928,19.788075,13.365891,3.424726,0.078253,0.052299,109.397241,85.850315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347007,69.589901,76.969814,100.000000,34.460780,35.443038,40.236485,51.631806,22.506329,26.191996,36.895941,1666.259766,28.376856,0.011696,75.369779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.801250,49.769151,138.913116,139.672093,94.991668,95.698039,54.576145,14.439148,136.849237,4.468897,50.190175,41.285314,137.754860,138.505274,135.958218,136.271435,84.582672,134.528086,-0.059451,0.038695,32.025740,-235.611446,130.765226,4.212874,27.983180,10.915401,59.783755,3086.102379,19.561852,418730.232169,0.986679,19.734107,13.364251,3.413647,0.077848,0.053860,109.406739,85.851108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349726,69.614621,76.980904,100.000000,34.454546,35.443038,40.236485,51.698017,22.506329,26.191996,36.899111,1666.259766,28.393012,0.011663,75.375865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.844793,49.873423,138.966760,139.767793,95.014051,95.692709,54.587477,14.439291,137.013798,4.476544,49.987356,41.412320,137.783948,138.506071,135.954979,136.355512,84.591035,134.652455,-0.059485,0.038680,32.025740,-235.613427,130.633210,4.220517,28.024236,10.904619,30.711864,1585.050668,19.616410,418978.682167,0.987452,20.006072,13.350433,3.422392,0.077011,0.052396,109.368066,85.835835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.370323,69.608643,76.985228,100.000000,34.457613,35.443038,40.236485,51.590482,22.506329,26.191996,36.901711,1680.908203,28.417785,0.011773,75.458560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.794734,49.802991,139.032977,139.785929,95.011126,95.698807,54.524695,14.431157,136.961045,4.483298,49.661032,41.130479,137.775833,138.534089,135.966512,136.361068,84.569486,134.657217,-0.059527,0.038666,32.025740,-235.622705,132.086163,4.227026,27.954873,10.975135,33.410078,1726.291933,19.519169,418838.548914,0.984176,19.748537,13.334066,3.404629,0.075699,0.052802,109.278476,85.804537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337479,69.612341,76.969656,100.000000,34.468532,35.443038,40.236485,51.567189,22.506329,26.191996,36.900677,1669.921875,28.414143,0.011714,75.454477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.686314,49.670383,139.012754,139.667908,94.994437,95.712570,54.591733,14.439291,136.987975,4.491133,49.627171,41.109537,137.799470,138.448162,135.977864,136.304499,84.572677,134.696367,-0.059543,0.038681,32.025740,-235.609833,130.536294,4.233660,27.936157,10.969654,59.544599,3072.879174,19.510091,418898.859106,0.983045,19.800298,13.386327,3.402313,0.075930,0.052131,109.285150,85.814241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.316897,69.610862,76.960941,100.000000,34.472106,35.443038,40.236485,51.589733,22.506329,26.191996,36.896229,1669.921875,28.364902,0.011607,75.385224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.517136,49.694593,138.920575,139.637497,94.984413,95.729375,54.533782,14.435723,136.918052,4.505160,49.984234,40.894800,137.770656,138.402880,135.991789,136.290664,84.556614,134.586856,-0.059616,0.038616,32.025740,-235.615361,130.645632,4.246385,27.934426,10.902888,50.902506,2629.683848,19.537925,418912.731511,0.985370,19.790239,13.410196,3.408111,0.075915,0.052934,109.338950,85.785977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341028,69.618380,76.917980,100.000000,34.466594,35.443038,40.236485,51.647678,22.506329,26.191996,36.887655,1666.259766,28.372385,0.011700,75.374834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.535018,49.694593,138.788566,139.637497,94.954241,95.734758,54.593773,14.437008,136.803132,4.514581,50.182138,41.009466,137.779848,138.314193,135.959354,136.219097,84.585101,134.495420,-0.059533,0.038643,32.025740,-235.611300,129.682648,4.256196,27.903468,10.880151,15.242349,786.572532,19.580671,418879.782186,0.986807,19.788583,13.426080,3.416696,0.075362,0.052390,109.348411,85.789989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333092,69.612523,76.915036,100.000000,34.457747,35.443038,40.236485,51.748498,22.506329,26.191996,36.886069,1680.908203,28.339263,0.011726,75.373905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.565522,49.810694,138.787997,139.714781,94.909090,95.742979,54.565684,14.434439,136.750715,4.522921,50.274535,41.073009,137.790467,138.234248,135.959585,136.049801,84.582627,134.470813,-0.059543,0.038681,32.025740,-235.615992,131.148671,4.264860,27.896364,10.918899,22.940318,1184.431155,19.652119,419123.088790,0.992565,20.017670,13.388777,3.428687,0.076062,0.052394,109.347194,85.784258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363241,69.621905,76.930237,100.000000,34.450369,35.443038,40.236485,51.750094,22.506329,26.191996,36.888570,1666.259766,28.365515,0.011794,75.372839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.847918,49.944956,138.820665,139.832245,94.902561,95.749949,54.547627,14.433440,136.788124,4.535204,50.019578,41.266773,137.812292,138.314551,135.927857,136.199232,84.569961,134.586695,-0.059456,0.038701,32.025740,-235.612254,129.873076,4.276043,27.933164,10.959503,54.328160,2805.944809,19.629620,419082.980380,0.991056,19.995983,13.315705,3.423918,0.076380,0.052744,109.335271,85.796049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338212,69.625943,76.880824,100.000000,34.450867,35.443038,40.236485,51.744551,22.506329,26.191996,36.887023,1673.583984,28.331257,0.011678,75.370214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.767648,49.909189,138.880542,139.876050,94.904091,95.752314,54.584405,14.434439,136.874601,4.547340,49.735191,41.339569,137.818664,138.338779,135.958926,136.265748,84.582376,134.550148,-0.059349,0.038666,32.025740,-235.621056,131.013413,4.287632,27.969676,10.966337,22.979158,1186.029565,19.623500,419242.985246,0.991141,20.075107,13.306179,3.421329,0.075827,0.052124,109.304899,85.829223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306885,69.599608,76.860837,100.000000,34.450323,35.443038,40.236485,51.599562,22.506329,26.191996,36.891985,1677.246094,28.368400,0.011777,75.380502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.823842,49.909189,138.922527,139.876050,94.927034,95.756149,54.585663,14.437150,136.920296,4.557766,49.610138,41.101386,137.828709,138.384186,135.995603,136.395420,84.578252,134.660272,-0.059197,0.038686,32.025740,-235.614914,130.250910,4.298349,27.965943,10.913309,30.513764,1574.878972,19.507061,419270.913986,0.984453,19.868065,13.375350,3.398476,0.075739,0.053880,109.326278,85.829179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308591,69.611692,76.844327,100.000000,34.459010,35.443038,40.236485,51.641859,22.506329,26.191996,36.889899,1669.921875,28.358051,0.011656,75.372038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.657746,49.747967,138.908421,139.775326,94.954556,95.764525,54.591788,14.439862,136.870381,4.568026,49.652441,41.021579,137.855486,138.393114,135.993521,136.283557,84.566084,134.574181,-0.059249,0.038676,32.025740,-235.612366,130.884882,4.308129,27.987418,10.894882,61.507230,3174.160205,19.549268,419268.861638,0.985823,19.929128,13.345119,3.406636,0.075099,0.052440,109.286672,85.826801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310502,69.592430,76.831223,100.000000,34.459543,35.443038,40.236485,51.612026,22.506329,26.191996,36.882220,1666.259766,28.384411,0.011656,75.416488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.517946,49.671483,138.855033,139.685765,94.928915,95.772949,54.614264,14.433583,136.739235,4.580621,49.815092,40.955523,137.823232,138.378001,136.005924,136.158304,84.582873,134.535253,-0.059312,0.038693,32.025740,-235.618809,129.926082,4.319362,27.968341,10.945638,30.383273,1567.322855,19.529260,419256.754541,0.984368,19.861325,13.402918,3.402975,0.075577,0.053643,109.288721,85.824424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317629,69.595819,76.833761,100.000000,34.457017,35.443038,40.236485,51.702231,22.506329,26.191996,36.880161,1680.908203,28.381057,0.011695,75.359304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.547352,49.714677,138.778328,139.706411,94.944184,95.782124,54.577051,14.437293,136.746378,4.598601,50.004075,40.865832,137.809836,138.260986,135.999438,136.142946,84.602700,134.494562,-0.059294,0.038707,32.025740,-235.616079,130.563991,4.336885,27.887890,10.943835,12.380475,639.082939,19.596462,419230.345177,0.988293,19.900718,13.373127,3.416530,0.076447,0.052359,109.305627,85.860521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302754,69.583025,76.831956,100.000000,34.450941,35.443038,40.236485,51.783293,22.506329,26.191996,36.873500,1677.246094,28.333890,0.011761,75.376069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.428857,49.837106,138.741064,139.794020,94.927481,95.784338,54.682912,14.432156,136.755786,4.611592,50.184642,40.774765,137.830885,138.107804,135.995470,136.054689,84.572838,134.303330,-0.059213,0.038693,32.025740,-235.619909,130.426042,4.349703,27.897266,10.898939,18.629201,959.781984,19.651801,419238.372621,0.991473,19.993577,13.337359,3.427001,0.075992,0.052563,109.336086,85.827845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.330458,69.595774,76.842156,100.000000,34.443124,35.443038,40.236485,51.783142,22.506329,26.191996,36.872909,1666.259766,28.326515,0.011691,75.375072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.544279,49.837106,138.643402,139.794020,94.842958,95.777442,54.517273,14.429301,136.622836,4.623779,50.348735,41.108319,137.822295,138.036081,135.988017,135.947203,84.604991,134.410990,-0.059213,0.038700,32.025740,-235.621293,130.188729,4.361260,27.938790,10.866701,44.852765,2317.848711,19.633696,419274.797105,0.991575,20.001113,13.297688,3.422624,0.075599,0.051914,109.400680,85.835110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319109,69.594393,76.830563,100.000000,34.431974,35.443038,40.236485,51.858488,22.506329,26.191996,36.876180,1666.259766,28.311785,0.011706,75.376044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.606025,49.984025,138.653403,139.907858,94.787464,95.761406,54.578041,14.432156,136.721628,4.636853,50.275443,41.272473,137.826695,138.203665,135.955406,135.999602,84.574124,134.394582,-0.059066,0.038733,32.025740,-235.621379,130.856129,4.373572,27.903414,10.916374,3.941234,203.443730,19.690849,419563.385198,0.993138,20.267351,13.234233,3.431734,0.076109,0.052202,109.398029,85.837683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.322197,69.606198,76.813405,100.000000,34.424191,35.443038,40.236485,51.811993,22.506329,26.191996,36.881170,1677.246094,28.376496,0.011817,75.371203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.980321,50.043178,138.880172,139.996028,94.790817,95.741611,54.571361,14.439576,136.864211,4.649358,49.728319,41.319042,137.849456,138.282572,135.963954,136.250187,84.575738,134.559530,-0.058995,0.038679,32.025740,-235.612162,129.873176,4.385641,27.962734,10.964407,13.868153,715.951899,19.624819,419399.867768,0.993010,20.127268,13.254630,3.419555,0.075335,0.053000,109.337320,85.820150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323511,69.598378,76.796099,100.000000,34.429528,35.443038,40.236485,51.788904,22.506329,26.191996,36.881040,1666.259766,28.365100,0.011778,75.378609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.955181,49.796113,138.934884,139.898929,94.808332,95.736892,54.546785,14.439148,136.922784,4.660633,49.335961,41.360685,137.901776,138.442948,136.013314,136.278443,84.565587,134.540492,-0.059066,0.038628,32.025740,-235.609976,130.359940,4.397110,27.994305,10.985755,32.610536,1684.297359,19.602406,419520.375123,0.990481,20.199375,13.277488,3.414602,0.075578,0.052502,109.359975,85.835266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317697,69.574715,76.784619,100.000000,34.440092,35.443038,40.236485,51.587696,22.506329,26.191996,36.883777,1680.908203,28.415027,0.011687,75.375754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.670897,49.796113,138.983635,139.898929,94.786163,95.737626,54.558491,14.432726,136.899202,4.671545,49.247139,41.142769,137.916226,138.367330,136.044381,136.284571,84.579364,134.607366,-0.058982,0.038630,32.025740,-235.614601,130.136843,4.407227,27.959074,10.901085,3.858216,199.229742,19.457513,419254.146327,0.980740,19.806888,13.356330,3.388948,0.076278,0.052109,109.370598,85.853507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351568,69.594461,76.793996,100.000000,34.450529,35.443038,40.236485,51.594637,22.506329,26.191996,36.872826,1677.246094,28.415261,0.011677,75.378993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.552615,49.558686,138.916506,139.661770,94.776293,95.735345,54.613135,14.430015,136.948954,4.683482,49.347154,41.056240,137.877456,138.409277,136.074156,136.269636,84.595561,134.579679,-0.059092,0.038654,32.025740,-235.620906,130.949762,4.418372,27.968215,10.897352,16.132243,832.199854,19.461087,418969.109511,0.981157,19.590059,13.357199,3.392364,0.076159,0.052708,109.372071,85.863573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333802,69.593306,76.772884,100.000000,34.452521,35.443038,40.236485,51.742234,22.506329,26.191996,36.860944,1669.921875,28.321052,0.011578,75.370921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.511480,49.512743,138.849470,139.572768,94.788674,95.729178,54.601693,14.435723,136.761642,4.699135,49.559217,40.935085,137.849995,138.310945,136.057042,136.190758,84.572721,134.575592,-0.058950,0.038662,32.025740,-235.615688,129.953839,4.433957,27.936932,10.934044,25.529511,1317.244443,19.596280,419138.550726,0.988395,19.932956,13.376024,3.417275,0.076469,0.053244,109.316137,85.896973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328245,69.586505,76.791820,100.000000,34.444435,35.443038,40.236485,51.766428,22.506329,26.191996,36.854160,1666.259766,28.336576,0.011684,75.378678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.598466,49.602705,138.800201,139.633033,94.773651,95.717521,54.624095,14.431727,136.710086,4.708756,49.773994,41.018643,137.805129,138.173955,136.029040,136.161990,84.570095,134.520992,-0.058741,0.038673,32.025740,-235.621971,130.392493,4.443363,27.921210,10.976993,15.366328,792.530239,19.629228,418891.836924,0.989896,19.838743,13.346331,3.425587,0.075413,0.052217,109.330641,85.861765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335048,69.570058,76.780525,100.000000,34.435853,35.443038,40.236485,51.846178,22.506329,26.191996,36.850179,1680.908203,28.376622,0.011755,75.378251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.558953,49.720730,138.805426,139.735986,94.751539,95.705763,54.565726,14.436722,136.667684,4.718754,49.899022,41.110542,137.811838,138.251254,136.024967,136.114342,84.572995,134.429675,-0.058741,0.038640,32.025740,-235.611912,129.369098,4.452428,27.920651,10.944826,-2.521509,-130.187899,19.636598,418877.191142,0.991011,19.842681,13.367179,3.427410,0.075882,0.052510,109.332668,85.859773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.343950,69.603035,76.790038,100.000000,34.433723,35.443038,40.236485,51.812374,22.506329,26.191996,36.850559,1669.921875,28.351253,0.011785,75.372132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
