OSU 80 Ton Compressor Load Stand
40.676447,49.720730,138.783868,139.735986,94.737173,95.688981,54.570111,14.437293,136.904095,4.728897,49.935915,41.282646,137.806668,138.148112,135.993563,136.120455,84.569889,134.464852,-0.058859,0.038642,32.025740,-235.615262,130.809218,4.462058,27.990970,10.894017,16.932960,874.194427,19.593513,418880.556931,0.988414,19.827208,13.343183,3.418853,0.075579,0.052878,109.349085,85.863596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349167,69.568397,76.753559,100.000000,34.431766,35.443038,40.236485,51.842312,22.506329,26.191996,36.852713,1666.259766,28.372114,0.011657,75.376376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.725938,49.794462,138.815503,139.807413,94.709671,95.670661,54.572986,14.432441,136.826186,4.738827,49.889942,41.429349,137.820323,138.281817,135.995681,136.264402,84.567894,134.636300,-0.058782,0.038646,32.025740,-235.615867,129.858861,4.471633,27.997677,10.917763,18.769082,968.936510,19.616232,418992.380485,0.990698,19.993104,13.295741,3.422313,0.076587,0.052603,109.303111,85.809057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325701,69.587698,76.711615,100.000000,34.427702,35.443038,40.236485,51.788467,22.506329,26.191996,36.853604,1677.246094,28.441603,0.011747,75.382002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.977333,49.763373,138.998372,139.821084,94.696197,95.658465,54.557389,14.426875,136.942709,4.746458,49.400293,41.306991,137.851359,138.449979,136.011751,136.364609,84.584052,134.664363,-0.058819,0.038595,32.025740,-235.626823,130.742185,4.479047,28.025191,10.984962,-4.428993,-228.708040,19.556501,418846.090973,0.987343,19.850860,13.316008,3.411897,0.075566,0.052829,109.345803,85.795865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333870,69.625339,76.712280,100.000000,34.436695,35.443038,40.236485,51.766810,22.506329,26.191996,36.851925,1673.583984,28.451484,0.011737,75.386545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.941670,49.477804,139.063347,139.685207,94.735838,95.656939,54.583306,14.436579,137.151153,4.753523,48.956117,41.410583,137.874288,138.628502,136.034734,136.397945,84.581560,134.719611,-0.058840,0.038587,32.025740,-235.618099,130.582530,4.485372,28.058475,10.979264,15.855978,818.395409,19.537755,418827.287783,0.985990,19.864772,13.401595,3.408528,0.076078,0.052871,109.405261,85.819040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351976,69.614380,76.712646,100.000000,34.448361,35.443038,40.236485,51.627983,22.506329,26.191996,36.848739,1666.259766,28.459634,0.011649,75.381968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.888231,49.477804,139.154043,139.685207,94.761941,95.663777,54.611833,14.436009,137.042876,4.760863,48.786738,41.355921,137.864628,138.633821,136.062841,136.488316,84.578431,134.853387,-0.059026,0.038602,32.025740,-235.619160,130.575270,4.492700,28.048559,10.972124,27.962311,1442.501614,19.440716,418539.923417,0.979505,19.530676,13.399112,3.392079,0.076222,0.052972,109.415705,85.813878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360236,69.603541,76.691374,100.000000,34.462277,35.443038,40.236485,51.640596,22.506329,26.191996,36.833740,1666.259766,28.439530,0.011616,75.380766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.866562,49.244241,139.161814,139.467307,94.779027,95.672935,54.570124,14.434011,137.160842,4.771270,48.806325,41.371466,137.820770,138.666666,136.042404,136.516959,84.605891,134.814660,-0.059257,0.038642,32.025740,-235.611846,129.894205,4.503133,28.018899,10.928671,13.943834,719.875268,19.448625,418216.802258,0.979222,19.288006,13.428521,3.396621,0.077028,0.052103,109.554657,85.851487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338642,69.629695,76.655693,100.000000,34.470235,35.443038,40.236485,51.668263,22.506329,26.191996,36.817366,1680.908203,28.453828,0.011672,75.382905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.690121,49.152910,139.128521,139.380540,94.796459,95.681286,54.614776,14.432156,137.155881,4.778964,48.894257,41.191092,137.794119,138.585963,136.073532,136.520808,84.575711,134.842188,-0.059365,0.038628,32.025740,-235.618112,129.898876,4.510195,28.061162,10.921549,6.803067,350.933323,19.484848,418289.864506,0.980169,19.352338,13.496788,3.403279,0.074659,0.052731,109.594713,85.833157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364691,69.627506,76.666397,100.000000,34.476071,35.443038,40.236485,51.675577,22.506329,26.191996,36.807261,1677.246094,28.389748,0.011694,75.377689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.679411,49.133653,139.084440,139.374960,94.837072,95.691195,54.596642,14.434724,137.016586,4.785149,49.131233,41.095224,137.751538,138.584442,136.020059,136.514575,84.581286,134.719714,-0.059580,0.038624,32.025740,-235.612603,130.586059,4.515789,28.016951,10.978597,34.324305,1771.192705,19.484949,418012.088599,0.980980,19.144881,13.450475,3.405273,0.077355,0.052350,109.581892,85.823654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351538,69.603979,76.630855,100.000000,34.473599,35.443038,40.236485,51.769647,22.506329,26.191996,36.800341,1666.259766,28.418507,0.011592,75.376018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.611920,49.229386,139.050599,139.423226,94.855776,95.701096,54.595646,14.437436,136.983178,4.791285,49.351495,41.080879,137.763507,138.498818,135.981925,136.413796,84.564268,134.737444,-0.059774,0.038665,32.025740,-235.613322,129.592523,4.521378,27.955756,10.954184,12.916905,666.546519,19.558047,418110.925934,0.984643,19.266507,13.494056,3.419221,0.076333,0.052791,109.520527,85.795252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329159,69.602364,76.610793,100.000000,34.476172,35.443038,40.236485,51.779283,22.506329,26.191996,36.792487,1680.908203,28.403181,0.011661,75.371484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.674908,49.229386,138.975419,139.423226,94.905033,95.704141,54.572603,14.437721,136.999807,4.796330,49.558603,40.965834,137.728257,138.443975,135.964718,136.351660,84.555407,134.629011,-0.059700,0.038674,32.025740,-235.614180,130.281665,4.526767,27.961346,10.889239,0.630694,32.559238,19.558817,418126.732548,0.985304,19.260200,13.428845,3.419038,0.075759,0.051771,109.454795,85.784365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327657,69.596711,76.617905,100.000000,34.474171,35.443038,40.236485,51.821427,22.506329,26.191996,36.789789,1680.908203,28.413133,0.011738,75.382760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.523852,49.391421,138.925118,139.530360,94.906647,95.707185,54.588324,14.432726,136.919631,4.800581,49.687674,41.042383,137.739268,138.374364,135.931405,136.315700,84.572375,134.618466,-0.059554,0.038691,32.025740,-235.621462,129.158543,4.531244,27.940701,10.900490,27.212597,1404.430409,19.592880,418361.425406,0.987446,19.437597,13.454497,3.423886,0.075779,0.052727,109.443531,85.776870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320439,69.598213,76.609508,100.000000,34.470637,35.443038,40.236485,51.795577,22.506329,26.191996,36.790465,1666.259766,28.386088,0.011656,75.380749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.464835,49.534201,138.830186,139.644751,94.906660,95.702716,54.568713,14.429159,136.763740,4.805945,49.852290,41.077800,137.740912,138.284751,135.916856,136.262749,84.567414,134.522015,-0.059367,0.038716,32.025740,-235.622743,129.948253,4.536721,27.903342,10.929122,14.678071,757.801163,19.555967,418346.449094,0.986235,19.361378,13.410530,3.416736,0.076405,0.051953,109.410940,85.773952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334256,69.611195,76.607381,100.000000,34.463080,35.443038,40.236485,51.883426,22.506329,26.191996,36.785493,1680.908203,28.383095,0.011634,75.380220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.537299,49.667632,138.833275,139.730406,94.929897,95.696607,54.580960,14.435723,136.782562,4.811169,49.962229,40.990476,137.779835,138.300803,135.941986,136.168593,84.595309,134.513398,-0.059417,0.038678,32.025740,-235.617975,130.331062,4.541758,27.939168,10.963199,1.759679,90.828525,19.628627,418627.237177,0.990387,19.706352,13.388423,3.428231,0.076160,0.053058,109.400784,85.796926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341799,69.626623,76.619484,100.000000,34.457808,35.443038,40.236485,51.923382,22.506329,26.191996,36.787442,1669.921875,28.382320,0.011780,75.372251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.685381,49.765024,138.810831,139.810482,94.948666,95.690481,54.656713,14.433440,136.854479,4.815912,49.967388,41.166711,137.784410,138.376059,135.939245,136.208195,84.591728,134.467692,-0.059396,0.038723,32.025740,-235.614868,130.148815,4.547027,27.940755,10.938101,31.046822,1600.308212,19.651445,418827.458613,0.992631,19.920749,13.346363,3.430885,0.076212,0.053089,109.328674,85.799459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321820,69.641522,76.605164,100.000000,34.453238,35.443038,40.236485,51.815321,22.506329,26.191996,36.788836,1673.583984,28.389514,0.011691,75.381806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
41.077380,49.765024,138.907131,139.810482,94.979044,95.691624,54.575815,14.437293,136.957049,4.818542,49.667923,41.422505,137.815769,138.435531,135.960651,136.274306,84.589192,134.611279,-0.059265,0.038745,32.025740,-235.610361,129.902056,4.549352,27.994630,10.919944,62.423786,3222.403106,19.624593,418863.728761,0.990764,19.966257,13.314265,3.424828,0.075060,0.052850,109.315496,85.819330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.330752,69.669961,76.592722,100.000000,34.454367,35.443038,40.236485,51.827121,22.506329,26.191996,36.790576,1662.597656,28.417749,0.011752,75.379129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.995020,49.738337,139.015886,139.819410,95.036160,95.698880,54.568483,14.438292,137.021952,4.822015,49.193463,41.407585,137.826262,138.577050,135.980038,136.333163,84.585471,134.699122,-0.059060,0.038738,32.025740,-235.609362,130.606106,4.552285,28.000219,10.926868,27.743098,1432.329918,19.558297,418861.347694,0.985673,19.884353,13.295554,3.411811,0.078768,0.052924,109.345993,85.798913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320484,69.657206,76.587731,100.000000,34.459818,35.443038,40.236485,51.620990,22.506329,26.191996,36.787508,1680.908203,28.395752,0.011686,75.380408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.843803,49.492935,139.066625,139.691066,95.057393,95.707281,54.557094,14.436579,136.936396,4.824235,49.095091,41.140287,137.848121,138.514320,135.990381,136.442927,84.560274,134.741811,-0.059047,0.038714,32.025740,-235.611565,131.423287,4.554832,27.977411,10.990371,32.239629,1664.825827,19.391726,418610.100799,0.976928,19.412139,13.368104,3.381597,0.075442,0.053023,109.426209,85.817740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323731,69.650904,76.614584,100.000000,34.477284,35.443038,40.236485,51.655263,22.506329,26.191996,36.785371,1666.259766,28.402658,0.011664,75.382522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.587277,49.362535,138.999159,139.525338,95.058939,95.716420,54.524636,14.431727,136.842470,4.827645,49.263867,41.050156,137.822918,138.474297,136.031832,136.360009,84.613048,134.689783,-0.058987,0.038720,32.025740,-235.619520,130.132255,4.558555,27.953358,10.948072,62.297753,3218.915667,19.441523,418672.597799,0.979197,19.484377,13.414628,3.391043,0.076774,0.052336,109.513627,85.819938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345944,69.642805,76.610630,100.000000,34.480266,35.443038,40.236485,51.731250,22.506329,26.191996,36.771337,1673.583984,28.414973,0.011566,75.381371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.669771,49.362535,138.924713,139.525338,95.038812,95.724011,54.566051,14.432584,136.868986,4.828723,49.505706,40.896859,137.784984,138.314022,136.009620,136.223637,84.581823,134.641340,-0.058717,0.038729,32.025740,-235.615397,130.449965,4.559310,27.926727,10.915040,29.320747,1513.848796,19.504538,418559.057366,0.982796,19.421003,13.460619,3.404840,0.076223,0.052620,109.568930,85.838855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345695,69.627612,76.614104,100.000000,34.471519,35.443038,40.236485,51.869923,22.506329,26.191996,36.761228,1680.908203,28.373485,0.011706,75.372686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.489400,49.434612,138.857347,139.533708,94.991431,95.724003,54.585420,14.437864,136.718674,4.830036,49.743059,40.894504,137.768271,138.344822,136.000196,136.191758,84.574069,134.463954,-0.058536,0.038717,32.025740,-235.610607,129.348213,4.560423,27.920290,10.904330,29.975884,1547.124773,19.608599,418518.892228,0.989884,19.600590,13.382502,3.424698,0.075103,0.052043,109.600255,85.835998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340946,69.635318,76.607511,100.000000,34.469277,35.443038,40.236485,51.833804,22.506329,26.191996,36.759122,1669.921875,28.382644,0.011717,75.377629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.377467,49.592525,138.746835,139.645030,94.995073,95.720930,54.590293,14.427732,136.684353,4.833076,50.018185,40.932291,137.743857,138.147712,135.962615,136.140881,84.572286,134.389505,-0.058570,0.038682,32.025740,-235.624333,129.982558,4.563141,27.872384,10.917204,61.119799,3154.252742,19.563748,418551.607523,0.987035,19.500740,13.390123,3.415921,0.074985,0.051604,109.548551,85.796742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339511,69.607316,76.595830,100.000000,34.456548,35.443038,40.236485,51.937966,22.506329,26.191996,36.754502,1666.259766,28.330103,0.011639,75.373146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.387411,49.781806,138.716718,139.786487,95.004282,95.714828,54.610496,14.434724,136.660946,4.835086,50.231570,40.921740,137.771364,138.112990,135.944679,136.010646,84.580259,134.337894,-0.058452,0.038471,32.025740,-235.611950,130.243426,4.565255,27.892866,10.959593,26.592708,1371.880982,19.642363,418771.548322,0.991638,19.791339,13.311391,3.429474,0.076264,0.051802,109.532111,85.834848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362139,69.637824,76.600173,100.000000,34.450689,35.443038,40.236485,52.011617,22.506329,26.191996,36.757538,1680.908203,28.341174,0.011762,75.365969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.491345,49.948533,138.596982,139.916507,95.003786,95.707155,54.591539,14.434153,136.599413,4.835738,50.366349,41.049983,137.802276,138.116345,135.917817,135.990518,84.579192,134.331610,-0.058525,0.038352,32.025740,-235.614644,130.407808,4.565871,27.891911,10.947296,17.711118,914.009352,19.688862,419026.475820,0.994905,20.085239,13.276849,3.436244,0.075723,0.052595,109.446194,85.820341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344426,69.610984,76.572745,100.000000,34.438327,35.443038,40.236485,51.965999,22.506329,26.191996,36.762275,1680.908203,28.332826,0.011816,75.377442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.704223,49.948533,138.632721,139.916507,95.027942,95.705627,54.554562,14.435438,136.555426,4.836742,50.388314,41.216791,137.809775,138.065446,135.926876,135.964911,84.541691,134.327671,-0.058693,0.038337,32.025740,-235.613033,129.693642,4.566686,27.880732,10.908639,17.921414,925.488837,19.689679,419207.184455,0.994696,20.262428,13.243687,3.434652,0.075838,0.052039,109.408137,85.797551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319299,69.617830,76.553004,100.000000,34.427214,35.443038,40.236485,51.986269,22.506329,26.191996,36.768120,1666.259766,28.327056,0.011714,75.374910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.792317,50.059411,138.709652,140.009421,95.025638,95.707938,54.575037,14.443001,136.684750,4.837380,50.278530,41.422366,137.854892,138.153820,135.930452,136.044837,84.572621,134.448523,-0.058709,0.038326,32.025740,-235.609390,130.460872,4.567132,27.939709,10.920359,41.691329,2152.195376,19.635441,419306.662296,0.992622,20.302900,13.241685,3.422879,0.075536,0.052449,109.452893,85.821925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.336023,69.636624,76.573935,100.000000,34.424523,35.443038,40.236485,51.884250,22.506329,26.191996,36.772471,1673.583984,28.358591,0.011681,75.366250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.925686,50.025019,138.818035,140.000771,95.005669,95.714695,54.564276,14.436579,136.775573,4.837303,49.938015,41.417893,137.884368,138.368893,135.966556,136.222417,84.585784,134.458099,-0.058756,0.038360,32.025740,-235.618099,130.421656,4.567847,27.993061,10.960080,7.162639,369.823615,19.541682,419224.298101,0.987649,20.045085,13.277263,3.405856,0.075783,0.052287,109.456969,85.829369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347907,69.643107,76.581459,100.000000,34.434553,35.443038,40.236485,51.840485,22.506329,26.191996,36.772956,1677.246094,28.408896,0.011728,75.373683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.815053,49.809594,138.875744,139.866842,95.013261,95.712544,54.601020,14.436722,136.856127,4.837220,49.568006,41.379538,137.897916,138.469313,135.987079,136.267379,84.579169,134.506724,-0.058678,0.038386,32.025740,-235.612565,129.194518,4.568015,27.991673,11.001748,17.778967,917.351480,19.517120,419255.980251,0.985273,20.049576,13.305310,3.400387,0.075672,0.052294,109.445379,85.810949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350905,69.646934,76.577252,100.000000,34.436699,35.443038,40.236485,51.767643,22.506329,26.191996,36.771774,1666.259766,28.428910,0.011662,75.376010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.832209,49.809594,138.953628,139.866842,95.068611,95.709496,54.657304,14.439862,136.919739,4.837433,49.264094,41.320789,137.886417,138.496827,136.006016,136.423067,84.562286,134.719955,-0.058830,0.038344,32.025740,-235.609263,130.260147,4.568312,27.985741,10.962460,53.524001,2758.864388,19.468620,419131.973456,0.981966,19.854457,13.296818,3.391954,0.075924,0.052532,109.390482,85.812417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345552,69.624563,76.558148,100.000000,34.443513,35.443038,40.236485,51.823294,22.506329,26.191996,36.762123,1666.259766,28.457398,0.011607,75.382709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.760096,49.556210,138.967011,139.676278,95.069378,95.711023,54.569250,14.436722,136.922646,4.838117,49.108187,41.187050,137.869469,138.454591,136.034531,136.275039,84.566387,134.641398,-0.058741,0.038328,32.025740,-235.612565,129.952227,4.569145,27.961454,10.911109,18.461008,953.097726,19.513591,418947.790063,0.983619,19.772330,13.327150,3.402562,0.075723,0.052798,109.335761,85.844212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338469,69.635333,76.567641,100.000000,34.448428,35.443038,40.236485,51.808748,22.506329,26.191996,36.749664,1677.246094,28.391804,0.011711,75.379914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.528295,49.406276,138.924276,139.535382,95.032844,95.718663,54.521862,14.437293,136.941195,4.838609,49.433373,41.074726,137.792245,138.332636,136.024610,136.254912,84.585807,134.542555,-0.058987,0.038354,32.025740,-235.619019,130.044167,4.569910,27.918505,10.908567,-2.322633,-120.016203,19.514241,418955.848400,0.982127,19.751641,13.447962,3.403040,0.075932,0.052512,109.299905,85.829799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361007,69.643334,76.565424,100.000000,34.450176,35.443038,40.236485,51.897158,22.506329,26.191996,36.738379,1677.246094,28.380354,0.011711,75.374373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.495130,49.438464,138.792652,139.523664,95.046200,95.726951,54.545342,14.439291,136.798714,4.838698,49.710306,41.029292,137.799555,138.309115,136.013042,136.207201,84.566091,134.559898,-0.059053,0.038313,32.025740,-235.612937,129.689500,4.569899,27.878009,10.930618,22.113082,1142.145962,19.535227,418695.402853,0.984967,19.585266,13.405586,3.409389,0.075216,0.051935,109.335077,85.854100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346888,69.643334,76.545931,100.000000,34.439724,35.443038,40.236485,51.978891,22.506329,26.191996,36.733528,1666.259766,28.378713,0.011647,75.378959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.510284,49.596102,138.769079,139.622431,95.047883,95.729234,54.585120,14.441289,136.789272,4.838431,49.966857,41.152631,137.779227,138.322236,135.989967,136.168454,84.572454,134.501333,-0.059045,0.038366,32.025740,-235.612900,130.491955,4.569935,27.929702,10.984295,20.710249,1068.909751,19.629694,418667.599779,0.991633,19.715818,13.337985,3.427834,0.075675,0.052280,109.400769,85.829498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369380,69.659176,76.536297,100.000000,34.433847,35.443038,40.236485,52.007368,22.506329,26.191996,36.730237,1673.583984,28.368256,0.011704,75.372558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.712559,49.596102,138.800535,139.622431,95.036907,95.731529,54.579024,14.428160,136.835634,4.840111,49.878035,41.173289,137.794001,138.281789,135.939217,136.268107,84.564141,134.590883,-0.059071,0.038365,32.025740,-235.620148,130.239145,4.571289,27.939060,10.918664,-3.707273,-191.363385,19.633105,418800.670753,0.992255,19.788238,13.366158,3.427391,0.076206,0.052019,109.447819,85.815084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352936,69.645228,76.535727,100.000000,34.429996,35.443038,40.236485,52.011899,22.506329,26.191996,36.732862,1677.246094,28.331564,0.011783,75.372157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.689304,49.752644,138.839653,139.753564,95.049606,95.733826,54.718095,14.439576,136.828582,4.839332,49.772260,41.232787,137.787922,138.306128,135.946622,136.162831,84.583919,134.483297,-0.059228,0.038354,32.025740,-235.605954,130.462505,4.571063,27.970992,10.890284,14.912988,767.827549,19.632417,418979.086150,0.991559,19.927491,13.331237,3.425527,0.077072,0.052897,109.450395,85.824654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360079,69.678105,76.537989,100.000000,34.431527,35.443038,40.236485,51.912652,22.506329,26.191996,36.736298,1666.259766,28.375865,0.011731,75.369310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.653755,49.754569,138.828628,139.786766,95.037737,95.731545,54.551777,14.435010,136.714349,4.839294,49.799169,41.049864,137.817700,138.344912,135.971843,136.187111,84.590332,134.464855,-0.059299,0.038364,32.025740,-235.617545,129.992936,4.571291,27.954260,10.925173,30.427293,1571.391534,19.543878,418868.653575,0.986351,19.682579,13.383212,3.409281,0.076568,0.052191,109.432833,85.825357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342388,69.681177,76.535818,100.000000,34.433206,35.443038,40.236485,51.929220,22.506329,26.191996,36.734277,1680.908203,28.369482,0.011652,75.375524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.526930,49.742464,138.791715,139.748262,94.984283,95.721623,54.558014,14.439862,136.751235,4.840803,49.892037,41.111732,137.816140,138.241798,135.994574,136.183814,84.558090,134.517373,-0.059291,0.038328,32.025740,-235.610569,130.687134,4.572857,27.906948,10.947513,6.013705,310.537158,19.568082,419047.555461,0.984878,19.867230,13.310974,3.412190,0.075894,0.051919,109.438365,85.823706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361883,69.688211,76.530030,100.000000,34.431025,35.443038,40.236485,51.952020,22.506329,26.191996,36.732349,1677.246094,28.335026,0.011744,75.376803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.741175,49.742464,138.788498,139.748262,94.961078,95.707149,54.622057,14.434153,136.755169,4.841783,49.875548,41.220542,137.826808,138.254084,135.978658,136.250305,84.552766,134.512971,-0.059068,0.038290,32.025740,-235.617421,129.909521,4.573890,27.958425,10.967617,20.789061,1072.251879,19.582527,419052.345786,0.988799,19.912148,13.295566,3.414903,0.075970,0.052238,109.456192,85.846902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358447,69.709267,76.541125,100.000000,34.423124,35.443038,40.236485,52.027547,22.506329,26.191996,36.729790,1669.921875,28.418110,0.011650,75.381703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.785891,49.787034,138.833250,139.766956,94.947624,95.688106,54.556090,14.437436,136.781823,4.841987,49.760720,41.247053,137.825752,138.254585,135.987626,136.216103,84.552788,134.393006,-0.058990,0.038295,32.025740,-235.609238,129.549286,4.574237,28.003681,10.896920,18.515648,956.149235,19.633622,419137.123458,0.991907,20.053662,13.353423,3.424679,0.075436,0.053215,109.488342,85.834704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356477,69.704807,76.539913,100.000000,34.424668,35.443038,40.236485,51.922540,22.506329,26.191996,36.729024,1666.259766,28.410176,0.011706,75.383886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.764269,49.772452,138.845160,139.785650,94.936449,95.672854,54.600819,14.442002,136.873829,4.842174,49.652142,41.258117,137.853801,138.386585,136.008800,136.196548,84.596383,134.460583,-0.059013,0.038313,32.025740,-235.610552,130.073676,4.574381,27.965619,10.913309,15.807557,815.634520,19.532432,418939.379701,0.984947,19.794369,13.356601,3.406590,0.075626,0.052733,109.430388,85.857470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387998,69.723448,76.546867,100.000000,34.425036,35.443038,40.236485,51.903614,22.506329,26.191996,36.726657,1680.908203,28.404136,0.011697,75.378771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.765966,49.695144,138.868599,139.755796,94.905276,95.662859,54.686753,14.434724,136.846938,4.842748,49.541269,41.174006,137.850479,138.428219,135.998529,136.186500,84.575376,134.461468,-0.058958,0.038325,32.025740,-235.615870,129.629459,4.574589,27.949067,10.953715,-2.445303,-125.973910,19.515638,418878.668424,0.984883,19.784953,13.298056,3.403953,0.076403,0.052021,109.430980,85.896366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387735,69.704505,76.566011,100.000000,34.425768,35.443038,40.236485,51.916489,22.506329,26.191996,36.724798,1673.583984,28.417244,0.011712,75.385863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.562200,49.613159,138.856616,139.696367,94.874454,95.660571,54.636670,14.430871,136.791112,4.842937,49.586863,41.105828,137.832551,138.383796,136.012951,136.238385,84.579840,134.445045,-0.058819,0.038286,32.025740,-235.621357,131.045251,4.574525,27.959543,10.972918,13.287323,685.146191,19.523045,418732.261022,0.984448,19.796469,13.287433,3.406051,0.075885,0.052792,109.468244,85.890642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368799,69.716709,76.540872,100.000000,34.426804,35.443038,40.236485,51.919149,22.506329,26.191996,36.719191,1662.597656,28.353597,0.011615,75.370759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.579628,49.613159,138.782588,139.696367,94.827917,95.660575,54.579685,14.436865,136.812142,4.843323,49.803762,41.002826,137.844820,138.283133,136.032961,136.145451,84.571114,134.512417,-0.058942,0.038297,32.025740,-235.615527,129.274935,4.574635,27.927539,10.930781,34.043393,1757.242951,19.518852,418630.740587,0.982557,19.717112,13.308870,3.406484,0.076181,0.052161,109.515682,85.944243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.393668,69.733681,76.563355,100.000000,34.419704,35.443038,40.236485,52.031990,22.506329,26.191996,36.712950,1673.583984,28.364289,0.011663,75.369489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.426951,49.661029,138.755681,139.696088,94.790693,95.659023,54.559920,14.436151,136.748015,4.843341,49.998351,40.843248,137.796128,138.184432,136.004979,136.084924,84.543743,134.364460,-0.058935,0.038270,32.025740,-235.618854,129.957856,4.574518,27.914124,10.860877,9.129121,471.395265,19.605510,418650.224895,0.988583,19.881598,13.296394,3.423301,0.076807,0.053010,109.529123,85.928722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365198,69.713939,76.529546,100.000000,34.415888,35.443038,40.236485,52.031322,22.506329,26.191996,36.711849,1677.246094,28.336793,0.011792,75.374620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.552053,49.796663,138.649300,139.780349,94.798948,95.652899,54.609710,14.435723,136.598205,4.841851,50.226073,41.024100,137.808033,138.091905,135.977964,136.014253,84.563526,134.320284,-0.059081,0.038274,32.025740,-235.618628,130.476926,4.572778,27.930117,10.888734,23.429210,1208.697916,19.588874,418654.625806,0.989154,19.860480,13.337983,3.420006,0.074840,0.052602,109.561449,85.880459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377217,69.686936,76.532225,100.000000,34.405456,35.443038,40.236485,52.123909,22.506329,26.191996,36.709080,1666.259766,28.321160,0.011705,75.371330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.484923,49.961464,138.616124,139.891675,94.779204,95.643739,54.583273,14.435723,136.609809,4.840462,50.273010,41.245178,137.808418,138.128875,135.942485,135.972530,84.564432,134.360278,-0.059008,0.038323,32.025740,-235.612258,129.776648,4.571771,27.905433,10.915527,52.294416,2699.142001,19.658222,418855.220482,0.993672,20.093589,13.293171,3.432257,0.075838,0.052675,109.563123,85.871587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376387,69.681124,76.505138,100.000000,34.396720,35.443038,40.236485,52.074036,22.506329,26.191996,36.712885,1677.246094,28.336414,0.011721,75.374075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.876343,49.978522,138.789621,139.964219,94.845264,95.639196,54.619958,14.440718,136.897223,4.837687,49.976446,41.461341,137.837573,138.253614,135.968239,136.127954,84.532367,134.429753,-0.059045,0.038362,32.025740,-235.609713,130.794206,4.569577,27.936049,10.944231,15.742668,812.001772,19.594295,418872.793421,0.989731,20.077402,13.251823,3.419045,0.075846,0.053224,109.558912,85.842416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361347,69.687675,76.506532,100.000000,34.390811,35.443038,40.236485,51.929843,22.506329,26.191996,36.718659,1673.583984,28.377451,0.011759,75.373393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.827535,49.978522,138.840829,139.964219,94.852485,95.645658,54.560579,14.436294,136.718575,4.836505,49.597561,41.106215,137.872883,138.295976,135.991678,136.118804,84.539189,134.480994,-0.059079,0.038363,32.025740,-235.615117,129.839709,4.568567,27.992033,10.897334,-0.897518,-46.344062,19.628263,419075.572798,0.992318,20.323626,13.270439,3.423895,0.075460,0.052311,109.497725,85.848414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389493,69.696301,76.540184,100.000000,34.405583,35.443038,40.236485,51.915075,22.506329,26.191996,36.719124,1673.583984,28.416108,0.011703,75.379965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.680125,49.764199,138.827581,139.847869,94.828972,95.644502,54.610622,14.435438,136.819050,4.835771,49.527493,40.996688,137.888418,138.236065,136.009950,136.200252,84.566560,134.515234,-0.059349,0.038382,32.025740,-235.614830,131.461141,4.567879,27.915548,10.895657,19.936879,1028.513587,19.469848,418871.959029,0.981357,19.867377,13.336406,3.395353,0.076718,0.052666,109.493009,85.868418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389652,69.711403,76.548876,100.000000,34.404576,35.443038,40.236485,51.938038,22.506329,26.191996,36.709727,1666.259766,28.369103,0.011634,75.369933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.570471,49.650299,138.734494,139.689950,94.814798,95.639135,54.715347,14.436437,136.642883,4.836431,49.628277,41.020103,137.861342,138.246225,136.025999,136.094826,84.558654,134.482606,-0.059409,0.038390,32.025740,-235.612197,130.107432,4.568507,27.900205,10.928923,16.077772,827.840555,19.499217,418921.462179,0.983765,19.926205,13.354581,3.400666,0.075817,0.052417,109.429790,85.831194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388248,69.702113,76.547071,100.000000,34.399957,35.443038,40.236485,52.017813,22.506329,26.191996,36.707800,1680.908203,28.365299,0.011651,75.380689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.542022,49.705873,138.691311,139.691345,94.835403,95.626997,54.530360,14.429872,136.654950,4.835644,49.848705,40.969681,137.836741,138.121879,136.036431,135.984607,84.587607,134.422172,-0.059412,0.038409,32.025740,-235.620722,129.263700,4.567776,27.942089,10.970411,-4.210231,-217.519174,19.553095,418708.204965,0.986167,19.889883,13.343910,3.412664,0.075712,0.052571,109.374648,85.819783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382042,69.713343,76.589063,100.000000,34.391212,35.443038,40.236485,52.085656,22.506329,26.191996,36.700353,1673.583984,28.382716,0.011735,75.375686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.631163,49.705873,138.665893,139.691345,94.863061,95.614812,54.570981,14.437008,136.534931,4.835927,49.990753,41.023436,137.814637,138.106767,136.016590,135.972674,84.560465,134.395190,-0.059567,0.038430,32.025740,-235.613424,129.685585,4.568417,27.929161,10.942987,16.392814,846.294918,19.585089,418633.958479,0.986817,19.908716,13.335902,3.419593,0.078714,0.052899,109.344283,85.851740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390573,69.717305,76.574838,100.000000,34.383642,35.443038,40.236485,52.110750,22.506329,26.191996,36.700038,1666.259766,28.331726,0.011651,75.373163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.493258,49.818948,138.647232,139.783697,94.890255,95.605635,54.590748,14.432869,136.603686,4.836211,50.104299,40.938566,137.835370,138.112934,136.009221,135.927791,84.586562,134.342895,-0.059685,0.038440,32.025740,-235.615438,130.233086,4.569032,27.921823,10.914770,25.321664,1306.782127,19.593741,418614.824066,0.990935,19.998773,13.277470,3.420927,0.075347,0.052669,109.337930,85.849291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403400,69.742579,76.587185,100.000000,34.376944,35.443038,40.236485,52.074302,22.506329,26.191996,36.702501,1673.583984,28.337352,0.011708,75.376410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.599087,49.913316,138.601628,139.864610,94.899592,95.598747,54.517259,14.434439,136.576818,4.835072,50.217650,41.071222,137.823444,138.104362,135.971429,135.947125,84.564767,134.338425,-0.059700,0.038466,32.025740,-235.616972,129.805385,4.568196,27.939186,10.921225,2.140043,110.590677,19.547339,418549.252974,0.987716,19.890791,13.291444,3.412797,0.075543,0.052948,109.304830,85.861332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379316,69.744240,76.558594,100.000000,34.364591,35.443038,40.236485,52.156816,22.506329,26.191996,36.701021,1677.246094,28.328156,0.011731,75.378047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.646988,49.992003,138.611644,139.925994,94.907608,95.597235,54.571845,14.435866,136.552095,4.833821,50.260298,41.032527,137.841637,138.090903,135.971156,135.959309,84.566421,134.245989,-0.059729,0.038724,32.025740,-235.613912,129.619343,4.566708,27.939204,10.946377,3.932343,203.007801,19.612659,418691.327592,0.991200,20.170995,13.239825,3.423958,0.076242,0.053514,109.256848,85.825509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388987,69.730248,76.531853,100.000000,34.359323,35.443038,40.236485,52.113721,22.506329,26.191996,36.703881,1669.921875,28.315246,0.011719,75.371595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.612706,50.032723,138.647389,139.951663,94.924756,95.599552,54.568630,14.436009,136.585088,4.834541,50.177041,41.152712,137.867448,138.131287,135.981989,135.886763,84.534904,134.224747,-0.059564,0.038769,32.025740,-235.619977,129.958530,4.567187,27.885636,10.940499,40.312936,2081.284123,19.562533,418743.070532,0.989903,20.137067,13.259438,3.413910,0.078110,0.053516,109.277766,85.813177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368263,69.711192,76.522681,100.000000,34.354830,35.443038,40.236485,52.099140,22.506329,26.191996,36.706987,1666.259766,28.327651,0.011663,75.375899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.707597,50.032723,138.648397,139.951663,94.921293,95.601083,54.548102,14.436722,136.596752,4.834023,50.107630,41.177141,137.902994,138.014383,136.007980,135.984449,84.579176,134.263496,-0.059651,0.038767,32.025740,-235.613709,129.976538,4.566559,27.904694,10.906872,19.131905,988.117422,19.545588,418795.441817,0.987835,20.157769,13.212650,3.410133,0.076070,0.052642,109.374779,85.848431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394174,69.739583,76.525377,100.000000,34.352069,35.443038,40.236485,52.124417,22.506329,26.191996,36.708784,1677.246094,28.326047,0.011704,75.376436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.611017,50.012914,138.630006,139.951384,94.922822,95.600300,54.511124,14.441574,136.595557,4.833008,50.010241,41.187353,137.883011,138.119513,136.015328,135.991745,84.563795,134.298221,-0.059480,0.038732,32.025740,-235.610817,128.963279,4.565369,27.884320,10.906674,20.271683,1047.694499,19.568153,418933.360099,0.988925,20.239984,13.233791,3.413892,0.077827,0.052900,109.418130,85.847733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384231,69.725078,76.497907,100.000000,34.348886,35.443038,40.236485,52.082345,22.506329,26.191996,36.708199,1669.921875,28.374422,0.011744,75.373956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.796152,49.971093,138.705045,139.918739,94.917223,95.599613,54.582050,14.434296,136.834743,4.833122,49.740422,41.377762,137.919536,138.189283,136.041528,136.043140,84.595584,134.386438,-0.059488,0.038734,32.025740,-235.616135,130.323109,4.564827,27.931830,10.933918,50.888440,2626.632339,19.525245,418798.176542,0.986813,20.125196,13.208444,3.405959,0.077516,0.052074,109.483952,85.877039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401649,69.718414,76.519708,100.000000,34.344063,35.443038,40.236485,52.139199,22.506329,26.191996,36.708305,1666.259766,28.418020,0.011641,75.370060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
