OSU 80 Ton Compressor Load Stand
40.824459,49.832979,138.798210,139.863215,94.911522,95.600359,54.569198,14.440718,136.786576,4.832018,49.357035,41.432752,137.893454,138.274553,136.035051,136.132680,84.552895,134.440526,-0.059554,0.038763,32.025740,-235.609386,129.835812,4.563278,27.970505,10.960369,24.546103,1267.257823,19.566020,418863.575550,0.989970,20.222217,13.240782,3.413606,0.075441,0.052836,109.449971,85.844586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380970,69.703970,76.492667,100.000000,34.345486,35.443038,40.236485,52.045740,22.506329,26.191996,36.706383,1680.908203,28.410231,0.011717,75.384610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.899883,49.832979,138.869880,139.863215,94.906843,95.594262,54.510071,14.437578,136.903563,4.831588,49.215959,41.362201,137.904107,138.395411,136.045342,136.252753,84.530507,134.540229,-0.059572,0.038805,32.025740,-235.614650,130.502113,4.562812,27.977303,10.996285,26.906493,1390.625965,19.487879,418630.544901,0.983706,19.956630,13.252055,3.399954,0.077946,0.053416,109.421059,85.840965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403679,69.664822,76.504242,100.000000,34.355767,35.443038,40.236485,52.030855,22.506329,26.191996,36.699828,1677.246094,28.377920,0.011696,75.377510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.686545,49.609307,138.875781,139.718967,94.918836,95.592694,54.535770,14.430300,136.869318,4.831018,49.164712,41.092099,137.873715,138.439662,136.057296,136.213694,84.532434,134.510750,-0.059527,0.038794,32.025740,-235.621274,129.860310,4.561992,27.949554,10.954653,60.321788,3116.181537,19.478547,418524.314490,0.982853,19.784372,13.321137,3.399879,0.076028,0.053516,109.367399,85.824560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375028,69.654029,76.466656,100.000000,34.358327,35.443038,40.236485,51.990859,22.506329,26.191996,36.688839,1666.259766,28.371934,0.011588,75.378456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.678237,49.467900,138.826414,139.603737,94.949221,95.591159,54.554033,14.436009,136.810632,4.830561,49.388084,41.032670,137.857558,138.286039,136.049584,136.187132,84.555135,134.518254,-0.059291,0.038745,32.025740,-235.611482,130.146652,4.560895,27.945371,10.926165,34.584524,1786.014319,19.451543,418488.128319,0.981888,19.693481,13.392152,3.395361,0.076823,0.052775,109.352586,85.854971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390807,69.646142,76.475987,100.000000,34.357322,35.443038,40.236485,52.072798,22.506329,26.191996,36.678499,1677.246094,28.404208,0.011597,75.373095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.606762,49.491009,138.763840,139.577511,94.947522,95.589644,54.501602,14.440147,136.729619,4.829197,49.602433,41.095936,137.843323,138.182538,136.053826,136.179373,84.559800,134.502803,-0.059388,0.038776,32.025740,-235.607997,130.898384,4.559664,27.924978,10.959539,-3.994368,-206.475619,19.536918,418350.203853,0.986420,19.727229,13.375849,3.413310,0.076033,0.052246,109.341653,85.864111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402849,69.640745,76.504169,100.000000,34.344835,35.443038,40.236485,52.112961,22.506329,26.191996,36.674152,1673.583984,28.325722,0.011725,75.369438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.570168,49.606281,138.771268,139.670698,94.944750,95.585040,54.585145,14.439576,136.753891,4.828979,49.689301,41.205335,137.826011,138.230061,136.024905,136.015335,84.573946,134.434324,-0.059317,0.038779,32.025740,-235.607261,130.833855,4.559373,27.925177,10.961847,14.299597,738.039011,19.526986,418137.941154,0.985930,19.595867,13.356808,3.412793,0.075832,0.053191,109.339941,85.890865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402018,69.620404,76.502391,100.000000,34.342978,35.443038,40.236485,52.160509,22.506329,26.191996,36.670925,1669.921875,28.372637,0.011642,75.374220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.645399,49.606281,138.771222,139.670698,94.959667,95.584252,54.536961,14.434153,136.662337,4.827075,49.712759,41.145333,137.843211,138.197156,136.009754,136.079667,84.560711,134.357239,-0.059226,0.038754,32.025740,-235.616114,129.735921,4.558099,27.933471,10.932277,24.455654,1263.334454,19.553302,418198.498093,0.988806,19.705466,13.344608,3.417259,0.076639,0.053214,109.387364,85.915527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.385288,69.628171,76.523617,100.000000,34.341601,35.443038,40.236485,52.188847,22.506329,26.191996,36.672040,1673.583984,28.373701,0.011683,75.375371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.739403,49.672309,138.767540,139.742961,94.941005,95.584992,54.603006,14.432013,136.746328,4.825740,49.726579,41.118990,137.827270,138.200087,135.997246,136.189493,84.565085,134.509361,-0.059291,0.038789,32.025740,-235.620052,130.423126,4.556662,27.928548,10.930564,-2.174008,-112.169466,19.576194,418316.063987,0.988507,19.865065,13.297059,3.420525,0.077322,0.052409,109.434855,85.892606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391751,69.586892,76.511151,100.000000,34.339547,35.443038,40.236485,52.157572,22.506329,26.191996,36.671665,1677.246094,28.376802,0.011723,75.381789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.715628,49.688541,138.735360,139.757191,94.924278,95.584225,54.559345,14.437008,136.731710,4.824669,49.754236,41.162645,137.841252,138.164185,135.985038,136.074535,84.556722,134.507499,-0.059241,0.038769,32.025740,-235.614730,129.692111,4.555417,27.909075,10.898723,13.338869,688.778940,19.541661,418284.919496,0.987386,19.773971,13.272676,3.414193,0.078237,0.053010,109.442190,85.863480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376115,69.592847,76.488707,100.000000,34.336282,35.443038,40.236485,52.112983,22.506329,26.191996,36.668987,1666.259766,28.414828,0.011677,75.379854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.712767,49.731459,138.755102,139.763608,94.915589,95.583469,54.567450,14.431442,136.719607,4.822899,49.810958,41.308633,137.844372,138.154367,135.999734,136.032300,84.576841,134.375912,-0.059312,0.038775,32.025740,-235.616049,131.247649,4.553771,27.975265,10.934837,24.263869,1252.726829,19.501928,418298.936995,0.983900,19.726354,13.342521,3.406224,0.077891,0.054490,109.434785,85.874204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382389,69.602440,76.523020,100.000000,34.330727,35.443038,40.236485,52.130967,22.506329,26.191996,36.667097,1680.908203,28.399142,0.011627,75.376803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.907264,49.731459,138.819267,139.763608,94.912622,95.587259,54.512208,14.428731,136.844213,4.820807,49.570102,41.326876,137.837063,138.262402,136.000120,136.242112,84.564879,134.476042,-0.059370,0.038800,32.025740,-235.622354,130.148184,4.551318,27.993151,10.980977,-3.458123,-178.721420,19.509845,418345.861866,0.985345,19.771308,13.349976,3.407423,0.075925,0.052471,109.413631,85.898102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369931,69.614894,76.518767,100.000000,34.334432,35.443038,40.236485,52.136283,22.506329,26.191996,36.666516,1680.908203,28.388233,0.011709,75.379769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.791294,49.707249,138.846282,139.772815,94.908363,95.595542,54.518273,14.426733,136.932106,4.817639,49.325533,41.055882,137.832957,138.492368,135.993691,136.235388,84.557152,134.552726,-0.059338,0.038779,32.025740,-235.625005,129.968017,4.548568,27.947264,10.937326,26.379083,1363.162385,19.515501,418359.482685,0.985376,19.817684,13.265662,3.408147,0.078765,0.053091,109.366052,85.924192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375881,69.604237,76.510966,100.000000,34.339707,35.443038,40.236485,52.030592,22.506329,26.191996,36.662483,1669.921875,28.366182,0.011610,75.370043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.676068,49.550708,138.830105,139.677116,94.889129,95.600094,54.541957,14.435438,136.900769,4.814981,49.405475,41.061988,137.883718,138.335034,136.023748,136.206119,84.550308,134.524213,-0.059338,0.038780,32.025740,-235.613196,130.293413,4.546296,27.963545,10.916338,53.613594,2769.326703,19.435465,418268.084270,0.981326,19.583072,13.326477,3.393511,0.078602,0.052811,109.393510,85.938536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387070,69.644897,76.563349,100.000000,34.336847,35.443038,40.236485,52.096516,22.506329,26.191996,36.653356,1666.259766,28.414702,0.011562,75.377178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.519441,49.536677,138.761811,139.597878,94.872703,95.603952,54.560286,14.433725,136.754741,4.813606,49.630077,40.998549,137.844198,138.245149,136.039278,136.044687,84.546117,134.317470,-0.059441,0.038783,32.025740,-235.618176,131.011068,4.545520,27.927286,10.949370,25.414471,1312.303905,19.491669,418367.352576,0.984268,19.698648,13.371599,3.403821,0.076010,0.053329,109.401334,85.927020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413758,69.643349,76.589588,100.000000,34.329883,35.443038,40.236485,52.160032,22.506329,26.191996,36.649685,1680.908203,28.365677,0.011672,75.372447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.584968,49.661304,138.719861,139.660096,94.860220,95.603154,54.545595,14.426590,136.689749,4.811847,49.859614,40.982967,137.802864,138.199408,136.005947,136.014246,84.554096,134.344125,-0.059622,0.038773,32.025740,-235.622698,129.883195,4.544311,27.917784,10.947008,21.409845,1105.818476,19.534705,418287.286639,0.986510,19.681298,13.364540,3.413066,0.076252,0.052192,109.370220,85.915845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391570,69.633620,76.575408,100.000000,34.324688,35.443038,40.236485,52.251969,22.506329,26.191996,36.645334,1677.246094,28.316328,0.011724,75.370734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.611022,49.661304,138.691280,139.660096,94.883226,95.600107,54.573239,14.432726,136.615311,4.810257,50.038987,41.031500,137.786600,138.139292,135.976919,136.018427,84.501838,134.352873,-0.059614,0.038777,32.025740,-235.620808,130.646225,4.542964,27.912970,10.939724,46.841010,2418.112571,19.598368,418397.030619,0.990317,19.856958,13.267857,3.424574,0.075489,0.052652,109.366601,85.883210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376923,69.599881,76.591004,100.000000,34.317038,35.443038,40.236485,52.227822,22.506329,26.191996,36.647251,1666.259766,28.365443,0.011659,75.372558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.612710,49.811245,138.660825,139.782581,94.908244,95.597062,54.551274,14.435152,136.663499,4.808218,50.119986,41.036362,137.808761,138.142700,135.956326,135.999992,84.520556,134.286085,-0.059664,0.038824,32.025740,-235.616422,130.422023,4.540630,27.919335,10.930799,17.824669,920.548299,19.570117,418486.063944,0.989161,19.902156,13.272891,3.418011,0.075674,0.052554,109.388771,85.890497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.385477,69.592243,76.584783,100.000000,34.311909,35.443038,40.236485,52.225636,22.506329,26.191996,36.650935,1680.908203,28.351451,0.011668,75.365355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.510108,49.915517,138.555694,139.870191,94.882166,95.600795,54.547750,14.435581,136.506864,4.805861,50.227166,41.003815,137.828725,138.038434,135.958212,135.987218,84.523797,134.259416,-0.059519,0.038849,32.025740,-235.613707,129.477273,4.538072,27.886429,10.886678,7.464324,385.517089,19.554269,418548.383750,0.987941,19.870602,13.329420,3.415114,0.075070,0.052517,109.435159,85.893733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363423,69.605897,76.602053,100.000000,34.298298,35.443038,40.236485,52.232664,22.506329,26.191996,36.649393,1673.583984,28.334521,0.011735,75.370657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.523922,50.029146,138.527553,139.922646,94.857510,95.600013,54.574132,14.435010,136.466088,4.803173,50.390407,40.896198,137.832376,138.062564,135.961101,135.808349,84.500480,134.167593,-0.059575,0.038826,32.025740,-235.615748,130.709040,4.535341,27.897770,10.882874,26.448333,1365.342034,19.557226,418680.942259,0.988647,20.018500,13.278097,3.414222,0.075188,0.052657,109.419228,85.895703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351585,69.600289,76.614748,100.000000,34.288680,35.443038,40.236485,52.296729,22.506329,26.191996,36.652906,1666.259766,28.332916,0.011635,75.372259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.629227,50.152132,138.519722,139.990726,94.819544,95.593884,54.588837,14.431014,136.369586,4.800387,50.558372,40.976345,137.853200,137.953710,135.946496,135.829778,84.512762,134.155599,-0.059695,0.038785,32.025740,-235.618437,129.696233,4.532212,27.896094,10.941545,51.570509,2661.506726,19.598268,418886.020210,0.991732,20.247119,13.261831,3.420275,0.077306,0.052502,109.379208,85.907152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362849,69.572527,76.651436,100.000000,34.277111,35.443038,40.236485,52.354939,22.506329,26.191996,36.657493,1662.597656,28.333746,0.011710,75.369234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.643908,50.152132,138.505668,139.990726,94.788637,95.579380,54.698950,14.433155,136.380879,4.798705,50.540208,41.039075,137.888971,137.911683,135.970013,135.877064,84.529462,134.160678,-0.059648,0.038787,32.025740,-235.618583,130.445478,4.530137,27.875954,10.922306,18.837796,970.244300,19.594655,419050.806392,0.991170,20.343993,13.240295,3.418414,0.075934,0.053221,109.368476,85.889208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366580,69.594938,76.706580,100.000000,34.268493,35.443038,40.236485,52.261596,22.506329,26.191996,36.663358,1680.908203,28.360593,0.011760,75.421576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.647807,50.218166,138.526876,140.045972,94.775833,95.569446,54.604427,14.440004,136.465198,4.796452,50.541872,41.052422,137.895811,137.954521,135.968386,135.869246,84.511901,134.167364,-0.059501,0.038798,32.025740,-235.608303,130.359654,4.527475,27.900349,10.889094,-0.016708,-0.862049,19.550885,419079.954080,0.988370,20.339393,13.222151,3.409362,0.075748,0.053255,109.338702,85.876152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360260,69.581978,76.706969,100.000000,34.261465,35.443038,40.236485,52.263276,22.506329,26.191996,36.667443,1673.583984,28.330807,0.011759,75.447317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.659564,50.238802,138.454774,140.051274,94.766516,95.564100,54.621139,14.437008,136.427880,4.792383,50.458245,41.149650,137.898119,137.920934,135.976099,135.784759,84.497128,134.057118,-0.059491,0.038833,32.025740,-235.614404,130.865549,4.523173,27.910662,10.903501,28.970019,1494.231954,19.539580,418977.077698,0.985845,20.321625,13.207933,3.407784,0.076149,0.052358,109.340995,85.882987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354031,69.569938,76.680531,100.000000,34.250738,35.443038,40.236485,52.267904,22.506329,26.191996,36.669225,1666.259766,28.277761,0.011624,75.374603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.641781,50.228071,138.470299,140.045693,94.753746,95.563249,54.553918,14.436437,136.459506,4.787827,50.367200,41.079068,137.938896,137.924617,136.002322,135.836342,84.496809,134.144044,-0.059464,0.038851,32.025740,-235.617588,129.622524,4.518552,27.834231,10.903789,13.917183,718.712788,19.541845,419041.523786,0.987515,20.382941,13.228761,3.407979,0.076029,0.052548,109.401775,85.922177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354031,69.562881,76.705323,100.000000,34.241178,35.443038,40.236485,52.270818,22.506329,26.191996,36.672008,1680.908203,28.285442,0.011677,75.368961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.752225,50.228071,138.516846,140.045693,94.723031,95.561688,54.585838,14.433155,136.463905,4.782953,50.248054,41.164314,137.947296,137.989222,136.029638,135.833874,84.538681,134.163616,-0.059362,0.038830,32.025740,-235.617277,130.263882,4.513662,27.870869,10.951281,-0.824732,-42.566003,19.528087,419059.942519,0.986901,20.389353,13.189651,3.405220,0.075389,0.052611,109.373475,85.924889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368912,69.564473,76.738527,100.000000,34.234675,35.443038,40.236485,52.286684,22.506329,26.191996,36.673468,1677.246094,28.338343,0.011720,75.380033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.682568,50.179646,138.513239,140.008025,94.703484,95.563197,54.558250,14.442430,136.502927,4.779581,50.216425,41.171641,137.918102,137.974942,136.026980,135.853418,84.526060,134.192644,-0.059417,0.038854,32.025740,-235.610451,130.536823,4.509843,27.891063,10.945908,17.694690,913.718732,19.537258,419057.137908,0.988549,20.400138,13.232459,3.407092,0.075203,0.052726,109.373100,85.882552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358576,69.551649,76.742666,100.000000,34.232044,35.443038,40.236485,52.234253,22.506329,26.191996,36.673247,1662.597656,28.325794,0.011623,75.372464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.698527,50.118565,138.495077,139.957244,94.680693,95.567770,54.588225,14.435152,136.410661,4.776125,50.229722,41.067550,137.938316,137.945743,136.029119,135.778178,84.532792,134.105541,-0.059472,0.038836,32.025740,-235.612502,130.696456,4.506968,27.879470,10.883559,20.612882,1063.823903,19.491978,418902.194803,0.985053,20.266630,13.200150,3.399001,0.076121,0.052412,109.395912,85.888053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368354,69.564330,76.760988,100.000000,34.222848,35.443038,40.236485,52.274712,22.506329,26.191996,36.674715,1677.246094,28.342635,0.011621,75.372046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.630160,50.105084,138.456795,139.942177,94.653799,95.570783,54.580246,14.436865,136.412701,4.770522,50.306620,41.107598,137.937595,137.991297,136.036494,135.811345,84.489646,134.109049,-0.059454,0.038868,32.025740,-235.613076,129.839627,4.502099,27.891856,10.906205,13.836630,714.208180,19.521041,418919.581789,0.987272,20.302375,13.226954,3.404732,0.076199,0.053093,109.366248,85.895474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356779,69.555664,76.753257,100.000000,34.209817,35.443038,40.236485,52.274862,22.506329,26.191996,36.673545,1680.908203,28.361747,0.011741,75.372379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.684360,50.133423,138.414297,139.961429,94.662281,95.570776,54.632307,14.436722,136.442304,4.766270,50.320592,41.111679,137.935176,137.901182,136.027128,135.733625,84.492138,134.072177,-0.059506,0.038912,32.025740,-235.613382,130.654299,4.498234,27.976960,10.945620,-4.409715,-227.400250,19.509283,418842.429994,0.986202,20.222000,13.177659,3.402951,0.075432,0.052198,109.340110,85.899592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353752,69.560941,76.750832,100.000000,34.202100,35.443038,40.236485,52.317717,22.506329,26.191996,36.673860,1680.908203,28.377289,0.011632,75.452440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.549765,50.133423,138.444555,139.961429,94.666122,95.571584,54.586009,14.434296,136.407190,4.763961,50.345396,41.040379,137.924985,137.879617,136.023468,135.783678,84.490417,134.074975,-0.059299,0.038916,32.025740,-235.613848,130.243813,4.496001,27.938988,10.955013,16.079183,829.874895,19.535795,418961.412108,0.988142,20.291214,13.222518,3.407734,0.079977,0.052953,109.298369,85.899503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359361,69.565304,76.748272,100.000000,34.189741,35.443038,40.236485,52.295299,22.506329,26.191996,36.676015,1666.259766,28.332970,0.011622,75.449959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.634772,50.155434,138.469217,139.988215,94.646127,95.572364,54.541920,14.436437,136.375172,4.761731,50.329575,41.096286,137.953276,137.954880,136.027149,135.718671,84.497966,134.056221,-0.059485,0.038931,32.025740,-235.616608,129.237959,4.494305,27.934859,10.877338,54.828846,2832.100599,19.507594,418954.711092,0.985847,20.253987,13.202003,3.402150,0.076840,0.052498,109.340224,85.895228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363741,69.577155,76.741482,100.000000,34.183521,35.443038,40.236485,52.376452,22.506329,26.191996,36.678052,1673.583984,28.371014,0.011605,75.451161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.634434,50.160662,138.448144,139.998818,94.598964,95.568519,54.583106,14.430443,136.428180,4.758711,50.292857,41.132364,137.939176,137.775322,136.024583,135.798730,84.475527,133.943141,-0.059433,0.038955,32.025740,-235.620315,130.031280,4.491636,27.961652,10.874075,26.424529,1363.888935,19.572897,419050.913690,0.990242,20.416933,13.205092,3.414189,0.076013,0.052588,109.337838,85.853677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.343121,69.586846,76.741477,100.000000,34.177526,35.443038,40.236485,52.340538,22.506329,26.191996,36.679322,1677.246094,28.333205,0.011747,75.371782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.665395,50.144979,138.437509,139.987936,94.571439,95.555544,54.604592,14.434724,136.394543,4.756666,50.220061,41.178717,137.959347,137.933701,136.040176,135.782313,84.482260,133.983009,-0.059317,0.038923,32.025740,-235.617014,130.152709,4.489765,27.916252,10.898506,30.234256,1559.912048,19.538198,419010.683612,0.988860,20.335983,13.188374,3.407653,0.076125,0.051981,109.362634,85.872213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354930,69.564194,76.765973,100.000000,34.168970,35.443038,40.236485,52.351013,22.506329,26.191996,36.680845,1666.259766,28.356716,0.011674,75.444232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.605805,50.144979,138.440220,139.987936,94.518193,95.541069,54.586409,14.435010,136.397444,4.753751,50.085091,41.177378,137.943659,137.846305,136.026763,135.875333,84.501928,134.136251,-0.059121,0.038890,32.025740,-235.615585,130.586181,4.486529,27.934769,10.950290,53.336326,2752.761370,19.535409,419038.548593,0.988096,20.341619,13.155510,3.407163,0.075354,0.052841,109.356374,85.847048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.336749,69.553076,76.751244,100.000000,34.158838,35.443038,40.236485,52.341035,22.506329,26.191996,36.681440,1666.259766,28.353759,0.011647,75.380544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.687313,50.090501,138.478283,139.962824,94.496299,95.523555,54.572993,14.440290,136.495229,4.750516,50.033077,41.167226,137.955717,137.913093,136.040007,135.889740,84.525087,134.077051,-0.059192,0.038863,32.025740,-235.610141,130.076369,4.483502,27.987003,10.939958,16.317419,842.371550,19.516576,418930.643601,0.986718,20.288476,13.168278,3.404307,0.075672,0.052078,109.370568,85.858363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347274,69.593489,76.777910,100.000000,34.150869,35.443038,40.236485,52.380336,22.506329,26.191996,36.680281,1680.908203,28.368400,0.011713,75.389034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.899060,50.026120,138.570735,139.917623,94.501305,95.512403,54.581802,14.434296,136.649568,4.745800,49.819190,41.433153,137.935497,138.015883,136.059070,135.927751,84.457534,134.115132,-0.059155,0.038904,32.025740,-235.610254,130.275956,4.479203,27.979899,10.917600,29.233493,1508.908258,19.541071,418874.179864,0.988468,20.360595,13.223531,3.409370,0.075833,0.052526,109.312009,85.858113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329183,69.570006,76.771482,100.000000,34.150136,35.443038,40.236485,52.370461,22.506329,26.191996,36.678497,1677.246094,28.391785,0.011728,75.378439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.958327,49.886079,138.663500,139.862936,94.531962,95.508580,54.572504,14.437008,136.761292,4.743128,49.473511,41.525368,137.955011,138.249086,136.068605,136.025153,84.467123,134.224113,-0.059126,0.038793,32.025740,-235.615874,131.005703,4.476299,28.027607,10.907467,27.919656,1441.339135,19.501926,418635.640968,0.986244,20.207494,13.171437,3.403476,0.075927,0.052759,109.272538,85.875426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345681,69.588575,76.782393,100.000000,34.149135,35.443038,40.236485,52.236310,22.506329,26.191996,36.678710,1669.921875,28.496236,0.011602,75.441675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
41.065384,49.606831,138.772988,139.714502,94.564360,95.513903,54.587144,14.443001,136.787225,4.739809,49.007958,41.473696,137.958088,138.284688,136.089041,136.052659,84.485568,134.457338,-0.059218,0.038512,32.025740,-235.609717,130.476862,4.473042,28.079877,10.973963,57.765827,2981.333910,19.410787,418487.635946,0.980271,19.887613,13.257604,3.388115,0.075932,0.051998,109.279766,85.890179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347757,69.571139,76.782895,100.000000,34.150573,35.443038,40.236485,52.202492,22.506329,26.191996,36.672135,1666.259766,28.434391,0.011573,75.378337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.745276,49.606831,138.830348,139.714502,94.547378,95.526863,54.576291,14.433583,136.842691,4.737022,48.752952,41.232966,137.932762,138.289829,136.099515,136.121145,84.478131,134.446940,-0.059171,0.038500,32.025740,-235.617665,130.907156,4.470180,28.028419,10.976416,26.663315,1376.385590,19.386414,418246.761509,0.978504,19.676240,13.301263,3.385478,0.076239,0.051262,109.225322,85.868089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.336613,69.591964,76.763864,100.000000,34.163760,35.443038,40.236485,52.138246,22.506329,26.191996,36.658428,1680.908203,28.436339,0.011609,75.380902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.766827,49.341352,138.784578,139.503297,94.547339,95.541337,54.577045,14.434724,136.808857,4.733961,48.938939,41.139244,137.918060,138.284918,136.114469,136.147385,84.475253,134.483995,-0.058929,0.038464,32.025740,-235.614727,130.652954,4.467343,27.996108,10.932421,27.083116,1398.036772,19.336910,417831.686204,0.974819,19.268346,13.396664,3.379318,0.075658,0.052502,109.205066,85.879472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332785,69.582325,76.761783,100.000000,34.163131,35.443038,40.236485,52.303769,22.506329,26.191996,36.643793,1669.921875,28.453738,0.011605,75.389502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.630911,49.323745,138.710250,139.419878,94.560148,95.551268,54.506361,14.442288,136.726367,4.730514,49.198889,41.122280,137.854305,138.097324,136.099151,136.041189,84.499346,134.321788,-0.058924,0.038515,32.025740,-235.606347,130.839340,4.463784,28.068428,10.882315,54.888685,2837.041137,19.491175,418114.899239,0.983462,19.653782,13.399029,3.407275,0.075763,0.052429,109.249131,85.876648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323347,69.579947,76.753990,100.000000,34.154197,35.443038,40.236485,52.294637,22.506329,26.191996,36.638412,1666.259766,28.412719,0.011596,75.379862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.684432,49.446992,138.677990,139.486837,94.574947,95.558105,54.573170,14.434582,136.705912,4.726611,49.410469,41.114411,137.808244,138.198566,136.064938,136.130944,84.498436,134.270333,-0.058856,0.038551,32.025740,-235.615850,131.381479,4.459749,27.991114,10.898434,19.424990,1002.793727,19.464828,417849.086115,0.982355,19.362280,13.419982,3.404351,0.074946,0.052218,109.274430,85.844375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.322630,69.564285,76.738251,100.000000,34.145813,35.443038,40.236485,52.373511,22.506329,26.191996,36.632177,1677.246094,28.403559,0.011656,75.379752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.693882,49.446992,138.697970,139.486837,94.590168,95.558915,54.601313,14.438007,136.637915,4.723168,49.484280,41.107115,137.813714,138.199864,136.025691,136.057769,84.453455,134.319139,-0.059024,0.038553,32.025740,-235.615692,130.163497,4.456655,27.982694,10.973873,13.996863,722.200227,19.519059,417917.506533,0.987257,19.508967,13.316738,3.413909,0.075203,0.053278,109.383414,85.867074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353035,69.573924,76.727435,100.000000,34.141467,35.443038,40.236485,52.351652,22.506329,26.191996,36.632291,1677.246094,28.410339,0.011714,75.377467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.603120,49.546581,138.655089,139.592577,94.592340,95.550631,54.548898,14.435152,136.659413,4.717939,49.781771,41.103774,137.797233,138.118162,135.982564,135.991680,84.468296,134.227482,-0.059042,0.038558,32.025740,-235.615769,130.997158,4.451424,27.959687,10.924272,29.896744,1544.073264,19.499117,418061.073109,0.985027,19.567467,13.292524,3.408625,0.077101,0.051938,109.359368,85.807352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321127,69.539119,76.702069,100.000000,34.134845,35.443038,40.236485,52.358145,22.506329,26.191996,36.630823,1666.259766,28.369103,0.011626,75.368526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.722706,49.643972,138.641000,139.644751,94.629137,95.544579,54.613188,14.439291,136.531821,4.714143,49.912500,41.187182,137.826984,138.104143,135.973821,136.024339,84.495061,134.316016,-0.059092,0.038576,32.025740,-235.614244,130.379498,4.447894,27.962013,10.904727,59.993343,3094.820976,19.497119,418138.671184,0.984280,19.556043,13.361334,3.408325,0.076197,0.052849,109.419511,85.818194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340366,69.579110,76.720025,100.000000,34.128484,35.443038,40.236485,52.409466,22.506329,26.191996,36.631309,1669.921875,28.372529,0.011624,75.375030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.634757,49.766950,138.598201,139.708085,94.690087,95.536233,54.581285,14.435438,136.662150,4.709684,49.972519,41.085541,137.818267,138.150674,135.982052,135.961814,84.501654,134.280168,-0.059060,0.038601,32.025740,-235.614177,130.786153,4.443051,27.980584,10.895297,28.104321,1450.638971,19.537232,418256.100786,0.987784,19.765449,13.301736,3.414888,0.076284,0.053763,109.402519,85.854106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347568,69.562647,76.721328,100.000000,34.122005,35.443038,40.236485,52.352583,22.506329,26.191996,36.628401,1677.246094,28.436861,0.011725,75.390466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.648224,49.849487,138.579508,139.757191,94.721541,95.529382,54.587299,14.438577,136.630151,4.705882,50.074394,41.034914,137.830810,138.077255,135.990768,135.856247,84.493631,134.258495,-0.059003,0.038612,32.025740,-235.615938,130.202410,4.439065,28.078760,10.890663,30.917296,1595.658294,19.485056,418220.934117,0.983666,19.718187,13.318204,3.404513,0.076005,0.053032,109.457389,85.855055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349064,69.580748,76.704584,100.000000,34.113082,35.443038,40.236485,52.405986,22.506329,26.191996,36.631453,1669.921875,28.422311,0.011668,75.375336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.589572,49.849487,138.570207,139.757191,94.709243,95.530384,54.523946,14.435866,136.586416,4.701549,50.220107,41.189117,137.812518,138.050497,135.962406,135.935188,84.484752,134.276352,-0.058942,0.038600,32.025740,-235.617506,130.954471,4.435409,27.996938,10.976289,60.550562,3128.678192,19.525017,418379.757224,0.986780,19.947517,13.294108,3.410829,0.076022,0.052006,109.462637,85.842115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321844,69.543572,76.684919,100.000000,34.104594,35.443038,40.236485,52.405738,22.506329,26.191996,36.633325,1666.259766,28.419552,0.011641,75.383383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.781223,49.932850,138.554405,139.804064,94.722019,95.529869,54.578093,14.428588,136.562958,4.698023,50.154429,41.140743,137.843785,137.956028,135.994519,135.835501,84.454316,134.147949,-0.058845,0.038573,32.025740,-235.619066,130.573723,4.432458,27.992700,10.940409,25.194747,1300.533800,19.519738,418454.482000,0.986457,20.013756,13.291547,3.409239,0.076839,0.052223,109.504436,85.838198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332755,69.563198,76.687136,100.000000,34.098971,35.443038,40.236485,52.444365,22.506329,26.191996,36.635683,1680.908203,28.461852,0.011689,75.387806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.783662,50.015115,138.602741,139.859588,94.735221,95.536651,54.536315,14.436437,136.597938,4.696342,50.059741,41.132673,137.851717,138.081658,136.002084,135.887354,84.466419,134.182079,-0.058992,0.038556,32.025740,-235.614158,130.784052,4.431104,27.974165,10.877735,25.386428,1311.432046,19.545602,418513.521348,0.989161,20.084763,13.309147,3.413936,0.076558,0.052460,109.505892,85.858838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337995,69.554321,76.683707,100.000000,34.094176,35.443038,40.236485,52.348581,22.506329,26.191996,36.635134,1666.259766,28.366471,0.011730,75.370666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.759551,49.980448,138.578624,139.850939,94.777046,95.551149,54.621032,14.439005,136.606880,4.694557,50.115997,41.271039,137.874261,138.106311,135.998073,135.857164,84.442056,134.315241,-0.059045,0.038591,32.025740,-235.611099,130.380029,4.429568,27.951555,10.905087,46.707362,2409.103355,19.460763,418536.076218,0.983352,19.936403,13.276860,3.397505,0.076068,0.052883,109.464354,85.878501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342812,69.581971,76.712637,100.000000,34.089807,35.443038,40.236485,52.350302,22.506329,26.191996,36.638573,1677.246094,28.369662,0.011578,75.380612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.873649,49.969993,138.635176,139.819968,94.761702,95.567933,54.648317,14.434582,136.611446,4.691895,49.882663,41.311935,137.856250,138.026474,135.993516,135.905382,84.448695,134.316694,-0.059165,0.038589,32.025740,-235.615686,130.501890,4.427313,27.964645,10.953571,15.426697,795.291128,19.471179,418642.792312,0.984322,20.015723,13.281434,3.398487,0.076058,0.052111,109.453357,85.895313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328768,69.564194,76.709868,100.000000,34.079107,35.443038,40.236485,52.392157,22.506329,26.191996,36.637057,1677.246094,28.415892,0.011686,75.380544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.693557,49.969993,138.669665,139.819968,94.788849,95.579415,54.531461,14.437436,136.620674,4.689018,49.680254,41.248027,137.886572,138.111448,136.035478,135.994452,84.426120,134.330322,-0.059362,0.038565,32.025740,-235.613159,130.656645,4.424917,27.968107,10.941887,23.437828,1210.877565,19.480430,418725.412609,0.983486,20.010160,13.370831,3.399906,0.077101,0.052460,109.497248,85.933867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350287,69.586952,76.714256,100.000000,34.082518,35.443038,40.236485,52.306191,22.506329,26.191996,36.636419,1673.583984,28.372637,0.011615,75.378482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.706747,49.831329,138.615182,139.770025,94.760699,95.589326,54.520273,14.430586,136.528019,4.686281,49.827166,41.091735,137.900358,138.096910,136.033102,135.930886,84.440358,134.282335,-0.059165,0.038532,32.025740,-235.619519,130.719627,4.422487,27.933380,10.948054,58.263097,3010.686519,19.438150,418698.791026,0.980165,19.862094,13.364901,3.391798,0.077764,0.053920,109.503159,85.918350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355617,69.582318,76.708864,100.000000,34.079307,35.443038,40.236485,52.397485,22.506329,26.191996,36.630208,1666.259766,28.370293,0.011589,75.370811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.676013,49.806843,138.584820,139.679069,94.752107,95.593165,54.550014,14.434153,136.558881,4.683711,49.994889,41.227527,137.840169,138.040933,136.028299,135.866491,84.429858,134.269089,-0.059249,0.038490,32.025740,-235.614481,131.201413,4.420270,27.975013,10.892899,26.298779,1358.221847,19.526391,418909.550304,0.987099,20.079436,13.394129,3.407657,0.074986,0.052398,109.466772,85.891575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.343386,69.585451,76.684683,100.000000,34.062511,35.443038,40.236485,52.394883,22.506329,26.191996,36.628830,1677.246094,28.414305,0.011667,75.377808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.824026,49.899010,138.613424,139.739055,94.781058,95.600051,54.563865,14.433155,136.602010,4.681446,49.999815,41.349818,137.852508,138.045005,136.000562,135.980555,84.443185,134.194632,-0.059396,0.038468,32.025740,-235.614990,130.641269,4.418217,28.056186,10.913544,21.771618,1124.127529,19.508515,418750.442216,0.986703,19.924829,13.356463,3.405214,0.075090,0.053111,109.432133,85.905289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359611,69.609974,76.701838,100.000000,34.060230,35.443038,40.236485,52.415186,22.506329,26.191996,36.626265,1677.246094,28.396419,0.011708,75.383971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.821844,49.899010,138.622765,139.739055,94.819782,95.612260,54.598772,14.435152,136.688669,4.679941,49.859956,41.236485,137.847842,138.094933,136.000128,135.895196,84.403913,134.265191,-0.059556,0.038488,32.025740,-235.611848,130.865978,4.416277,28.030456,10.981230,43.140040,2226.012827,19.518453,418776.987573,0.986950,19.937499,13.360494,3.407040,0.075783,0.054146,109.386408,85.894995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350007,69.609091,76.686081,100.000000,34.058050,35.443038,40.236485,52.339803,22.506329,26.191996,36.628903,1666.259766,28.460409,0.011637,75.385735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
40.803174,49.875074,138.599179,139.775326,94.867680,95.621474,54.642999,14.431727,136.672822,4.677271,49.885196,41.260837,137.863252,138.036707,136.019430,135.970653,84.428707,134.249686,-0.059569,0.038492,32.025740,-235.615927,130.855048,4.413542,27.998019,10.951678,12.733641,656.520133,19.460788,418794.834979,0.983126,19.850922,13.310800,3.395388,0.076341,0.053181,109.354190,85.918529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.343801,69.619907,76.687226,100.000000,34.053278,35.443038,40.236485,52.341067,22.506329,26.191996,36.627048,1680.908203,28.449068,0.011603,75.382164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
