OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, November 1, 2020
1:54:07 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.412359,60.970318,139.880857,133.869360,122.146823,121.420827,54.495797,14.427018,136.644578,4.024335,61.022261,51.896113,132.377984,138.849923,130.107977,135.749019,82.804749,132.236299,-0.061880,0.038590,32.025740,-235.622596,132.815749,3.784576,28.666371,11.194223,16.401148,847.893328,20.650396,545515.377752,1.020851,20.301997,14.038514,2.773207,0.076183,0.052673,106.116440,83.676565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207766,69.462325,76.031007,100.000000,33.188781,46.556962,34.242494,62.281300,23.506329,28.000000,39.409458,1666.259766,29.049841,0.012339,75.442246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.364943,60.962601,139.865048,133.882182,122.200146,121.436835,54.580583,14.422880,136.666916,4.023540,61.084176,51.805720,132.396725,138.899768,130.103102,135.743903,82.843842,132.261871,-0.061932,0.038571,32.025740,-235.628205,132.710616,3.783502,28.640912,11.151347,22.439853,1158.275366,20.670006,545361.052756,1.021783,20.341858,13.942461,2.775605,0.075198,0.052468,106.121877,83.700109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205040,69.442161,76.040342,100.000000,33.208212,46.556962,34.242494,62.245990,23.506329,28.000000,39.418016,1673.583984,29.042972,0.012324,75.441675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.384830,60.962325,139.923468,133.912007,122.254231,121.455825,54.550144,14.420882,136.674071,4.022569,61.047109,51.757103,132.387115,138.929996,130.106270,135.695293,82.836077,132.306396,-0.061864,0.038645,32.025740,-235.625139,133.012746,3.782717,28.652523,11.113879,-1.088670,-56.225138,20.661410,545337.889350,1.022198,20.278642,13.987234,2.774733,0.075519,0.052908,106.139394,83.704193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208015,69.461329,76.051878,100.000000,33.226583,46.556962,34.242494,62.244055,23.506329,28.000000,39.426177,1677.246094,29.063130,0.012400,75.444359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.319692,60.962325,139.938122,133.912007,122.245067,121.476372,54.575219,14.428160,136.688867,4.020497,61.053705,51.897417,132.407727,138.900141,130.111420,135.758799,82.799229,132.366564,-0.061610,0.038682,32.025740,-235.627825,132.938934,3.780530,28.660006,11.145451,24.852819,1282.951297,20.683127,545342.312114,1.021781,20.319571,13.960772,2.777032,0.075656,0.052885,106.078019,83.695550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202314,69.459366,76.048103,100.000000,33.252636,46.556962,34.242494,62.209516,23.506329,28.000000,39.434653,1666.259766,29.057107,0.012359,75.435137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.402023,60.952127,139.920794,133.924550,122.260477,121.499993,54.647858,14.428731,136.660510,4.018593,61.026695,51.870048,132.417850,138.857688,130.145240,135.726448,82.861409,132.277516,-0.061607,0.038684,32.025740,-235.618433,132.828067,3.778591,28.633285,11.211262,14.456957,745.304508,20.685746,545431.040418,1.022066,20.298889,13.990523,2.777095,0.078589,0.052466,106.061755,83.717663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209442,69.462341,76.077828,100.000000,33.273449,46.556962,34.242494,62.218510,23.506329,28.000000,39.442675,1680.908203,29.069675,0.012333,75.443243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.341014,60.937518,139.895975,133.932634,122.326639,121.521361,54.526376,14.425877,136.665991,4.018274,61.044679,51.800270,132.410330,138.975560,130.136922,135.680079,82.830423,132.343060,-0.061607,0.038665,32.025740,-235.623901,133.325621,3.778734,28.653353,11.156377,7.028295,363.139358,20.721449,545656.619680,1.023224,20.365752,14.057075,2.780981,0.075957,0.052993,106.009271,83.737335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181433,69.436001,76.090673,100.000000,33.291240,46.556962,34.242494,62.151838,23.506329,28.000000,39.451072,1677.246094,29.050977,0.012436,75.435129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.398440,60.928423,139.960615,133.941553,122.378043,121.530885,54.562914,14.424164,136.673104,4.015975,60.929460,51.812527,132.413763,139.010982,130.129501,135.742743,82.837936,132.339388,-0.061699,0.038620,32.025740,-235.626430,133.245103,3.776965,28.665235,11.144783,31.564834,1629.806131,20.684307,545542.540479,1.020199,20.271053,13.950930,2.776095,0.075736,0.053271,105.968811,83.767299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184288,69.445498,76.104426,100.000000,33.319995,46.556962,34.242494,62.152497,23.506329,28.000000,39.461474,1666.259766,29.055142,0.012305,75.441112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.354954,60.900309,139.970937,133.943783,122.385924,121.528495,54.497043,14.420882,136.686002,4.014049,60.984518,51.920840,132.406482,138.950935,130.144315,135.794384,82.770984,132.317987,-0.061694,0.038675,32.025740,-235.629059,133.104767,3.774709,28.638874,11.182575,61.276805,3167.766567,20.711876,545731.902116,1.023975,20.319050,14.014278,2.778966,0.076444,0.053210,105.941805,83.763697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190178,69.428134,76.102027,100.000000,33.343891,46.556962,34.242494,62.094979,23.506329,28.000000,39.469275,1673.583984,29.063562,0.012349,75.435308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.321321,60.900309,139.983007,133.943783,122.393981,121.509823,54.589737,14.422166,136.762794,4.013268,60.820869,51.912378,132.402430,139.027469,130.165084,135.767636,82.858503,132.336574,-0.061691,0.038733,32.025740,-235.624998,132.824766,3.773613,28.634709,11.170116,13.763014,710.284812,20.695652,545701.325006,1.022063,20.251024,14.004955,2.777082,0.075637,0.052556,105.925539,83.747834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.188321,69.396796,76.120628,100.000000,33.367523,46.556962,34.242494,62.093702,23.506329,28.000000,39.476099,1677.246094,29.063310,0.012420,75.437899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.423648,60.856484,139.969659,133.946571,122.438844,121.487662,54.602989,14.423308,136.731085,4.011810,60.763843,51.904585,132.402113,139.037608,130.152739,135.919044,82.856919,132.402849,-0.061730,0.038710,32.025740,-235.625816,132.974056,3.772427,28.669291,11.156395,18.190791,938.566732,20.715232,545831.873941,1.024174,20.267532,14.061340,2.779686,0.074887,0.052263,105.897714,83.714401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196703,69.415142,76.141688,100.000000,33.388681,46.556962,34.242494,62.084946,23.506329,28.000000,39.482042,1669.921875,29.066087,0.012378,75.437063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.363942,60.812660,140.025927,133.916467,122.486781,121.476997,54.472249,14.426305,136.754021,4.009956,60.785736,51.871034,132.392328,138.938200,130.140986,135.786280,82.902912,132.410743,-0.061835,0.038698,32.025740,-235.622983,133.132543,3.770717,28.674376,11.181800,26.584389,1374.932491,20.729436,545571.289853,1.023029,20.302063,13.982997,2.781783,0.076676,0.052291,105.924214,83.728100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218179,69.404640,76.153861,100.000000,33.409074,46.556962,34.242494,62.007159,23.506329,28.000000,39.489596,1666.259766,29.057486,0.012359,75.438342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.473556,60.811558,140.013759,133.883297,122.457500,121.469660,54.553527,14.425020,136.741133,4.008917,60.831450,51.870399,132.408909,138.970287,130.149853,135.958405,82.871743,132.341224,-0.061762,0.038667,32.025740,-235.623287,133.009052,3.769358,28.645383,11.158090,1.930434,99.692431,20.674015,545332.938814,1.020194,20.153232,14.017293,2.775873,0.075775,0.053106,105.945209,83.694913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199014,69.412054,76.138918,100.000000,33.435499,46.556962,34.242494,62.013307,23.506329,28.000000,39.494895,1673.583984,29.007668,0.012380,75.430918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.383767,60.811558,140.041596,133.883297,122.442535,121.468521,54.623337,14.428303,136.663841,4.008787,60.902013,51.845255,132.404815,139.037531,130.157000,135.949301,82.896010,132.360830,-0.061578,0.038605,32.025740,-235.621965,132.982966,3.768798,28.651045,11.151797,39.401081,2032.169363,20.705226,545153.073885,1.023767,20.170657,13.975196,2.780281,0.075281,0.052188,105.966863,83.703236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240720,69.427591,76.144843,100.000000,33.455888,46.556962,34.242494,61.929987,23.506329,28.000000,39.502009,1666.259766,29.063779,0.012426,75.440405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.493206,60.825339,139.984577,133.879952,122.469489,121.470784,54.542212,14.421310,136.691987,4.006756,60.849221,51.833551,132.403851,139.077815,130.166897,135.810621,82.916962,132.302417,-0.061555,0.038620,32.025740,-235.632878,133.246980,3.767660,28.672843,11.156684,19.380212,1001.050007,20.651520,545110.363578,1.019736,20.057150,13.972053,2.774002,0.075368,0.053021,105.917597,83.675989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223488,69.418252,76.170908,100.000000,33.480736,46.556962,34.242494,61.952832,23.506329,28.000000,39.509794,1680.908203,29.057576,0.012340,75.434566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.448205,60.815692,140.014243,133.883576,122.507415,121.458732,54.527213,14.425734,136.803136,4.004947,60.880790,51.928615,132.413608,139.054265,130.183277,135.891319,82.898075,132.400541,-0.061410,0.038602,32.025740,-235.627964,132.728317,3.766148,28.660330,11.163373,12.928839,667.999618,20.696985,545114.590976,1.020419,20.149211,13.957465,2.779498,0.075576,0.052887,105.919103,83.718776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236454,69.442426,76.196770,100.000000,33.505780,46.556962,34.242494,61.916365,23.506329,28.000000,39.519060,1680.908203,29.054421,0.012421,75.441129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.458847,60.823134,140.090785,133.881625,122.559102,121.453465,54.621678,14.424449,136.797275,4.004909,60.812931,51.847737,132.386954,139.112853,130.163920,135.820280,82.903841,132.481040,-0.061410,0.038681,32.025740,-235.628105,133.182409,3.765951,28.656923,11.193970,18.095595,933.335574,20.639227,545017.573612,1.019557,20.050801,13.907675,2.772345,0.075773,0.052293,105.966929,83.715145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222793,69.435828,76.173747,100.000000,33.531158,46.556962,34.242494,61.857830,23.506329,28.000000,39.526254,1666.259766,29.039329,0.012279,75.436722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.496089,60.793642,140.061319,133.850964,122.588407,121.442826,54.549645,14.430586,136.761244,4.004833,60.821908,51.834705,132.407073,139.074658,130.179828,135.860479,82.908969,132.418616,-0.061180,0.038692,32.025740,-235.617068,133.361330,3.766231,28.656328,11.178122,29.238779,1510.070738,20.661669,545026.139529,1.020711,20.087265,13.974998,2.775406,0.075897,0.052517,105.983472,83.709244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213241,69.430845,76.185095,100.000000,33.560991,46.556962,34.242494,61.824612,23.506329,28.000000,39.533831,1677.246094,29.068845,0.012292,75.444487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.483546,60.793642,140.050736,133.850964,122.625088,121.432917,54.495643,14.427018,136.802295,4.003201,60.832511,51.847544,132.375733,139.063238,130.169352,135.903849,82.900572,132.480181,-0.061096,0.038685,32.025740,-235.626517,132.997345,3.764699,28.648899,11.142367,0.461158,23.840641,20.667711,544994.345566,1.018686,20.083801,14.008951,2.776337,0.074938,0.052371,105.986041,83.708204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207011,69.439980,76.187752,100.000000,33.577688,46.556962,34.242494,61.776836,23.506329,28.000000,39.539660,1673.583984,28.998599,0.012404,75.437728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.496657,60.782617,140.053307,133.823927,122.629088,121.429921,54.522691,14.427589,136.851244,4.001734,60.811863,51.960197,132.406257,139.048105,130.204616,136.007585,82.942431,132.440758,-0.061122,0.038681,32.025740,-235.622189,132.712551,3.763276,28.647060,11.171919,34.227194,1768.577126,20.642543,544860.973264,1.019034,20.016153,13.973025,2.773706,0.076046,0.052616,106.002142,83.745132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216103,69.460280,76.218415,100.000000,33.601496,46.556962,34.242494,61.756908,23.506329,28.000000,39.546157,1666.259766,29.060695,0.012307,75.436083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.483568,60.764702,140.060879,133.818910,122.635056,121.447385,54.609093,14.422737,136.860284,4.000593,60.835610,51.886309,132.379046,139.109832,130.177718,135.970301,82.972260,132.447496,-0.061269,0.038669,32.025740,-235.626551,132.757789,3.762405,28.646952,11.178591,17.829479,919.821749,20.645208,544845.614294,1.020239,20.029001,14.011795,2.774186,0.076805,0.052580,105.979049,83.708383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201015,69.453916,76.233656,100.000000,33.625526,46.556962,34.242494,61.721408,23.506329,28.000000,39.553059,1677.246094,29.026402,0.012336,75.432904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.443256,60.765253,140.104037,133.820024,122.652547,121.470977,54.583429,14.423736,136.869781,4.000717,60.828642,51.780911,132.399398,139.023477,130.191530,135.940822,82.940092,132.473960,-0.061085,0.038718,32.025740,-235.624245,133.479950,3.762770,28.656129,11.184541,21.599245,1114.827693,20.638385,544707.839333,1.019387,20.004545,13.950487,2.773516,0.077388,0.051991,105.942923,83.723195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207910,69.445861,76.233357,100.000000,33.647627,46.556962,34.242494,61.702724,23.506329,28.000000,39.559040,1673.583984,29.046938,0.012386,75.435146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.563725,60.761119,140.109041,133.826435,122.693684,121.488721,54.583200,14.423593,136.695414,3.999636,60.851116,51.874982,132.366102,139.059977,130.167454,135.875977,82.955597,132.467125,-0.060896,0.038720,32.025740,-235.623897,132.791277,3.761681,28.675512,11.159641,27.947651,1442.501614,20.647292,544699.545863,1.018163,20.000038,13.923982,2.774386,0.076260,0.053035,105.923390,83.705206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195427,69.463277,76.227980,100.000000,33.682079,46.556962,34.242494,61.696705,23.506329,28.000000,39.568061,1666.259766,29.066339,0.012310,75.440575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.479350,60.761119,140.085700,133.826435,122.728813,121.495570,54.571249,14.426019,136.871574,4.000889,60.739415,51.800250,132.403521,139.054551,130.201484,135.888997,82.960864,132.437719,-0.060666,0.038704,32.025740,-235.628332,133.065199,3.762619,28.651171,11.201886,53.442545,2759.009698,20.676434,544909.426553,1.019736,20.041899,13.969206,2.777458,0.075262,0.052129,105.959184,83.731294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218980,69.475197,76.260886,100.000000,33.707929,46.556962,34.242494,61.595395,23.506329,28.000000,39.574609,1677.246094,29.085722,0.012355,75.447880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.473897,60.733006,140.094007,133.855424,122.723256,121.505587,54.562056,14.426590,136.803175,4.003024,60.757216,51.710343,132.385659,139.084731,130.180082,135.909940,82.968924,132.452655,-0.060288,0.038707,32.025740,-235.623678,132.857253,3.765074,28.699907,11.208773,6.650162,343.377206,20.624479,544859.511719,1.017205,19.914387,13.950330,2.770940,0.075995,0.052470,105.969825,83.745065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223896,69.490907,76.256655,100.000000,33.729218,46.556962,34.242494,61.613802,23.506329,28.000000,39.580041,1680.908203,29.064806,0.012378,75.439731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.463771,60.719776,140.124254,133.876050,122.729814,121.515545,54.562380,14.419169,136.848381,4.003506,60.766428,51.917340,132.393243,139.145034,130.185358,135.954184,82.982453,132.508572,-0.060115,0.038730,32.025740,-235.632405,133.031917,3.765893,28.667074,11.124049,14.991561,774.075876,20.661032,544939.181528,1.019357,20.000776,13.930555,2.775109,0.075293,0.052004,105.914919,83.741027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235359,69.495723,76.246402,100.000000,33.752972,46.556962,34.242494,61.588598,23.506329,28.000000,39.586506,1666.259766,29.089995,0.012318,75.441325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.461925,60.714815,140.135660,133.898628,122.735661,121.517887,54.560302,14.423593,136.820771,4.005233,60.734112,51.763225,132.391998,139.134408,130.179066,135.938072,82.977320,132.557560,-0.059889,0.038720,32.025740,-235.624388,133.409812,3.767433,28.641957,11.174930,15.190792,784.392882,20.664776,544924.583148,1.019658,19.978250,13.929864,2.775573,0.075879,0.051786,105.910315,83.728548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225301,69.481516,76.244523,100.000000,33.781146,46.556962,34.242494,61.568600,23.506329,28.000000,39.592290,1680.908203,29.056729,0.012294,75.438188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.529241,60.714815,140.112907,133.898628,122.716700,121.509561,54.546329,14.423165,136.868557,4.007774,60.774618,51.766533,132.396774,139.061185,130.197047,135.909775,83.012140,132.486939,-0.059981,0.038667,32.025740,-235.626939,132.872591,3.769524,28.655426,11.237117,10.584186,546.665816,20.674894,544926.118238,1.019925,19.975396,13.943918,2.776730,0.074768,0.052976,105.881333,83.707812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230013,69.497437,76.240907,100.000000,33.806303,46.556962,34.242494,61.541914,23.506329,28.000000,39.598397,1669.921875,29.045171,0.012408,75.438444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.470843,60.700483,140.119196,133.897513,122.691361,121.511267,54.527621,14.426733,136.861828,4.009640,60.716961,51.955767,132.420235,139.180571,130.192638,136.031176,83.017295,132.588614,-0.060141,0.038371,32.025740,-235.625169,133.150266,3.771238,28.661502,11.159713,51.467679,2659.181767,20.677483,544942.322933,1.020011,19.972327,13.973209,2.777057,0.076142,0.053264,105.808703,83.713372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236092,69.506005,76.218917,100.000000,33.827827,46.556962,34.242494,61.481657,23.506329,28.000000,39.604048,1666.259766,29.034894,0.012301,75.436262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.484211,60.686427,140.138086,133.902251,122.707554,121.517685,54.507328,14.421167,136.919676,4.009729,60.664751,51.780779,132.411442,139.074237,130.184985,136.052502,83.022075,132.530811,-0.059963,0.038141,32.025740,-235.627957,132.820341,3.771586,28.679605,11.112725,24.015036,1241.247343,20.641556,544775.180378,1.018707,19.903378,13.903560,2.772907,0.075379,0.051978,105.872300,83.713250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235790,69.516498,76.236094,100.000000,33.853261,46.556962,34.242494,61.483218,23.506329,28.000000,39.610226,1677.246094,29.064338,0.012361,75.443447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.427725,60.665755,140.174266,133.891659,122.758810,121.503519,54.552006,14.423451,136.884369,4.010456,60.698993,51.726534,132.409894,139.197409,130.212919,135.970036,83.043394,132.494407,-0.059894,0.037837,32.025740,-235.630248,133.342121,3.771765,28.647114,11.169900,31.533200,1628.498341,20.669059,544792.142021,1.020329,19.948856,13.948543,2.776240,0.079363,0.052052,105.885910,83.731289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242020,69.536426,76.236167,100.000000,33.878316,46.556962,34.242494,61.449592,23.506329,28.000000,39.615681,1669.921875,29.074471,0.012404,75.438683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.465330,60.685324,140.137238,133.883855,122.725681,121.500353,54.561884,14.426875,136.892697,4.013472,60.836900,51.675542,132.426770,139.157484,130.211995,136.087872,83.047888,132.489996,-0.060052,0.037685,32.025740,-235.622249,132.376057,3.774493,28.647727,11.207674,17.783109,918.223340,20.665864,544776.857460,1.020428,19.921103,13.915263,2.775879,0.077168,0.053853,105.957187,83.723531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242276,69.539174,76.230400,100.000000,33.914975,46.556962,34.242494,61.409748,23.506329,28.000000,39.622689,1662.597656,29.067529,0.012321,75.447556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.486216,60.685324,140.121855,133.883855,122.656700,121.513464,54.536271,14.417885,136.931267,4.015765,60.762599,51.731527,132.409557,139.137043,130.201329,136.037811,83.084519,132.588255,-0.059834,0.037687,32.025740,-235.634506,132.881180,3.777287,28.673294,11.154862,28.244290,1459.066948,20.693464,544672.125582,1.020674,19.958324,13.875990,2.779706,0.075511,0.052333,105.971386,83.717266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238334,69.535233,76.229436,100.000000,33.932855,46.556962,34.242494,61.394905,23.506329,28.000000,39.629510,1680.908203,29.041854,0.012392,75.435657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.402515,60.686702,140.159852,133.910335,122.614521,121.518109,54.547334,14.420739,136.944908,4.018471,60.806065,51.801955,132.419391,139.160672,130.210027,136.024530,83.046248,132.530057,-0.059732,0.037676,32.025740,-235.627895,133.026145,3.779594,28.674304,11.128845,-1.628796,-84.124647,20.671239,544651.044143,1.019679,19.939345,13.869321,2.776901,0.075961,0.052653,106.019694,83.726383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239754,69.551599,76.233690,100.000000,33.959315,46.556962,34.242494,61.357084,23.506329,28.000000,39.635617,1677.246094,29.110586,0.012433,75.446703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.590093,60.692490,140.205553,133.930961,122.589353,121.514131,54.660317,14.428445,136.909466,4.022365,60.715283,51.701803,132.441444,139.165761,130.206535,135.918314,83.085515,132.567799,-0.059501,0.037633,32.025740,-235.625580,132.462632,3.783123,28.676161,11.194475,26.132053,1346.887672,20.661792,544611.935708,1.019803,19.917947,13.881143,2.775448,0.075099,0.052158,106.077867,83.750111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236016,69.549523,76.230852,100.000000,33.989597,46.556962,34.242494,61.374101,23.506329,28.000000,39.641673,1666.259766,29.104996,0.012292,75.447590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.377269,60.677056,140.181208,133.937651,122.554960,121.507452,54.568612,14.416886,136.909675,4.026640,60.793241,51.798264,132.430724,139.131136,130.226822,135.958419,83.072486,132.611089,-0.059590,0.037598,32.025740,-235.632892,132.901718,3.787185,28.673511,11.198839,14.019440,723.798636,20.706698,544782.770088,1.021502,20.005124,13.890717,2.780811,0.078153,0.051616,106.109760,83.735865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219940,69.564589,76.232133,100.000000,34.017281,46.556962,34.242494,61.245314,23.506329,28.000000,39.648027,1680.908203,29.101733,0.012346,75.438794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.507415,60.677056,140.177130,133.937651,122.564168,121.506713,54.564005,14.423593,136.866860,4.030431,60.791781,51.745032,132.444476,139.269366,130.232466,135.963986,83.121305,132.690765,-0.059616,0.037584,32.025740,-235.628635,132.374406,3.791597,28.663900,11.134200,14.612076,754.459034,20.626561,544548.239049,1.015215,19.818785,13.870061,2.771403,0.075733,0.052648,106.155340,83.741374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246331,69.571458,76.248812,100.000000,34.037019,46.556962,34.242494,61.328721,23.506329,28.000000,39.653386,1669.921875,29.098992,0.012379,75.441538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.512445,60.681190,140.173268,133.944619,122.528535,121.504393,54.506436,14.429730,136.921701,4.034997,60.827427,51.767900,132.441726,139.191747,130.252209,135.966862,83.048812,132.601079,-0.059438,0.037620,32.025740,-235.620211,132.858435,3.796062,28.693488,11.122786,55.689992,2878.454471,20.719151,544678.919600,1.021551,20.021378,13.904431,2.782628,0.076679,0.053122,106.194576,83.736295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235488,69.554392,76.232979,100.000000,34.064422,46.556962,34.242494,61.234802,23.506329,28.000000,39.659546,1666.259766,29.109522,0.012326,75.444453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.498440,60.691112,140.148445,133.948800,122.436850,121.504385,54.632296,14.423593,136.842181,4.044409,60.792151,51.838109,132.445764,139.209494,130.252766,136.002938,83.100424,132.551194,-0.059297,0.037602,32.025740,-235.630758,132.169968,3.804345,28.694300,11.175489,46.435211,2394.572361,20.658370,544470.527084,1.018735,19.887965,13.894875,2.775377,0.075226,0.052882,106.284668,83.733980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231101,69.530493,76.251650,100.000000,34.094719,46.556962,34.242494,61.244601,23.506329,28.000000,39.668008,1669.921875,29.099821,0.012371,75.442016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.409200,60.683119,140.167733,133.956884,122.391346,121.499369,54.562473,14.423736,136.930090,4.053529,60.813856,51.625133,132.460219,139.090383,130.227691,135.961521,83.112720,132.544970,-0.059084,0.037599,32.025740,-235.629309,132.371123,3.812911,28.664099,11.144351,2.310672,119.309273,20.655356,544628.447336,1.019691,19.886950,13.923171,2.775024,0.075185,0.052423,106.264804,83.714419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223776,69.546006,76.233978,100.000000,34.124874,46.556962,34.242494,61.173596,23.506329,28.000000,39.674103,1680.908203,29.043062,0.012396,75.443933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.451656,60.681190,140.138802,133.952982,122.354859,121.499072,54.634538,14.432013,136.941472,4.061989,60.868362,51.796498,132.450097,139.133503,130.220256,136.005164,83.143293,132.696736,-0.058935,0.037582,32.025740,-235.622502,132.314625,3.821625,28.658888,11.137337,19.466559,1003.810896,20.658797,544534.054951,1.017679,19.911214,13.846965,2.775302,0.075764,0.052902,106.213787,83.691076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221216,69.524764,76.228144,100.000000,34.146754,46.556962,34.242494,61.192898,23.506329,28.000000,39.679787,1666.259766,29.072037,0.012371,75.442297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.373062,60.681190,140.135394,133.952982,122.342301,121.499871,54.490837,14.430015,136.920189,4.068424,60.786268,51.774845,132.451518,139.117437,130.216249,136.044726,83.151441,132.640379,-0.058796,0.037554,32.025740,-235.628747,132.589834,3.827606,28.671131,11.167033,17.610995,910.521913,20.701332,544535.906590,1.020902,19.994683,13.831601,2.780598,0.077016,0.052308,106.225707,83.703304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206959,69.505945,76.231417,100.000000,34.168699,46.556962,34.242494,61.144382,23.506329,28.000000,39.685719,1680.908203,29.040033,0.012316,75.437447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.501948,60.700207,140.141783,133.972772,122.307471,121.499125,54.677699,14.426733,136.922790,4.077118,60.769414,51.792030,132.445497,139.108593,130.226893,135.936811,83.133689,132.635790,-0.058515,0.037585,32.025740,-235.622555,132.621958,3.835485,28.649819,11.201597,1.283369,66.125834,20.677394,544432.792219,1.018604,19.949226,13.875830,2.777685,0.076416,0.052214,106.208013,83.726395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196757,69.503635,76.216814,100.000000,34.191604,46.556962,34.242494,61.158507,23.506329,28.000000,39.692593,1677.246094,29.028872,0.012409,75.440618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.415402,60.685324,140.187926,133.968033,122.217403,121.500847,54.556480,14.433012,136.944759,4.086277,60.805107,51.664623,132.462281,139.178834,130.270493,136.058642,83.171547,132.493357,-0.058591,0.037609,32.025740,-235.621503,132.870364,3.844819,28.663035,11.123598,20.662802,1067.020722,20.713413,544473.449237,1.023050,20.029828,13.839912,2.781951,0.076429,0.052793,106.242911,83.749944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224743,69.534102,76.238097,100.000000,34.220197,46.556962,34.242494,61.064352,23.506329,28.000000,39.698768,1666.259766,29.105014,0.012323,75.445007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.479563,60.677331,140.168876,133.964689,122.219910,121.499441,54.605636,14.420454,136.843945,4.095327,60.757006,51.578968,132.479866,139.234164,130.278428,136.029949,83.176673,132.659058,-0.058536,0.037594,32.025740,-235.632264,132.280714,3.853843,28.668624,11.147200,24.314646,1254.470548,20.655939,544447.395286,1.016737,19.916717,13.855402,2.774978,0.075652,0.053632,106.226809,83.780791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222855,69.521005,76.248621,100.000000,34.246503,46.556962,34.242494,61.084570,23.506329,28.000000,39.704178,1680.908203,29.095855,0.012315,75.520679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.416577,60.677331,140.153440,133.964689,122.233309,121.487292,54.575927,14.423736,136.877626,4.102865,60.722401,51.624809,132.472431,139.164814,130.262049,135.973092,83.208923,132.584964,-0.058365,0.037646,32.025740,-235.625715,132.690914,3.860815,28.657013,11.166871,0.720810,37.209156,20.701749,544404.823461,1.020895,19.990528,13.747319,2.780657,0.075400,0.052523,106.210068,83.771377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216534,69.530879,76.270017,100.000000,34.270463,46.556962,34.242494,61.023947,23.506329,28.000000,39.709834,1677.246094,29.036372,0.012424,75.514022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.405564,60.661345,140.145518,133.973887,122.209647,121.478174,54.596469,14.421453,136.901820,4.113410,60.687721,51.741592,132.461394,139.104295,130.275423,136.063381,83.177782,132.610269,-0.058185,0.037695,32.025740,-235.629632,131.517150,3.870161,28.688368,11.205294,16.468054,849.782357,20.668674,544329.733137,1.018516,19.916769,13.823884,2.776745,0.075902,0.053348,106.250180,83.781490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240820,69.528999,76.262095,100.000000,34.293331,46.556962,34.242494,61.032651,23.506329,28.000000,39.715080,1666.259766,29.104708,0.012296,75.516536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.430490,60.642052,140.148436,133.973330,122.163400,121.468717,54.643825,14.423879,136.939385,4.124676,60.745477,51.634373,132.461830,139.176899,130.264222,135.979917,83.171906,132.647791,-0.058174,0.037767,32.025740,-235.623775,132.217896,3.881111,28.693037,11.121254,29.858581,1539.423346,20.693494,544246.203801,1.020369,19.981331,13.755117,2.779908,0.076776,0.053328,106.248833,83.784192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237135,69.520748,76.306832,100.000000,34.327418,46.556962,34.242494,61.025082,23.506329,28.000000,39.721978,1666.259766,29.090987,0.012338,75.515914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.344953,60.638745,140.153741,133.963852,122.143799,121.449653,54.605093,14.425020,136.804547,4.131943,60.705295,51.678885,132.478677,139.149413,130.264046,135.967043,83.172135,132.571720,-0.058082,0.037742,32.025740,-235.622960,132.675882,3.888348,28.642408,11.151960,13.980934,721.328367,20.695034,544260.400689,1.020111,19.976639,13.798730,2.780358,0.075749,0.052176,106.229950,83.743181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226978,69.517238,76.302944,100.000000,34.353209,46.556962,34.242494,60.966795,23.506329,28.000000,39.727640,1680.908203,29.029611,0.012420,75.436850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.454816,60.643430,140.146779,133.964410,122.114863,121.441281,54.520927,14.427304,136.832980,4.140820,60.759986,51.812905,132.444801,139.071539,130.259948,135.914728,83.204105,132.709820,-0.058059,0.037711,32.025740,-235.621004,132.405201,3.896708,28.657914,11.182287,6.931981,358.198820,20.681092,544183.436287,1.018541,19.931786,13.823099,2.779042,0.075306,0.052069,106.230452,83.758804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206393,69.504549,76.284929,100.000000,34.376335,46.556962,34.242494,60.984788,23.506329,28.000000,39.733132,1673.583984,29.020217,0.012412,75.434489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.385403,60.643430,140.151020,133.964410,122.042224,121.430688,54.506487,14.425020,136.808142,4.150376,60.777233,51.675636,132.457758,139.192599,130.273329,136.009743,83.217339,132.658074,-0.057859,0.037791,32.025740,-235.621817,132.609477,3.905968,28.665000,11.208954,35.704221,1845.446086,20.717864,544153.231919,1.021000,20.016234,13.785374,2.783869,0.075705,0.052326,106.203939,83.734467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214489,69.505999,76.302804,100.000000,34.398344,46.556962,34.242494,60.902011,23.506329,28.000000,39.738993,1666.259766,29.053213,0.012325,75.438564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.441474,60.648943,140.121218,133.968591,122.020082,121.419182,54.550103,14.419740,136.777856,4.160877,60.797945,51.669869,132.456147,139.140861,130.273653,135.967304,83.267056,132.600068,-0.057744,0.037783,32.025740,-235.634448,131.769150,3.916090,28.667110,11.113338,15.764739,814.181421,20.665137,543971.930568,1.020069,19.908228,13.821464,2.777669,0.074353,0.052708,106.157647,83.685757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209437,69.498042,76.315041,100.000000,34.424756,46.556962,34.242494,60.913428,23.506329,28.000000,39.744919,1673.583984,29.059974,0.012348,75.435384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.434896,60.651423,140.174643,133.971378,122.007019,121.403225,54.581490,14.431727,136.853257,4.170213,60.783831,51.741958,132.476201,139.158247,130.294538,135.985484,83.235653,132.615320,-0.057804,0.037771,32.025740,-235.618050,132.331798,3.925039,28.688890,11.167412,5.644685,291.356246,20.696001,543943.586203,1.021797,19.979406,13.782735,2.781580,0.075868,0.052966,106.140180,83.670698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236780,69.532849,76.349688,100.000000,34.447369,46.556962,34.242494,60.858359,23.506329,28.000000,39.750642,1677.246094,29.105699,0.012421,75.449695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.396664,60.646187,140.174909,133.972493,121.997847,121.384201,54.502478,14.422880,136.870560,4.179671,60.645932,51.682917,132.465946,139.106049,130.281927,136.046065,83.187060,132.560438,-0.057629,0.037777,32.025740,-235.625428,132.065812,3.933292,28.641272,11.190797,34.290405,1772.500495,20.664158,543744.284162,1.019649,19.927415,13.704428,2.777897,0.075267,0.052669,106.109144,83.653564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207911,69.501084,76.345175,100.000000,34.474905,46.556962,34.242494,60.837735,23.506329,28.000000,39.756493,1662.597656,29.065870,0.012347,75.438768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.454467,60.646187,140.139644,133.972493,121.996616,121.369940,54.548812,14.427446,136.867771,4.190298,60.707367,51.703890,132.467944,139.198788,130.306430,136.004672,83.248512,132.608427,-0.057689,0.037779,32.025740,-235.624945,132.106274,3.943863,28.665054,11.159424,14.799327,764.340110,20.672481,543754.582353,1.019082,19.936639,13.743349,2.779319,0.076785,0.051932,106.131215,83.667219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200503,69.530630,76.356887,100.000000,34.500864,46.556962,34.242494,60.832300,23.506329,28.000000,39.761984,1684.570312,29.053141,0.012325,75.439672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.424013,60.607876,140.156458,133.957999,121.984819,121.353535,54.492974,14.424164,136.887370,4.202214,60.678366,51.692323,132.436915,139.140868,130.298206,136.071796,83.217630,132.534298,-0.057670,0.037832,32.025740,-235.625450,132.240534,3.955678,28.698807,11.141087,27.451750,1419.252023,20.686595,543799.351890,1.021237,19.970610,13.764887,2.781432,0.076772,0.052008,106.083201,83.653905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173838,69.508957,76.359934,100.000000,34.531823,46.556962,34.242494,60.768131,23.506329,28.000000,39.767725,1677.246094,29.103247,0.012442,75.456190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.460763,60.605947,140.161225,133.960786,121.983422,121.337457,54.551366,14.422309,136.927682,4.209984,60.626764,51.547686,132.484410,139.210500,130.298114,136.009150,83.218923,132.511221,-0.057802,0.037822,32.025740,-235.625509,132.187447,3.962767,28.637053,11.126969,31.766364,1640.559066,20.652124,543552.599386,1.018964,19.911341,13.727092,2.777547,0.075674,0.052429,106.066545,83.646622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174986,69.521730,76.373592,100.000000,34.556931,46.556962,34.242494,60.757563,23.506329,28.000000,39.772998,1669.921875,29.066627,0.012260,75.440890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.423091,60.588583,140.177500,133.960229,121.927654,121.325237,54.614221,14.428160,136.886300,4.219019,60.729451,51.671791,132.463582,139.167929,130.296238,135.886085,83.216242,132.582858,-0.057668,0.037823,32.025740,-235.621781,132.566279,3.971840,28.645059,11.174227,56.042371,2890.951126,20.663734,543511.351235,1.020444,19.904250,13.721427,2.779558,0.077869,0.052275,106.050396,83.663952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175054,69.506852,76.370066,100.000000,34.582743,46.556962,34.242494,60.711423,23.506329,28.000000,39.778342,1666.259766,29.016287,0.012320,75.436330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
