OSU 80 Ton Compressor Load Stand
50.481934,60.605947,140.146243,133.969427,121.901815,121.311969,54.568849,14.429587,136.918780,4.228521,60.733337,51.694660,132.481013,139.159541,130.305958,136.055869,83.218011,132.620362,-0.057629,0.037787,32.025740,-235.622478,131.565585,3.981511,28.670103,11.151166,11.905769,614.670869,20.644790,543406.143631,1.018395,19.864648,13.708755,2.777628,0.076558,0.053362,105.991202,83.655103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178815,69.485284,76.349198,100.000000,34.607754,46.556962,34.242494,60.705570,23.506329,28.000000,39.782793,1680.908203,29.059073,0.012363,75.440251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.430665,60.605947,140.137622,133.969427,121.889887,121.290681,54.598585,14.429587,136.862721,4.236291,60.652228,51.725198,132.481913,139.141383,130.297938,136.027674,83.270435,132.583469,-0.057524,0.037833,32.025740,-235.621661,132.110698,3.989861,28.645636,11.133641,18.955301,978.091036,20.661202,543358.385371,1.017909,19.885904,13.746758,2.780026,0.076218,0.052659,105.948734,83.655242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165244,69.494970,76.399171,100.000000,34.629800,46.556962,34.242494,60.647705,23.506329,28.000000,39.788826,1662.597656,29.020704,0.012400,75.437004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.461725,60.595474,140.120962,133.983922,121.875349,121.260781,54.645528,14.418599,136.778186,4.244631,60.618978,51.681885,132.490446,139.195011,130.304554,136.012448,83.295436,132.629778,-0.057267,0.038088,32.025740,-235.631996,132.223711,3.998207,28.681372,11.161155,39.972335,2060.795422,20.628304,543280.108694,1.017385,19.842957,13.763476,2.776166,0.075724,0.052820,105.960363,83.683095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183542,69.494577,76.405433,100.000000,34.652939,46.556962,34.242494,60.649100,23.506329,28.000000,39.793693,1680.908203,29.045081,0.012272,75.441121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.480529,60.579488,140.154697,133.980298,121.873070,121.226953,54.547531,14.423879,136.871558,4.254673,60.619674,51.618616,132.482533,139.263435,130.310197,136.057821,83.254863,132.558825,-0.057387,0.038316,32.025740,-235.627696,131.889457,4.007764,28.649386,11.209224,4.358236,225.094912,20.647098,543101.178780,1.017790,19.895500,13.692866,2.778818,0.076817,0.051807,105.998058,83.647025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172970,69.478611,76.404062,100.000000,34.678659,46.556962,34.242494,60.605917,23.506329,28.000000,39.798945,1677.246094,29.045478,0.012419,75.437455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.398940,60.578386,140.146124,133.997580,121.829383,121.206822,54.593228,14.422452,136.786778,4.263905,60.659444,51.571707,132.495834,139.141937,130.288621,135.953554,83.270564,132.578783,-0.057387,0.038576,32.025740,-235.630920,132.333128,4.017033,28.670752,11.141574,17.514559,903.837656,20.624594,542871.787511,1.015948,19.853191,13.690693,2.776777,0.075253,0.051974,106.045215,83.664764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175205,69.483337,76.407949,100.000000,34.703948,46.556962,34.242494,60.569877,23.506329,28.000000,39.803374,1666.259766,29.070576,0.012270,75.442868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.500506,60.578386,140.076578,133.997580,121.834884,121.183874,54.484932,14.424307,136.896666,4.271535,60.669490,51.620831,132.476560,139.147554,130.299941,136.000066,83.310229,132.518443,-0.057117,0.038764,32.025740,-235.630862,131.963144,4.024944,28.666659,11.166781,23.667941,1223.810150,20.614255,542773.633444,1.017029,19.817938,13.696288,2.776411,0.076246,0.053893,106.017786,83.697068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176527,69.492962,76.423232,100.000000,34.726749,46.556962,34.242494,60.586105,23.506329,28.000000,39.808431,1680.908203,29.059001,0.012291,75.444743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.436233,60.582796,140.096022,134.013468,121.834740,121.151619,54.563036,14.422737,136.806676,4.282435,60.652571,51.721435,132.479958,139.051105,130.313046,135.914236,83.277307,132.550011,-0.057256,0.038769,32.025740,-235.631451,132.199786,4.034813,28.677477,11.185965,24.897928,1285.566876,20.647109,542704.491271,1.017816,19.900474,13.690426,2.780736,0.075690,0.052726,105.973350,83.677629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163560,69.479585,76.443162,100.000000,34.753645,46.556962,34.242494,60.498217,23.506329,28.000000,39.815447,1677.246094,29.053141,0.012391,75.435120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.512954,60.599057,140.110539,134.029635,121.850045,121.131070,54.669244,14.426305,136.862544,4.290811,60.720906,51.646870,132.510922,139.163293,130.321595,136.004997,83.281391,132.605816,-0.057251,0.038847,32.025740,-235.624290,131.660687,4.043078,28.653353,11.204681,31.823728,1639.977827,20.586233,542436.004684,1.017390,19.796371,13.621009,2.773766,0.076961,0.052971,106.044620,83.714381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.185174,69.509079,76.434102,100.000000,34.777861,46.556962,34.242494,60.502331,23.506329,28.000000,39.821328,1673.583984,29.109882,0.012247,75.447053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.502440,60.591064,140.126113,134.020994,121.830697,121.109689,54.511682,14.426733,136.853002,4.298198,60.717550,51.655095,132.502024,139.169120,130.344095,135.969733,83.363874,132.649013,-0.057274,0.038855,32.025740,-235.621901,132.297598,4.050398,28.660042,11.139915,61.071148,3156.287082,20.613379,542421.574781,1.017099,19.866641,13.669500,2.777686,0.075633,0.052025,106.033451,83.690674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176867,69.516137,76.462494,100.000000,34.806331,46.556962,34.242494,60.433927,23.506329,28.000000,39.826611,1666.259766,29.062174,0.012290,75.441010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.539551,60.584174,140.096309,134.015419,121.789805,121.090456,54.590302,14.418599,136.761515,4.304557,60.655996,51.539914,132.505660,139.146263,130.329509,135.991261,83.330086,132.620963,-0.057151,0.038860,32.025740,-235.634773,132.463717,4.056664,28.664928,11.158288,28.339849,1462.554386,20.577808,542290.828574,1.013299,19.804294,13.692926,2.773755,0.076164,0.052022,106.057448,83.743461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178694,69.535816,76.469607,100.000000,34.829091,46.556962,34.242494,60.414067,23.506329,28.000000,39.831483,1680.908203,29.058478,0.012296,75.440413,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.505292,60.584174,140.089575,134.015419,121.738991,121.064554,54.602272,14.418028,136.733650,4.311798,60.691043,51.596846,132.482941,139.079931,130.347071,135.915557,83.302765,132.527182,-0.056991,0.038841,32.025740,-235.629463,132.071402,4.063079,28.667488,11.212145,31.213037,1610.479908,20.580642,542001.828218,1.016259,19.807069,13.631734,2.774640,0.074918,0.053653,106.041964,83.738198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168009,69.528041,76.454828,100.000000,34.849910,46.556962,34.242494,60.364507,23.506329,28.000000,39.836362,1666.259766,29.058622,0.012351,75.439629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.449347,60.571771,140.103865,134.024339,121.721976,121.031516,54.527736,14.426875,136.816698,4.319120,60.620382,51.497998,132.491959,139.103010,130.309951,136.063588,83.380132,132.561006,-0.056952,0.038817,32.025740,-235.620615,131.378341,4.069955,28.664640,11.164058,52.030274,2688.243755,20.555842,541955.259743,1.013796,19.762183,13.651698,2.772013,0.075925,0.053247,106.042134,83.721630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167722,69.546852,76.455003,100.000000,34.872760,46.556962,34.242494,60.353543,23.506329,28.000000,39.840949,1673.583984,29.090536,0.012229,75.440609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.510252,60.568188,140.114081,134.039391,121.699706,121.009361,54.556796,14.421881,136.789476,4.323017,60.594409,51.530202,132.540429,139.104232,130.328684,136.032354,83.322410,132.542462,-0.056795,0.038847,32.025740,-235.631491,132.105277,4.074101,28.648502,11.123291,7.693491,397.287194,20.566198,541924.888164,1.014113,19.797258,13.632784,2.773760,0.075429,0.052884,106.053151,83.754979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179472,69.578940,76.466810,100.000000,34.898918,46.556962,34.242494,60.354629,23.506329,28.000000,39.845991,1677.246094,29.066141,0.012343,75.443635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.372566,60.548069,140.136979,134.047475,121.667751,120.998009,54.584154,14.422880,136.781813,4.325550,60.681939,51.538510,132.510359,139.117336,130.344306,136.014284,83.293024,132.578884,-0.056742,0.038904,32.025740,-235.628695,132.424435,4.077039,28.674178,11.135876,15.926608,822.028158,20.587423,541621.134520,1.016428,19.842174,13.572094,2.777120,0.075922,0.052202,106.011765,83.767250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192461,69.560787,76.468068,100.000000,34.923040,46.556962,34.242494,60.295297,23.506329,28.000000,39.850850,1662.597656,29.062697,0.012301,75.443149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.519870,60.548069,140.099949,134.047475,121.703660,120.982073,54.574063,14.428303,136.852611,4.329389,60.612396,51.543121,132.524863,139.085952,130.313463,135.934144,83.346166,132.564881,-0.056894,0.038923,32.025740,-235.625069,131.775754,4.080465,28.671401,11.178500,20.970647,1082.568885,20.557178,541604.034775,1.014343,19.776193,13.620674,2.773973,0.075140,0.051872,105.998271,83.727688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172729,69.565557,76.455759,100.000000,34.947758,46.556962,34.242494,60.340925,23.506329,28.000000,39.854885,1677.246094,29.056675,0.012257,75.443098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.495423,60.549998,140.064719,134.068381,121.674768,120.962204,54.575359,14.428445,136.857003,4.336029,60.680381,51.454410,132.535829,139.139751,130.334545,135.990351,83.338876,132.546415,-0.056897,0.038907,32.025740,-235.625580,132.438322,4.086818,28.661773,11.118910,25.055555,1293.413613,20.620536,541689.899353,1.016735,19.897216,13.668016,2.782010,0.077130,0.052395,105.955329,83.750616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183671,69.576910,76.457880,100.000000,34.977478,46.556962,34.242494,60.228094,23.506329,28.000000,39.861423,1680.908203,29.092339,0.012403,75.444411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.428494,60.547517,140.050248,134.072004,121.611960,120.951249,54.610298,14.425448,136.881627,4.339319,60.689439,51.527434,132.535118,139.060360,130.371848,135.908798,83.360008,132.632710,-0.057052,0.038903,32.025740,-235.624329,132.097586,4.090169,28.706686,11.123490,29.260022,1509.489498,20.544824,541389.584630,1.013527,19.746225,13.607971,2.773165,0.076043,0.052062,105.932927,83.761126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210736,69.601056,76.492363,100.000000,34.996017,46.556962,34.242494,60.213223,23.506329,28.000000,39.866161,1673.583984,29.108170,0.012249,75.439970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.521260,60.557164,140.081422,134.092353,121.609541,120.922019,54.504426,14.425020,136.866980,4.341951,60.590145,51.442214,132.563119,139.104263,130.375875,136.028974,83.340695,132.666726,-0.056915,0.038858,32.025740,-235.625901,132.284791,4.092041,28.649278,11.171468,63.188313,3266.141398,20.547565,541337.878259,1.013882,19.773189,13.606155,2.773810,0.076973,0.053126,105.943563,83.768358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.185559,69.612008,76.491010,100.000000,35.020213,46.556962,34.242494,60.220945,23.506329,28.000000,39.870990,1666.259766,29.063202,0.012224,75.438120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.398088,60.525744,140.085566,134.111865,121.578320,120.905966,54.546552,14.420739,136.858613,4.345175,60.641703,51.461486,132.563703,139.048126,130.349307,135.931144,83.378566,132.572826,-0.056868,0.038852,32.025740,-235.631979,131.835739,4.094694,28.662404,11.193934,25.202695,1301.696279,20.574333,541286.647717,1.014614,19.839297,13.627565,2.777205,0.077258,0.052735,105.956196,83.761713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209029,69.589387,76.502838,100.000000,35.043854,46.556962,34.242494,60.145940,23.506329,28.000000,39.876315,1680.908203,29.048868,0.012294,75.439774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.450328,60.525744,140.025586,134.111865,121.523188,120.884113,54.615422,14.423308,136.795480,4.348708,60.667766,51.491994,132.550951,139.079485,130.347770,135.896879,83.349384,132.495570,-0.057059,0.038779,32.025740,-235.627287,132.529285,4.097746,28.688512,11.109750,27.690904,1428.406550,20.531822,541147.979724,1.014312,19.753897,13.663641,2.772722,0.075178,0.053415,105.956414,83.733354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182048,69.607253,76.492770,100.000000,35.063459,46.556962,34.242494,60.183303,23.506329,28.000000,39.879705,1662.597656,29.047028,0.012322,75.440771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.379668,60.535115,140.012205,134.122179,121.469611,120.862263,54.460757,14.424449,136.723074,4.349901,60.696398,51.481765,132.550459,138.979041,130.357362,135.870803,83.389700,132.653423,-0.057088,0.038515,32.025740,-235.623368,131.865065,4.099518,28.643400,11.146226,34.137752,1765.961547,20.584389,541027.686440,1.016035,19.848706,13.579489,2.779581,0.076066,0.053106,105.980589,83.790809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193564,69.614197,76.515299,100.000000,35.083474,46.556962,34.242494,60.129528,23.506329,28.000000,39.884768,1677.246094,29.065095,0.012246,75.436220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.384143,60.540351,140.067590,134.129426,121.452748,120.844222,54.536514,14.423022,136.772149,4.350915,60.623362,51.346164,132.565672,139.184876,130.367574,135.907024,83.351196,132.513731,-0.056965,0.038165,32.025740,-235.628389,132.439752,4.100888,28.643616,11.218600,-1.341559,-69.303033,20.547922,540957.879742,1.013415,19.795141,13.570574,2.775514,0.076121,0.052633,105.946236,83.766607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221112,69.611842,76.509833,100.000000,35.106647,46.556962,34.242494,60.141043,23.506329,28.000000,39.889488,1677.246094,29.055304,0.012359,75.444419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.428410,60.515271,140.066892,134.136395,121.397329,120.833818,54.566595,14.425734,136.747240,4.353283,60.598799,51.469080,132.569499,139.099415,130.387315,135.952110,83.419423,132.557252,-0.057162,0.037859,32.025740,-235.623064,131.343262,4.102668,28.663486,11.152969,33.731269,1741.549477,20.575292,540835.923208,1.017702,19.876974,13.608081,2.779141,0.075895,0.053163,105.934711,83.767446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221482,69.628817,76.514385,100.000000,35.132877,46.556962,34.242494,60.110780,23.506329,28.000000,39.894477,1662.597656,29.066664,0.012267,75.438385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.346679,60.519956,140.006379,134.155071,121.331471,120.813961,54.583217,14.424164,136.714781,4.355917,60.648570,51.589500,132.601606,138.952582,130.365204,135.954615,83.390197,132.500997,-0.057576,0.037545,32.025740,-235.625777,131.724789,4.105556,28.665848,11.085211,56.159766,2898.652553,20.578525,540846.737821,1.016052,19.877619,13.577718,2.779994,0.076982,0.051963,105.947229,83.759868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208607,69.619684,76.526919,100.000000,35.155146,46.556962,34.242494,60.009658,23.506329,28.000000,39.899541,1666.259766,29.066826,0.012269,75.437813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.469644,60.519956,139.998980,134.155071,121.313056,120.796329,54.552775,14.428731,136.840945,4.356771,60.546313,51.446574,132.589460,139.054972,130.394918,135.915829,83.385140,132.492994,-0.057699,0.037213,32.025740,-235.620230,132.605029,4.106575,28.643814,11.156034,9.285494,479.532622,20.554948,540572.948006,1.014356,19.807136,13.530952,2.777539,0.076401,0.052710,106.005608,83.789109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220070,69.631972,76.531290,100.000000,35.178253,46.556962,34.242494,60.069796,23.506329,28.000000,39.904312,1673.583984,29.058406,0.012363,75.440081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.439454,60.492671,140.047078,134.175977,121.317866,120.771163,54.563893,14.430015,136.773749,4.357363,60.653502,51.514620,132.592681,139.025339,130.387287,135.901305,83.461599,132.461304,-0.057770,0.037125,32.025740,-235.621723,132.165295,4.107069,28.652217,11.210090,16.418827,847.748018,20.580467,540616.452345,1.015704,19.895674,13.532437,2.780846,0.075472,0.052653,106.018834,83.794098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221867,69.627957,76.530145,100.000000,35.198449,46.556962,34.242494,59.978888,23.506329,28.000000,39.907655,1666.259766,29.065546,0.012351,75.443976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.350102,60.503695,140.021677,134.172074,121.254802,120.743293,54.562220,14.424021,136.647302,4.359702,60.603868,51.468829,132.588278,138.934117,130.391018,135.907860,83.368848,132.526646,-0.057720,0.037142,32.025740,-235.629023,131.988638,4.109772,28.639956,11.139194,17.704420,914.154662,20.520117,540459.757807,1.013399,19.769559,13.533547,2.773924,0.076055,0.053693,106.038300,83.756489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205926,69.609118,76.518571,100.000000,35.224728,46.556962,34.242494,59.967638,23.506329,28.000000,39.912000,1669.921875,29.062859,0.012261,75.440652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.413121,60.500664,139.986399,134.193538,121.207332,120.714352,54.583453,14.418313,136.669051,4.361795,60.614908,51.447689,132.612859,138.937897,130.404806,135.911605,83.371092,132.368471,-0.057907,0.037116,32.025740,-235.635385,131.891397,4.112878,28.654597,11.114799,4.769327,246.164854,20.535030,540150.583131,1.013575,19.773214,13.441457,2.776538,0.076682,0.052731,106.059200,83.767715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210306,69.614326,76.515068,100.000000,35.244927,46.556962,34.242494,59.987160,23.506329,28.000000,39.916912,1677.246094,29.056837,0.012324,75.435470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.340810,60.500664,139.935372,134.193538,121.199868,120.683919,54.504289,14.421738,136.675254,4.361911,60.581942,51.458424,132.590895,138.917111,130.397908,135.903784,83.385750,132.399973,-0.057870,0.037140,32.025740,-235.625753,132.278408,4.113034,28.671257,11.163842,50.762528,2623.871451,20.568235,540321.586906,1.015381,19.875899,13.566436,2.780961,0.075965,0.052332,106.075081,83.762362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214965,69.624795,76.524905,100.000000,35.261907,46.556962,34.242494,59.929776,23.506329,28.000000,39.921207,1666.259766,29.068827,0.012317,75.442229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.489873,60.490742,139.948397,134.208591,121.171246,120.656483,54.484748,14.423879,136.660234,4.362848,60.560962,51.285782,132.592400,138.976180,130.372653,135.738383,83.369274,132.454678,-0.058069,0.037117,32.025740,-235.628839,132.154590,4.113745,28.639072,11.166708,25.221912,1304.166548,20.529164,540133.928408,1.013339,19.808206,13.486154,2.776785,0.075416,0.052808,106.051455,83.758956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189169,69.618938,76.501705,100.000000,35.278759,46.556962,34.242494,59.940761,23.506329,28.000000,39.925171,1677.246094,29.024076,0.012240,75.427935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.365589,60.490466,139.936807,134.201343,121.129432,120.635126,54.559594,14.424878,136.602232,4.364296,60.620229,51.350294,132.617740,138.914689,130.417846,135.794306,83.411429,132.429558,-0.058250,0.037084,32.025740,-235.623920,132.103052,4.115438,28.642084,11.118243,31.441908,1623.557803,20.549464,540017.232617,1.016158,19.882406,13.487044,2.779760,0.075594,0.052102,106.088967,83.792935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203917,69.640320,76.517854,100.000000,35.299719,46.556962,34.242494,59.836753,23.506329,28.000000,39.929499,1673.583984,29.057973,0.012333,75.439143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.385618,60.503971,139.889639,134.206639,121.114751,120.593958,54.475498,14.431014,136.548223,4.366078,60.690793,51.350582,132.610145,138.853756,130.395878,135.796042,83.427905,132.474056,-0.058389,0.037007,32.025740,-235.621377,131.355558,4.117518,28.643057,11.177563,28.662375,1482.316539,20.477857,539810.009075,1.012964,19.719619,13.530513,2.771811,0.075768,0.051557,106.055262,83.836353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181641,69.609337,76.499054,100.000000,35.325223,46.556962,34.242494,59.873555,23.506329,28.000000,39.935255,1666.259766,29.055467,0.012209,75.435649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.422520,60.514720,139.895131,134.209706,121.061228,120.569061,54.482820,14.427589,136.589090,4.366506,60.631640,51.439422,132.606283,138.839370,130.392781,135.771429,83.417303,132.403376,-0.058379,0.036801,32.025740,-235.622842,132.376934,4.117570,28.647294,11.154844,16.099369,832.490474,20.529551,539707.104260,1.014141,19.846774,13.475963,2.778421,0.079033,0.052740,106.052491,83.801258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183725,69.599796,76.494130,100.000000,35.340331,46.556962,34.242494,59.832664,23.506329,28.000000,39.940275,1677.246094,29.014033,0.012267,75.437132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.385100,60.514720,139.942122,134.209706,121.026597,120.558397,54.578632,14.428160,136.683964,4.367984,60.511854,51.374693,132.640900,138.935148,130.410815,135.767600,83.432235,132.449001,-0.058607,0.036534,32.025740,-235.623741,131.866165,4.118092,28.679497,11.156143,6.635292,342.505346,20.507438,539492.417365,1.014953,19.839725,13.481440,2.776380,0.076432,0.052592,105.989011,83.806386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190159,69.604566,76.501773,100.000000,35.361718,46.556962,34.242494,59.788253,23.506329,28.000000,39.945241,1673.583984,29.048705,0.012307,75.442365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.467154,60.504798,139.944727,134.203294,120.965922,120.550747,54.620140,14.426733,136.673875,4.369566,60.522456,51.417774,132.638839,138.812177,130.444434,135.752320,83.416078,132.445289,-0.058851,0.036305,32.025740,-235.627292,132.038502,4.119207,28.665217,11.138076,35.175787,1814.349758,20.487650,539394.498010,1.013819,19.812625,13.457170,2.774457,0.076115,0.052679,105.928662,83.778393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201237,69.577861,76.511012,100.000000,35.385657,46.556962,34.242494,59.780471,23.506329,28.000000,39.949329,1666.259766,29.062444,0.012215,75.439220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.441252,60.470898,139.913443,134.201064,120.903424,120.549159,54.621083,14.427018,136.568089,4.370044,60.466676,51.269591,132.605763,138.899817,130.409327,135.779170,83.381431,132.412110,-0.058906,0.036052,32.025740,-235.625373,131.825049,4.120342,28.649188,11.156792,14.393529,742.398309,20.509629,539340.150947,1.012776,19.851007,13.464751,2.777451,0.075682,0.052762,105.898862,83.750286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174444,69.565611,76.503668,100.000000,35.406497,46.556962,34.242494,59.711390,23.506329,28.000000,39.953781,1680.908203,29.021011,0.012255,75.443396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.487122,60.448850,139.929107,134.212214,120.863756,120.543067,54.669231,14.420882,136.629616,4.369328,60.542717,51.245587,132.635956,138.913474,130.438827,135.695619,83.436341,132.374141,-0.058914,0.035843,32.025740,-235.628079,131.889724,4.119869,28.675674,11.226605,4.193136,216.085695,20.470600,539268.239436,1.010106,19.756951,13.479075,2.772986,0.076350,0.052403,105.910192,83.791710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180697,69.581409,76.508384,100.000000,35.424068,46.556962,34.242494,59.699003,23.506329,28.000000,39.956489,1677.246094,29.046866,0.012285,75.440268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.487990,60.448850,139.896315,134.212214,120.783761,120.532408,54.539807,14.423593,136.618599,4.370947,60.505831,51.194694,132.627826,138.863184,130.407402,135.801659,83.407547,132.378975,-0.059165,0.035576,32.025740,-235.628961,132.069789,4.120610,28.646988,11.130990,30.777875,1589.845896,20.475722,539305.427586,1.010555,19.749598,13.497351,2.773790,0.076047,0.052178,105.978478,83.746589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.170721,69.577666,76.500763,100.000000,35.445906,46.556962,34.242494,59.647162,23.506329,28.000000,39.959572,1666.259766,29.061254,0.012181,75.444368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.449900,60.445818,139.899830,134.225595,120.730653,120.528791,54.539643,14.422880,136.608733,4.372852,60.539817,51.277473,132.655529,138.914163,130.460393,135.795893,83.458819,132.401115,-0.059123,0.035351,32.025740,-235.629512,131.470446,4.122111,28.659032,11.133893,15.275058,789.042801,20.454768,539084.416059,1.008545,19.680544,13.423703,2.771580,0.076017,0.053449,106.084604,83.783153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217495,69.592452,76.546283,100.000000,35.462383,46.556962,34.242494,59.620801,23.506329,28.000000,39.963393,1680.908203,29.065221,0.012195,75.439305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.546666,60.434794,139.877365,134.231170,120.707696,120.519603,54.615043,14.425591,136.585948,4.372065,60.455280,51.250458,132.646351,138.887593,130.422099,135.788826,83.408654,132.405949,-0.059071,0.034993,32.025740,-235.628924,131.459615,4.121829,28.660853,11.157892,28.223113,1455.870129,20.447744,539101.766514,1.010830,19.679656,13.454883,2.770883,0.075713,0.052437,106.106964,83.789344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177736,69.568902,76.487880,100.000000,35.489161,46.556962,34.242494,59.598236,23.506329,28.000000,39.968133,1680.908203,29.009597,0.012272,75.435239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.411156,60.406958,139.847953,134.248452,120.666006,120.500742,54.504661,14.421881,136.612474,4.372187,60.476908,51.259093,132.652758,138.858691,130.426584,135.777945,83.428621,132.500346,-0.059218,0.034723,32.025740,-235.627570,131.968876,4.121579,28.637269,11.196531,33.296597,1721.060775,20.465001,538991.778319,1.011634,19.715654,13.414538,2.773045,0.076829,0.051819,106.159072,83.787666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192923,69.553775,76.507188,100.000000,35.504685,46.556962,34.242494,59.523742,23.506329,28.000000,39.971967,1669.921875,29.038031,0.012175,75.433910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.541243,60.420462,139.861772,134.242877,120.661948,120.482423,54.505480,14.428160,136.538505,4.373297,60.549471,51.272844,132.639859,138.865460,130.420244,135.742501,83.454802,132.396111,-0.059338,0.034475,32.025740,-235.622271,131.994897,4.122245,28.635809,11.132595,60.097116,3106.300461,20.415331,538978.392282,1.008003,19.605520,13.467088,2.767292,0.075992,0.052340,106.104575,83.784445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194026,69.528307,76.509704,100.000000,35.522116,46.556962,34.242494,59.566143,23.506329,28.000000,39.974370,1666.259766,29.026384,0.012145,75.438436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.427262,60.420462,139.842937,134.242877,120.644916,120.456471,54.549216,14.421881,136.486300,4.372595,60.516872,51.177712,132.640570,138.771827,130.450823,135.726606,83.421225,132.340696,-0.059559,0.034486,32.025740,-235.629694,131.839817,4.121977,28.630147,11.130612,19.965105,1031.129166,20.468043,538903.523148,1.012800,19.716516,13.493693,2.774147,0.076835,0.052761,106.074629,83.803137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198942,69.521181,76.511672,100.000000,35.544651,46.556962,34.242494,59.469656,23.506329,28.000000,39.978614,1677.246094,29.036715,0.012257,75.438700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.466827,60.415226,139.805197,134.276606,120.613908,120.434687,54.604398,14.422594,136.523950,4.370009,60.519995,51.149674,132.671212,138.801332,130.437332,135.742640,83.412850,132.371936,-0.059585,0.034461,32.025740,-235.624570,131.949847,4.119943,28.614317,11.156377,26.539043,1369.265403,20.408396,538687.409643,1.009799,19.596738,13.416085,2.767280,0.075963,0.053127,106.097120,83.819670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197786,69.488057,76.523405,100.000000,35.559345,46.556962,34.242494,59.504441,23.506329,28.000000,39.982084,1666.259766,29.068719,0.012248,75.440115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.475589,60.421565,139.771955,134.296955,120.593588,120.406553,54.551046,14.420168,136.498316,4.370729,60.546017,51.185746,132.686789,138.773713,130.458383,135.751133,83.429365,132.329843,-0.059965,0.034453,32.025740,-235.628139,131.683267,4.119880,28.606600,11.164869,45.074692,2327.875097,20.453333,538729.678200,1.011281,19.713504,13.422310,2.773161,0.076961,0.052857,106.111229,83.842713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190424,69.509344,76.518645,100.000000,35.571157,46.556962,34.242494,59.456615,23.506329,28.000000,39.985746,1666.259766,29.025176,0.012195,75.436816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.413246,60.420738,139.754318,134.302531,120.582263,120.370689,54.504206,14.429872,136.426138,4.371071,60.503370,51.169785,132.682562,138.735160,130.441345,135.669895,83.414937,132.370562,-0.060078,0.034453,32.025740,-235.622192,131.788419,4.119896,28.606185,11.106054,3.702571,191.383005,20.425793,538615.332894,1.009191,19.667714,13.446105,2.770239,0.076067,0.052376,106.082832,83.840945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195438,69.506468,76.512744,100.000000,35.587878,46.556962,34.242494,59.425280,23.506329,28.000000,39.989734,1680.908203,29.020037,0.012258,75.436740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.472079,60.420738,139.750882,134.302531,120.531399,120.337133,54.606385,14.421453,136.461029,4.369745,60.496308,51.234787,132.679335,138.752914,130.466423,135.631651,83.454165,132.406544,-0.060015,0.034455,32.025740,-235.626528,131.892416,4.118873,28.606167,11.125834,16.164047,833.943573,20.412529,538454.263903,1.009766,19.665074,13.408811,2.769100,0.075880,0.053002,106.050605,83.868322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201524,69.525008,76.528414,100.000000,35.603465,46.556962,34.242494,59.431182,23.506329,28.000000,39.993412,1666.259766,29.013834,0.012251,75.432282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.453650,60.411919,139.737356,134.295283,120.487167,120.293697,54.532899,14.426875,136.476422,4.367293,60.497741,51.194727,132.696220,138.762426,130.479864,135.679285,83.453527,132.234361,-0.059784,0.034464,32.025740,-235.622085,132.174882,4.116099,28.614118,11.165717,47.998972,2479.723987,20.432303,538371.238416,1.011706,19.728153,13.443341,2.772175,0.075917,0.052664,105.996631,83.849312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200550,69.531923,76.498947,100.000000,35.626966,46.556962,34.242494,59.361540,23.506329,28.000000,39.997932,1666.259766,29.024400,0.012156,75.434822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.454401,60.402824,139.715420,134.280788,120.491201,120.254310,54.547787,14.416315,136.403755,4.366852,60.542614,51.266685,132.708597,138.778367,130.463186,135.677852,83.470953,132.274732,-0.059816,0.034454,32.025740,-235.634933,131.701114,4.115897,28.636512,11.147650,22.260374,1149.702079,20.399341,538089.871792,1.008236,19.667846,13.421871,2.768875,0.075971,0.052096,105.955090,83.854894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201796,69.532338,76.500871,100.000000,35.639353,46.556962,34.242494,59.349510,23.506329,28.000000,40.001150,1677.246094,29.025518,0.012243,75.432921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.481713,60.398965,139.754073,134.272146,120.445203,120.239055,54.562831,14.428873,136.421707,4.366756,60.384839,51.222390,132.692718,138.829367,130.483722,135.620329,83.402120,132.273415,-0.059960,0.034515,32.025740,-235.624335,131.884336,4.115902,28.634727,11.089232,29.980365,1547.996633,20.397828,537893.455363,1.009613,19.677910,13.337498,2.769618,0.075865,0.052527,105.926998,83.865693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200943,69.534391,76.465231,100.000000,35.657244,46.556962,34.242494,59.321836,23.506329,28.000000,40.004703,1669.921875,29.009507,0.012242,75.433986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.465044,60.378019,139.728842,134.254585,120.385167,120.207052,54.607156,14.426590,136.421712,4.365076,60.462429,51.138726,132.693990,138.714210,130.488489,135.589198,83.436487,132.309819,-0.060167,0.034345,32.025740,-235.621391,131.723626,4.114574,28.634529,11.140655,60.454262,3118.942426,20.387222,537663.819925,1.008966,19.668046,13.340013,2.769142,0.076366,0.052247,105.891220,83.848200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190265,69.527869,76.483412,100.000000,35.673986,46.556962,34.242494,59.281235,23.506329,28.000000,40.008057,1666.259766,29.027105,0.012155,75.437711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.517389,60.378019,139.709240,134.254585,120.340799,120.177045,54.530565,14.424592,136.446354,4.363535,60.508109,51.191632,132.672344,138.678678,130.474928,135.595349,83.451435,132.203837,-0.060094,0.034162,32.025740,-235.623715,131.361700,4.113116,28.607718,11.196332,27.034737,1396.728982,20.377427,537726.711998,1.007949,19.636202,13.408194,2.768410,0.076112,0.052925,105.862789,83.848854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169928,69.527884,76.473778,100.000000,35.688086,46.556962,34.242494,59.262067,23.506329,28.000000,40.010560,1680.908203,29.037508,0.012203,75.437021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.362664,60.391248,139.682784,134.255142,120.318645,120.145501,54.559241,14.419740,136.395903,4.363944,60.510524,51.204648,132.673962,138.684622,130.469180,135.587727,83.454618,132.255630,-0.060325,0.034129,32.025740,-235.631998,132.511849,4.113233,28.611576,11.129602,29.826433,1540.149896,20.374873,537485.403121,1.007172,19.632334,13.391804,2.768824,0.075634,0.053795,105.820892,83.874082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199078,69.533772,76.465457,100.000000,35.702196,46.556962,34.242494,59.208714,23.506329,28.000000,40.014496,1666.259766,29.015367,0.012228,75.434592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.426753,60.390146,139.690481,134.267686,120.268495,120.122603,54.457794,14.425306,136.431214,4.363410,60.428434,51.215086,132.710552,138.651254,130.490358,135.606331,83.471786,132.189206,-0.060411,0.034253,32.025740,-235.628393,132.148839,4.112434,28.646032,11.081930,60.536083,3131.729701,20.343109,537277.323002,1.007185,19.578716,13.324512,2.765567,0.075646,0.052516,105.821706,83.875324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203480,69.552704,76.467533,100.000000,35.716050,46.556962,34.242494,59.263361,23.506329,28.000000,40.017947,1666.259766,29.024707,0.012102,75.437294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.307685,60.382429,139.676575,134.250125,120.238336,120.091076,54.703220,14.424021,136.352297,4.361838,60.526823,51.050877,132.704820,138.681215,130.481507,135.644813,83.517959,132.317045,-0.060193,0.034521,32.025740,-235.625593,131.454129,4.111253,28.596304,11.141827,27.701561,1426.662830,20.405077,537262.457250,1.009830,19.750557,13.346912,2.773538,0.078698,0.052927,105.777925,83.878210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186527,69.563158,76.441618,100.000000,35.731077,46.556962,34.242494,59.202703,23.506329,28.000000,40.021341,1680.908203,29.003773,0.012246,75.436322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.420370,60.382429,139.723971,134.250125,120.207447,120.057534,54.530070,14.427161,136.461507,4.360935,60.480488,51.014057,132.675847,138.623501,130.495118,135.527023,83.485218,132.246889,-0.059994,0.034779,32.025740,-235.624250,131.484190,4.109990,28.610963,11.177617,32.518978,1680.083371,20.373025,537071.677524,1.010101,19.683712,13.296931,2.770166,0.075855,0.052200,105.756746,83.885078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195702,69.556138,76.460076,100.000000,35.750458,46.556962,34.242494,59.241560,23.506329,28.000000,40.024407,1669.921875,28.997499,0.012227,75.436245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.397641,60.392351,139.693342,134.267965,120.177168,120.028573,54.501508,14.420168,136.399600,4.360734,60.465272,51.152446,132.679110,138.679161,130.487142,135.545618,83.489911,132.165133,-0.059999,0.035004,32.025740,-235.628303,131.845121,4.109924,28.629733,11.122913,60.621221,3133.618730,20.419466,536901.322763,1.007903,19.798188,13.313900,2.776446,0.076574,0.052403,105.737826,83.882829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.170132,69.538052,76.441748,100.000000,35.766509,46.556962,34.242494,59.155597,23.506329,28.000000,40.028232,1669.921875,29.013113,0.012148,75.436697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.410008,60.373059,139.650249,134.285805,120.123758,119.999613,54.574137,14.426019,136.398260,4.359174,60.491832,51.014865,132.724237,138.682068,130.524637,135.478943,83.453454,132.252114,-0.060110,0.035208,32.025740,-235.624739,132.443238,4.108135,28.620285,11.091377,28.815608,1487.547696,20.369412,536744.078925,1.008336,19.682538,13.311996,2.771181,0.077326,0.052582,105.897412,83.930482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200316,69.582753,76.481579,100.000000,35.781217,46.556962,34.242494,59.063986,23.506329,28.000000,40.031967,1669.921875,29.031522,0.012198,75.435001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
