OSU 80 Ton Compressor Load Stand
50.454203,60.366444,139.691923,134.303924,120.097499,119.971049,54.576453,14.422880,136.371258,4.358617,60.463971,51.229716,132.729090,138.680728,130.526787,135.522089,83.500478,132.299579,-0.060138,0.035206,32.025740,-235.628041,132.657915,4.106857,28.599027,11.156125,-1.170829,-60.439126,20.370763,536634.396345,1.009148,19.715771,13.266910,2.771823,0.076120,0.054055,105.870394,83.910132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178530,69.568865,76.454463,100.000000,35.794174,46.556962,34.242494,59.098582,23.506329,28.000000,40.035257,1680.908203,28.998851,0.012199,75.434106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.317826,60.365617,139.693591,134.327897,120.041968,119.948152,54.581531,14.424449,136.427089,4.358116,60.441469,51.138209,132.742177,138.763763,130.555424,135.639537,83.481699,132.120115,-0.060052,0.035163,32.025740,-235.627288,130.876323,4.105935,28.629625,11.151365,27.262700,1407.191298,20.353150,536550.231533,1.007238,19.683794,13.346340,2.770288,0.076251,0.053103,105.863629,83.922385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195906,69.568797,76.493589,100.000000,35.813779,46.556962,34.242494,59.048119,23.506329,28.000000,40.038207,1666.259766,29.032676,0.012188,75.440260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.439790,60.365617,139.649761,134.327897,120.002630,119.932145,54.549377,14.424449,136.255153,4.357927,60.449457,51.122940,132.753154,138.668883,130.499335,135.529526,83.448280,132.261808,-0.060186,0.035169,32.025740,-235.628759,131.294662,4.105893,28.590246,11.083931,17.511745,904.418895,20.333810,536273.791960,1.005967,19.631868,13.322756,2.768688,0.075977,0.053365,105.817500,83.892650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190250,69.571031,76.485009,100.000000,35.827342,46.556962,34.242494,59.095311,23.506329,28.000000,40.041399,1677.246094,29.007344,0.012097,75.433288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.361538,60.352664,139.663522,134.325667,119.934423,119.910035,54.608231,14.427589,136.323994,4.357422,60.468972,51.084009,132.758027,138.728460,130.523614,135.613666,83.487411,132.294004,-0.060214,0.035183,32.025740,-235.624149,132.074111,4.105496,28.611919,11.114745,22.693446,1170.772021,20.392049,536308.783586,1.008679,19.770961,13.252874,2.776225,0.075953,0.052440,105.788755,83.889720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207944,69.573771,76.479994,100.000000,35.839959,46.556962,34.242494,59.006572,23.506329,28.000000,40.044033,1666.259766,29.010914,0.012238,75.433816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.363470,60.359003,139.666413,134.329570,119.854459,119.890202,54.467956,14.426447,136.298010,4.358021,60.476223,51.113243,132.765467,138.623441,130.538056,135.609428,83.527183,132.321920,-0.059960,0.035213,32.025740,-235.626107,131.751546,4.105963,28.605500,11.153258,62.542021,3234.899761,20.327624,536227.573464,1.006455,19.645816,13.356303,2.768643,0.076187,0.053282,105.804843,83.932747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213441,69.580927,76.486746,100.000000,35.855973,46.556962,34.242494,59.022624,23.506329,28.000000,40.047143,1666.259766,28.965819,0.012120,75.433986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.364295,60.351562,139.636914,134.356331,119.807486,119.870406,54.601145,14.425306,136.344429,4.357992,60.403465,51.105766,132.751628,138.670230,130.528445,135.583351,83.439564,132.268051,-0.059947,0.035234,32.025740,-235.629209,131.634888,4.105663,28.589327,11.171829,20.657188,1065.858242,20.360582,536076.406507,1.006869,19.713128,13.333071,2.773218,0.075973,0.053099,105.885858,83.951297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195257,69.561505,76.473338,100.000000,35.871964,46.556962,34.242494,58.996995,23.506329,28.000000,40.050580,1680.908203,29.017963,0.012219,75.432708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.375411,60.332270,139.645349,134.359118,119.759698,119.845952,54.633799,14.427446,136.360462,4.356900,60.370884,51.064211,132.745848,138.712940,130.512564,135.564630,83.461549,132.235258,-0.060073,0.035475,32.025740,-235.628376,132.187527,4.104528,28.597945,11.126429,4.827266,248.925743,20.357089,535906.025859,1.009269,19.717485,13.307082,2.773169,0.076132,0.053482,105.906500,83.961027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202756,69.568171,76.446092,100.000000,35.886760,46.556962,34.242494,58.915211,23.506329,28.000000,40.054418,1669.921875,29.012662,0.012217,75.439373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.392650,60.332270,139.629754,134.359118,119.714824,119.829125,54.556319,14.422309,136.272298,4.356411,60.323317,50.977043,132.755425,138.699787,130.526435,135.584917,83.388403,132.318597,-0.060047,0.035460,32.025740,-235.626489,131.936020,4.104177,28.614948,11.172622,46.972811,2425.668688,20.348858,536003.747214,1.006603,19.709196,13.368102,2.772538,0.075582,0.052330,105.919198,83.950368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181060,69.566827,76.443987,100.000000,35.900198,46.556962,34.242494,58.932847,23.506329,28.000000,40.056583,1662.597656,29.017927,0.012106,75.434430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.285785,60.311875,139.630992,134.359676,119.656977,119.795578,54.526694,14.423022,136.331522,4.355530,60.311942,51.052315,132.809789,138.690031,130.573581,135.533804,83.474864,132.215816,-0.059873,0.035619,32.025740,-235.628552,130.310040,4.103655,28.618175,11.155746,21.008693,1085.475084,20.339575,535805.747189,1.005500,19.678498,13.329919,2.772093,0.076751,0.053146,105.945763,83.971070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209952,69.564570,76.462400,100.000000,35.915732,46.556962,34.242494,58.898520,23.506329,28.000000,40.058584,1677.246094,29.016954,0.012180,75.437174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.278702,60.289000,139.638769,134.369711,119.586726,119.758217,54.537244,14.429587,136.306216,4.354000,60.282504,50.967265,132.791844,138.689398,130.547830,135.472080,83.461136,132.201812,-0.059994,0.035863,32.025740,-235.622641,132.225073,4.101944,28.620393,11.124626,24.838339,1283.096607,20.326707,535885.520646,1.006408,19.660809,13.444222,2.770836,0.075629,0.053040,105.982548,83.943060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216016,69.534928,76.454322,100.000000,35.933103,46.556962,34.242494,58.932164,23.506329,28.000000,40.061335,1673.583984,28.996760,0.012226,75.434805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.294198,60.274945,139.585206,134.384485,119.523573,119.733014,54.655408,14.420739,136.305540,4.353740,60.324077,51.000163,132.778954,138.613153,130.541885,135.584814,83.520644,132.201127,-0.060220,0.036097,32.025740,-235.632469,131.587085,4.101611,28.622827,11.086672,61.150418,3152.073093,20.368589,535583.308129,1.008972,19.750134,13.307001,2.776749,0.077250,0.052600,105.972883,83.979279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201759,69.551813,76.465328,100.000000,35.945642,46.556962,34.242494,58.912380,23.506329,28.000000,40.062909,1666.259766,29.019334,0.012144,75.432631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.190992,60.274945,139.588539,134.384485,119.493997,119.709459,54.580725,14.423022,136.282001,4.352953,60.368492,50.994650,132.792385,138.566197,130.546821,135.557273,83.447363,132.241119,-0.060230,0.036332,32.025740,-235.625122,131.622816,4.101237,28.598865,11.141358,26.662666,1376.240280,20.365375,535416.719117,1.008557,19.734536,13.313810,2.777295,0.075656,0.052070,105.977083,83.920719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190847,69.545473,76.447434,100.000000,35.957880,46.556962,34.242494,58.883815,23.506329,28.000000,40.064776,1680.908203,29.000889,0.012169,75.437285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.218420,60.270535,139.573839,134.387273,119.450566,119.672483,54.605562,14.424878,136.282712,4.352250,60.479175,50.929905,132.812250,138.663422,130.590011,135.511375,83.508842,132.112055,-0.060241,0.036556,32.025740,-235.624900,132.053452,4.100565,28.622917,11.168530,33.161086,1710.889079,20.345567,535135.549134,1.005787,19.704560,13.253963,2.775374,0.075777,0.052457,106.017914,83.936864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209689,69.540642,76.473192,100.000000,35.968069,46.556962,34.242494,58.917660,23.506329,28.000000,40.067000,1666.259766,29.024959,0.012210,75.432128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.113394,60.306639,139.605798,134.397308,119.382741,119.632850,54.589528,14.426447,136.322689,4.351744,60.280465,51.023090,132.801618,138.654686,130.575084,135.575528,83.464039,132.149048,-0.060319,0.036808,32.025740,-235.626107,131.411034,4.100043,28.595349,11.100879,63.050461,3253.935363,20.388904,535271.775118,1.009243,19.810675,13.347000,2.781147,0.075764,0.052690,106.033954,83.951269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219868,69.534626,76.476604,100.000000,35.983778,46.556962,34.242494,58.886148,23.506329,28.000000,40.069386,1666.259766,29.020920,0.012130,75.435197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.226598,60.266401,139.576230,134.406228,119.323096,119.597359,54.499442,14.424449,136.274439,4.351917,60.327224,51.008422,132.810450,138.569096,130.582776,135.526593,83.479624,132.158966,-0.060133,0.037120,32.025740,-235.628269,131.928371,4.100319,28.575101,11.089538,37.745998,1951.231725,20.367709,534938.430633,1.007854,19.778049,13.221749,2.779336,0.076525,0.052665,106.027251,83.931741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197372,69.547843,76.469260,100.000000,36.001900,46.556962,34.242494,58.921224,23.506329,28.000000,40.074530,1673.583984,29.007957,0.012224,75.436382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.144349,60.276874,139.557677,134.385043,119.280901,119.578280,54.585879,14.420026,136.325583,4.352068,60.366550,50.998962,132.815070,138.609658,130.580816,135.417700,83.452811,132.095286,-0.059926,0.037312,32.025740,-235.629752,131.882668,4.100782,28.629102,11.138779,5.287579,272.901883,20.415728,534994.839081,1.010236,19.922266,13.284834,2.785798,0.076156,0.052598,106.054859,83.948618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204825,69.545330,76.474342,100.000000,36.012141,46.556962,34.242494,58.842464,23.506329,28.000000,40.075165,1677.246094,28.998869,0.012252,75.439365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.173990,60.276874,139.571235,134.385043,119.264410,119.556968,54.636939,14.421881,136.295241,4.352110,60.277313,50.971579,132.844476,138.603334,130.593241,135.436016,83.468302,132.201779,-0.059769,0.037312,32.025740,-235.633451,131.872938,4.101094,28.617274,11.134668,18.734716,966.030311,20.351300,534657.138676,1.008991,19.765502,13.274152,2.778931,0.075858,0.052048,106.108579,83.956755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213562,69.563612,76.501492,100.000000,36.025558,46.556962,34.242494,58.869279,23.506329,28.000000,40.078022,1666.259766,28.983976,0.012160,75.432435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.201743,60.240495,139.572874,134.386436,119.258122,119.534045,54.522547,14.424307,136.220035,4.352563,60.290076,50.937294,132.821771,138.568954,130.580168,135.448546,83.500406,132.148050,-0.059826,0.037363,32.025740,-235.626288,131.519189,4.101268,28.626145,11.106866,46.462853,2400.820688,20.383757,534707.207678,1.009078,19.860619,13.269488,2.783119,0.076617,0.052361,106.114796,83.959456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210776,69.523046,76.477862,100.000000,36.038465,46.556962,34.242494,58.835861,23.506329,28.000000,40.078806,1680.908203,29.009597,0.012153,75.508575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.137709,60.241046,139.564062,134.383649,119.174187,119.512500,54.522157,14.428017,136.315597,4.351721,60.338130,51.042528,132.819978,138.535530,130.595434,135.454538,83.433137,132.076016,-0.059677,0.037348,32.025740,-235.622087,132.192829,4.100640,28.665920,11.092910,10.447324,539.836248,20.368517,534557.193439,1.007300,19.830102,13.306628,2.781745,0.075956,0.053390,106.104156,83.959159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203036,69.513233,76.474681,100.000000,36.050869,46.556962,34.242494,58.804776,23.506329,28.000000,40.080927,1680.908203,28.997625,0.012224,75.438913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.239286,60.261992,139.570559,134.385879,119.089154,119.503157,54.540782,14.431727,136.363108,4.352337,60.359784,50.955435,132.827396,138.595677,130.604424,135.525885,83.471910,132.225174,-0.059800,0.037316,32.025740,-235.616743,131.560547,4.101075,28.604851,11.161029,18.887410,975.620767,20.349919,534304.723279,1.008509,19.765165,13.247974,2.780240,0.075119,0.051763,106.145936,83.968526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203942,69.535728,76.473423,100.000000,36.063977,46.556962,34.242494,58.820752,23.506329,28.000000,40.083077,1666.259766,29.003665,0.012107,75.432393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.135867,60.261992,139.557900,134.385879,119.033770,119.487128,54.593585,14.423593,136.257239,4.353107,60.295605,50.978814,132.836073,138.630566,130.613125,135.482058,83.491120,132.321514,-0.059818,0.037307,32.025740,-235.626838,131.818198,4.102272,28.617166,11.124139,36.552523,1886.278180,20.374371,534405.966904,1.009753,19.831628,13.279637,2.783615,0.075205,0.052624,106.159089,83.981198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199555,69.528436,76.492794,100.000000,36.074154,46.556962,34.242494,58.750954,23.506329,28.000000,40.086219,1677.246094,29.025410,0.012121,75.439424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.146553,60.240771,139.550013,134.381976,119.013445,119.459711,54.525703,14.421738,136.230378,4.351875,60.365060,50.805750,132.829499,138.543483,130.614288,135.508398,83.471770,132.106630,-0.060117,0.037317,32.025740,-235.626079,131.947196,4.101956,28.654470,11.081443,16.972615,876.955316,20.328632,534238.885311,1.007140,19.748046,13.314577,2.778116,0.076141,0.052687,106.289501,83.972877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206615,69.523454,76.497165,100.000000,36.093328,46.556962,34.242494,58.780812,23.506329,28.000000,40.088270,1680.908203,29.017873,0.012200,75.432435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.154533,60.229747,139.504550,134.366645,118.991283,119.437626,54.547152,14.427874,136.218045,4.350738,60.434949,50.881572,132.803285,138.545857,130.619027,135.363780,83.473269,132.213159,-0.060214,0.037335,32.025740,-235.619616,131.698478,4.100792,28.598775,11.095290,20.158477,1041.155552,20.371120,534199.653319,1.008314,19.854471,13.342945,2.783594,0.079001,0.053481,106.295341,83.978866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177632,69.516487,76.461204,100.000000,36.105853,46.556962,34.242494,58.758888,23.506329,28.000000,40.089891,1677.246094,29.012644,0.012146,75.433518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.154259,60.261165,139.486392,134.392569,118.993440,119.400351,54.527793,14.421453,136.251176,4.350136,60.288906,50.896592,132.819655,138.539435,130.617215,135.421571,83.495584,132.201514,-0.060207,0.037305,32.025740,-235.631592,131.679493,4.100305,28.578382,11.140023,60.791079,3140.884228,20.359195,534076.727403,1.009044,19.822246,13.256138,2.782844,0.075894,0.052951,106.293607,84.017092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195213,69.543609,76.450763,100.000000,36.108616,46.556962,34.242494,58.739745,23.506329,28.000000,40.091918,1662.597656,29.014592,0.012112,75.437873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.151743,60.243251,139.498612,134.432989,119.003205,119.370633,54.564343,14.424592,136.221791,4.348846,60.281939,50.921011,132.850207,138.498570,130.625359,135.371417,83.480592,132.143438,-0.060193,0.037477,32.025740,-235.629596,131.855255,4.099774,28.607664,11.138401,26.930467,1390.480655,20.344786,533953.471891,1.008255,19.803004,13.307282,2.781494,0.075541,0.053090,106.252724,84.005779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210995,69.579313,76.467765,100.000000,36.122275,46.556962,34.242494,58.723576,23.506329,28.000000,40.095560,1677.246094,29.024238,0.012130,75.439586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.134038,60.243251,139.512545,134.432989,118.992315,119.345463,54.591020,14.424592,136.167203,4.347639,60.253151,50.999793,132.844511,138.429374,130.616545,135.398471,83.460968,132.242035,-0.060393,0.037716,32.025740,-235.627636,131.666807,4.098985,28.603859,11.070931,25.203531,1300.679110,20.337658,533784.368039,1.008388,19.834704,13.279214,2.781147,0.075482,0.052585,106.220459,83.986571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193665,69.568632,76.474743,100.000000,36.135011,46.556962,34.242494,58.709719,23.506329,28.000000,40.096995,1666.259766,28.974690,0.012232,75.437242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.293587,60.229196,139.524809,134.413197,118.960786,119.320307,54.498325,14.427874,136.180945,4.346041,60.276845,50.923806,132.853898,138.563688,130.637204,135.502474,83.525830,132.073752,-0.060199,0.038018,32.025740,-235.622393,131.336755,4.097324,28.595006,11.116259,31.870402,1647.533944,20.334488,533658.932496,1.007470,19.819383,13.265508,2.781531,0.076027,0.052350,106.258607,83.975891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249847,69.566669,76.470146,100.000000,36.148553,46.556962,34.242494,58.701815,23.506329,28.000000,40.098499,1680.908203,29.004657,0.012124,75.435921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.182948,60.210731,139.457757,134.399817,118.942791,119.298968,54.485853,14.425306,136.160235,4.345732,60.322467,50.933257,132.833571,138.501410,130.629618,135.359255,83.463122,132.158680,-0.060217,0.038203,32.025740,-235.623492,131.631299,4.096895,28.603733,11.167033,-1.455534,-75.260740,20.340165,533605.277692,1.007156,19.837613,13.333848,2.782791,0.075675,0.052816,106.186334,83.970355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255842,69.560623,76.464973,100.000000,36.158955,46.556962,34.242494,58.600444,23.506329,28.000000,40.100521,1680.908203,28.979901,0.012207,75.435026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.249315,60.219826,139.458733,134.390060,118.931878,119.277933,54.502373,14.426019,136.196905,4.345095,60.425568,50.844305,132.841804,138.485929,130.627016,135.475032,83.460403,132.097199,-0.060309,0.038221,32.025740,-235.625392,131.532975,4.096355,28.604274,11.122155,35.296723,1824.521454,20.264260,533206.938103,1.005100,19.659437,13.185824,2.774207,0.075772,0.052589,106.131135,84.002335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269253,69.569462,76.483233,100.000000,36.165872,46.556962,34.242494,58.640810,23.506329,28.000000,40.101592,1662.597656,28.994470,0.012056,75.434123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.111475,60.251519,139.472978,134.406228,118.883922,119.253121,54.526516,14.425020,136.178745,4.342631,60.413430,50.902596,132.846551,138.450577,130.628285,135.426606,83.489347,132.018008,-0.060325,0.038187,32.025740,-235.621817,131.476013,4.093701,28.657482,11.072337,59.248475,3061.254379,20.300259,533305.978729,1.007539,19.754740,13.290512,2.778987,0.076157,0.052344,106.137854,83.982283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266874,69.560857,76.480711,100.000000,36.184060,46.556962,34.242494,58.625538,23.506329,28.000000,40.104538,1669.921875,29.000835,0.012077,75.437975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.114055,60.251519,139.445381,134.406228,118.880881,119.234833,54.527364,14.421453,136.126963,4.343101,60.393234,50.971476,132.843197,138.530438,130.624922,135.374960,83.492021,132.076308,-0.060322,0.038191,32.025740,-235.633389,131.502466,4.093637,28.657463,11.191212,17.420306,900.059597,20.267279,533183.511302,1.005617,19.695567,13.262843,2.775336,0.075490,0.051852,106.112992,83.960871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276562,69.541896,76.458288,100.000000,36.192918,46.556962,34.242494,58.640489,23.506329,28.000000,40.108014,1677.246094,29.016178,0.012190,75.439458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.180640,60.255653,139.453762,134.417936,118.858682,119.214991,54.577028,14.423736,136.236952,4.342973,60.214350,50.904398,132.837761,138.508184,130.608613,135.480245,83.481359,132.074184,-0.060330,0.038144,32.025740,-235.625225,131.802514,4.093934,28.614912,11.155656,19.325024,997.562569,20.329550,533153.073736,1.008089,19.869123,13.194742,2.783254,0.077663,0.052705,106.085876,83.944089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290660,69.530248,76.461126,100.000000,36.201926,46.556962,34.242494,58.621695,23.506329,28.000000,40.110421,1666.259766,29.019117,0.012174,75.439041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.145885,60.223959,139.481257,134.413755,118.864695,119.195958,54.496266,14.424021,136.223672,4.340200,60.165661,50.823790,132.851016,138.535624,130.637028,135.459344,83.507992,132.065654,-0.060254,0.038131,32.025740,-235.624286,131.993532,4.091701,28.628146,11.116440,36.242824,1873.636215,20.321374,533064.336763,1.007861,19.866466,13.220897,2.782560,0.075300,0.052128,106.081186,83.937239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302401,69.516246,76.478100,100.000000,36.215798,46.556962,34.242494,58.571898,23.506329,28.000000,40.112676,1669.921875,29.052510,0.012116,75.435845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.293769,60.188132,139.494717,134.379746,118.852887,119.170768,54.589498,14.428303,136.167154,4.337130,60.285012,50.883787,132.860424,138.536470,130.654606,135.417176,83.476660,132.085280,-0.060225,0.038122,32.025740,-235.621148,131.980682,4.088428,28.612856,11.110327,0.870217,44.910583,20.289010,532958.997117,1.005318,19.802038,13.230509,2.779035,0.075234,0.053030,106.090850,83.935718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315826,69.535480,76.494272,100.000000,36.227445,46.556962,34.242494,58.571964,23.506329,28.000000,40.113300,1677.246094,29.016395,0.012176,75.434523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.092366,60.188132,139.480703,134.379746,118.797325,119.146338,54.620622,14.427304,136.195901,4.337070,60.306918,50.875641,132.858497,138.368287,130.652674,135.364187,83.494443,132.118235,-0.060348,0.038060,32.025740,-235.628192,131.541438,4.087695,28.585919,11.114312,19.213684,991.023621,20.303674,532789.247232,1.007330,19.806121,13.199659,2.781510,0.078471,0.053481,106.105002,83.971865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317494,69.542130,76.478027,100.000000,36.242697,46.556962,34.242494,58.476480,23.506329,28.000000,40.113537,1662.597656,29.020289,0.012158,75.442314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.244151,60.203290,139.457528,134.400096,118.795575,119.121961,54.662167,14.418028,136.184991,4.336142,60.352429,50.818933,132.869100,138.530776,130.664858,135.346925,83.502683,132.116142,-0.060241,0.038049,32.025740,-235.634854,132.090492,4.086735,28.606690,11.184577,14.911842,768.554099,20.232097,532586.055035,1.002051,19.618186,13.240693,2.773598,0.076110,0.052530,106.130154,83.973570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327635,69.543964,76.495806,100.000000,36.251512,46.556962,34.242494,58.564333,23.506329,28.000000,40.115887,1680.908203,29.058983,0.012063,75.437328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.133606,60.212384,139.465340,134.405950,118.801102,119.092211,54.482334,14.425020,136.245100,4.332133,60.306227,50.924200,132.867061,138.522555,130.658935,135.392543,83.518268,132.102403,-0.060516,0.038057,32.025740,-235.621980,131.479113,4.083266,28.608835,11.119505,5.662532,292.809345,20.317571,532582.077249,1.005703,19.825428,13.239201,2.784470,0.075231,0.052476,106.154902,83.977720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332920,69.502749,76.490109,100.000000,36.259595,46.556962,34.242494,58.468681,23.506329,28.000000,40.117680,1677.246094,29.018360,0.012220,75.432768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.153802,60.198880,139.472545,134.405671,118.782601,119.068374,54.594826,14.430586,136.265539,4.328480,60.197114,50.796242,132.858012,138.500965,130.682047,135.402509,83.466518,132.088053,-0.060605,0.038044,32.025740,-235.618702,131.916559,4.079619,28.626884,11.131026,33.686771,1738.352658,20.241776,532368.892155,1.001436,19.684342,13.229927,2.775597,0.076467,0.052004,106.145058,83.970892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323618,69.490542,76.481986,100.000000,36.274573,46.556962,34.242494,58.508348,23.506329,28.000000,40.120565,1669.921875,29.026510,0.012042,75.438598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.201901,60.166636,139.506386,134.386436,118.764673,119.054547,54.593827,14.425448,136.158416,4.327014,60.168277,50.833014,132.863539,138.520202,130.675955,135.352879,83.475435,132.143641,-0.060739,0.038125,32.025740,-235.628577,131.034444,4.078296,28.641002,11.178591,62.354281,3217.753187,20.288617,532293.417487,1.006951,19.807193,13.207551,2.781873,0.076916,0.052144,106.116329,83.957762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303390,69.459108,76.475330,100.000000,36.286633,46.556962,34.242494,58.480730,23.506329,28.000000,40.121744,1669.921875,29.023174,0.012096,75.432631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.203572,60.166636,139.486510,134.386436,118.757378,119.033989,54.559572,14.423308,136.311214,4.324552,60.148418,50.978041,132.827784,138.518716,130.654451,135.414300,83.493963,132.120769,-0.060768,0.038453,32.025740,-235.626306,131.556532,4.076025,28.629588,11.145144,22.813929,1178.037518,20.275646,532268.361660,1.004194,19.772891,13.252207,2.780897,0.076041,0.052339,106.092590,83.961587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306524,69.424871,76.477130,100.000000,36.303895,46.556962,34.242494,58.439405,23.506329,28.000000,40.121933,1677.246094,29.023535,0.012142,75.437268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.192783,60.147896,139.481033,134.386436,118.789945,119.027108,54.619715,14.425306,136.208776,4.321812,60.092087,50.837257,132.857886,138.523331,130.665245,135.393481,83.468605,132.074121,-0.060923,0.038556,32.025740,-235.625615,131.636520,4.073178,28.614930,11.086780,24.053283,1240.666103,20.254459,532103.531278,1.002952,19.691141,13.270767,2.778906,0.076424,0.052906,106.087774,83.957874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302718,69.433523,76.479561,100.000000,36.312394,46.556962,34.242494,58.423665,23.506329,28.000000,40.122549,1666.259766,28.999176,0.012129,75.436083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.089518,60.117029,139.493681,134.391733,118.821217,119.014167,54.553791,14.419169,136.204110,4.319361,60.125999,50.934106,132.862435,138.537479,130.680277,135.310093,83.496508,132.139158,-0.060726,0.038606,32.025740,-235.635672,132.263929,4.070588,28.620609,11.153150,39.910858,2061.086041,20.247476,531967.828158,1.003372,19.689422,13.240935,2.778418,0.075118,0.052691,106.070786,83.969438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313002,69.439238,76.501933,100.000000,36.323672,46.556962,34.242494,58.412474,23.506329,28.000000,40.123854,1666.259766,29.012681,0.012072,75.436322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.188287,60.112620,139.480061,134.398981,118.805325,118.996733,54.517563,14.423022,136.175766,4.316626,60.162879,50.841308,132.860269,138.580756,130.676942,135.467145,83.518743,132.202594,-0.060608,0.038611,32.025740,-235.623488,132.042623,4.067860,28.580654,11.160109,-0.348487,-18.008623,20.249200,531972.143206,1.002396,19.681783,13.243231,2.778906,0.075904,0.052846,106.039513,83.955335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321474,69.452691,76.507883,100.000000,36.336619,46.556962,34.242494,58.452475,23.506329,28.000000,40.123570,1677.246094,29.001231,0.012152,75.435742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.133874,60.112620,139.446503,134.398981,118.782484,118.981342,54.522453,14.420739,136.172502,4.311948,60.213437,50.857868,132.864390,138.447605,130.670604,135.368379,83.494757,132.106774,-0.060600,0.038369,32.025740,-235.629365,131.807675,4.064058,28.593149,11.080325,28.459295,1470.546433,20.294132,531879.340000,1.005692,19.757259,13.247478,2.784888,0.076247,0.052319,106.009755,83.953809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368256,69.448811,76.481637,100.000000,36.346237,46.556962,34.242494,58.386002,23.506329,28.000000,40.124388,1666.259766,28.972707,0.012179,75.428983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.136627,60.119785,139.404655,134.426578,118.765602,118.974744,54.566367,14.419312,136.162903,4.306143,60.347976,50.944807,132.863686,138.535659,130.667572,135.428721,83.466468,132.109917,-0.060687,0.038147,32.025740,-235.630792,132.140724,4.059260,28.603517,11.090440,18.592312,959.927294,20.243991,531674.374498,1.004023,19.651135,13.256590,2.779136,0.076139,0.053149,105.978589,83.968801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350890,69.436429,76.493878,100.000000,36.354421,46.556962,34.242494,58.402206,23.506329,28.000000,40.125708,1680.908203,29.030477,0.012070,75.437634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.182932,60.153683,139.461545,134.469507,118.740498,118.973359,54.518971,14.424307,136.181300,4.302323,60.176559,50.770633,132.864341,138.534274,130.665514,135.371458,83.449244,132.140051,-0.060849,0.037970,32.025740,-235.628248,132.351299,4.055034,28.572919,11.143846,31.809363,1643.755885,20.261315,531697.443398,1.005001,19.707151,13.233221,2.781483,0.075813,0.052272,105.943479,84.003426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359067,69.446682,76.499158,100.000000,36.366503,46.556962,34.242494,58.386292,23.506329,28.000000,40.126764,1673.583984,28.985437,0.012160,75.432299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.082886,60.119785,139.438204,134.475083,118.664672,118.962916,54.621096,14.421881,136.144389,4.296602,60.100353,50.815476,132.876315,138.464451,130.667051,135.344259,83.415851,132.095835,-0.061295,0.038005,32.025740,-235.632798,131.660016,4.049740,28.605428,11.144315,16.957232,874.630357,20.253392,531740.939731,1.004095,19.711481,13.263066,2.780495,0.076201,0.052730,105.890611,83.984743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.336628,69.408466,76.498430,100.000000,36.380528,46.556962,34.242494,58.344596,23.506329,28.000000,40.130016,1662.597656,28.961023,0.012049,75.430355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.144869,60.103801,139.432903,134.452782,118.623455,118.934754,54.582601,14.426447,136.179682,4.291194,60.160766,50.863901,132.873910,138.454131,130.672395,135.407661,83.492172,132.104973,-0.061526,0.038089,32.025740,-235.622840,132.347402,4.045039,28.612009,11.133623,16.019058,826.823386,20.242258,531793.065184,1.004027,19.697708,13.295183,2.779063,0.075306,0.051778,105.871851,84.003068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356470,69.436196,76.491384,100.000000,36.389442,46.556962,34.242494,58.381565,23.506329,28.000000,40.129628,1680.908203,29.011671,0.012095,75.438623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.010206,60.103801,139.382915,134.452782,118.516336,118.905015,54.520681,14.425306,136.168080,4.285575,60.136697,50.871044,132.878354,138.455116,130.712914,135.350454,83.466149,132.160312,-0.061801,0.038082,32.025740,-235.623819,132.322766,4.039000,28.595132,11.105712,7.609660,393.218516,20.280471,531839.885446,1.004173,19.766851,13.306721,2.784149,0.076408,0.053355,105.852447,84.012568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360411,69.447195,76.529380,100.000000,36.397719,46.556962,34.242494,58.335448,23.506329,28.000000,40.129909,1669.921875,28.983724,0.012198,75.438359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.116797,60.109313,139.427773,134.451945,118.432239,118.881387,54.504037,14.418170,136.139207,4.281255,60.214499,50.804944,132.889913,138.456651,130.699300,135.288395,83.444343,132.073679,-0.061903,0.038051,32.025740,-235.635691,131.981481,4.034568,28.612946,11.161516,51.597223,2667.028504,20.245925,531473.732732,1.003235,19.687010,13.234917,2.780602,0.075214,0.052591,105.882156,83.994854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376145,69.458361,76.532511,100.000000,36.403233,46.556962,34.242494,58.393805,23.506329,28.000000,40.131076,1662.597656,28.981055,0.012045,75.430202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.071197,60.112069,139.406052,134.457799,118.454744,118.864029,54.593839,14.423593,136.114394,4.277538,60.087055,50.862184,132.898611,138.481704,130.694837,135.340430,83.453467,132.076653,-0.062042,0.038070,32.025740,-235.623081,132.330517,4.031129,28.600740,11.179186,24.281234,1253.017449,20.294887,531496.954198,1.007098,19.825821,13.288291,2.787089,0.076061,0.052946,105.960737,83.986013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353926,69.456904,76.539652,100.000000,36.416862,46.556962,34.242494,58.326303,23.506329,28.000000,40.132040,1680.908203,29.012843,0.012153,75.436833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.177055,60.090573,139.409527,134.465047,118.475491,118.839040,54.590598,14.423593,136.182221,4.272728,60.105328,50.804031,132.877250,138.495281,130.687766,135.423549,83.404388,132.064410,-0.062045,0.038088,32.025740,-235.628145,131.888683,4.027022,28.632455,11.101060,32.476235,1676.014693,20.249070,531371.125833,1.004864,19.721433,13.267275,2.782057,0.077218,0.053481,105.956684,83.959815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352582,69.455975,76.516932,100.000000,36.426318,46.556962,34.242494,58.337611,23.506329,28.000000,40.133146,1666.259766,29.065636,0.012179,75.441138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.024266,60.090573,139.399883,134.465047,118.469793,118.829913,54.590397,14.424735,136.215887,4.268670,60.151868,50.764726,132.879788,138.521942,130.682943,135.315332,83.396880,132.040739,-0.062176,0.038099,32.025740,-235.627003,132.263621,4.022402,28.628326,11.157531,62.558723,3228.506123,20.263987,531310.020176,1.004077,19.771184,13.259622,2.784157,0.076478,0.051663,105.979626,83.953943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326239,69.430466,76.508538,100.000000,36.435690,46.556962,34.242494,58.268000,23.506329,28.000000,40.133091,1669.921875,29.000366,0.012055,75.433279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.143997,60.085612,139.401969,134.456405,118.488711,118.819277,54.531438,14.424592,136.086955,4.265825,60.098794,50.749152,132.925715,138.431828,130.703403,135.273141,83.411465,132.030312,-0.062239,0.038129,32.025740,-235.624369,131.301820,4.019222,28.620537,11.159460,22.984985,1187.482664,20.210987,531199.191695,1.001539,19.640647,13.302648,2.778352,0.075583,0.052472,105.963584,83.979952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348981,69.438672,76.532714,100.000000,36.445038,46.556962,34.242494,58.336021,23.506329,28.000000,40.133664,1677.246094,29.022615,0.012130,75.436620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.047655,60.085888,139.408508,134.477870,118.465349,118.819224,54.530440,14.423165,136.162344,4.262745,60.122932,50.757633,132.919556,138.351553,130.710411,135.303006,83.440416,132.036721,-0.062302,0.038091,32.025740,-235.630043,131.705190,4.016748,28.605788,11.165500,0.031128,1.608220,20.277351,531284.788891,1.004830,19.798086,13.298450,2.786645,0.075891,0.052470,105.958762,83.988479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332815,69.434550,76.520728,100.000000,36.461499,46.556962,34.242494,58.268337,23.506329,28.000000,40.134683,1677.246094,29.025248,0.012143,75.434557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.030354,60.073211,139.368869,134.486512,118.435401,118.832119,54.514790,14.424307,136.079805,4.259731,60.174097,50.698998,132.902196,138.353839,130.703861,135.293228,83.402318,131.943672,-0.062457,0.038121,32.025740,-235.627431,131.798027,4.013690,28.598720,11.130287,32.726373,1691.272237,20.221162,531110.696699,1.003172,19.669719,13.278710,2.780033,0.075781,0.051911,105.982140,83.976116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338674,69.414665,76.521021,100.000000,36.467405,46.556962,34.242494,58.294456,23.506329,28.000000,40.135441,1662.597656,29.030837,0.012056,75.435478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.102421,60.090573,139.358914,134.488463,118.403125,118.834323,54.580463,14.424449,136.071613,4.257030,60.182533,50.780360,132.922432,138.392097,130.730744,135.257352,83.406089,131.973851,-0.062517,0.038150,32.025740,-235.624185,132.014682,4.010179,28.590859,11.106577,22.881783,1181.089027,20.265954,531114.345778,1.005315,19.769276,13.252927,2.785515,0.074700,0.053558,106.067039,83.994988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357082,69.402759,76.528529,100.000000,36.474356,46.556962,34.242494,58.290502,23.506329,28.000000,40.135546,1680.908203,28.977287,0.012083,75.429128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.041672,60.090573,139.375219,134.488463,118.377649,118.822882,54.531432,14.427018,136.023352,4.254829,60.238212,50.821426,132.909692,138.412824,130.727276,135.369280,83.405904,132.103911,-0.062538,0.038167,32.025740,-235.623576,131.940402,4.007760,28.575533,11.142818,33.563275,1733.993360,20.269453,531249.080977,1.006062,19.774444,13.244999,2.785686,0.075194,0.052109,106.119809,83.982557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351706,69.414408,76.507343,100.000000,36.484278,46.556962,34.242494,58.241129,23.506329,28.000000,40.137034,1666.259766,28.956335,0.012191,75.430509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
