OSU 80 Ton Compressor Load Stand
50.128264,60.096911,139.378952,134.489021,118.351631,118.817566,54.464882,14.423736,136.052921,4.251971,60.211141,50.784519,132.922516,138.334293,130.748666,135.253216,83.475357,131.943102,-0.062711,0.038122,32.025740,-235.630779,131.839551,4.005397,28.604562,11.158090,59.085991,3056.313841,20.236659,531226.417993,1.003326,19.717505,13.256159,2.781481,0.079283,0.052911,106.184726,84.018099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355096,69.414476,76.498723,100.000000,36.493360,46.556962,34.242494,58.259298,23.506329,28.000000,40.138122,1673.583984,28.985653,0.012039,75.437276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.060898,60.097462,139.357242,134.491530,118.373196,118.805129,54.554210,14.422024,136.076868,4.247875,60.224311,50.685669,132.923050,138.314586,130.716630,135.297953,83.437211,132.009624,-0.062824,0.038090,32.025740,-235.629878,131.916481,4.001339,28.609052,11.098481,16.500328,852.107316,20.264649,531221.318851,1.005472,19.780131,13.320660,2.785183,0.076762,0.052088,106.192524,84.020380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379339,69.424185,76.521202,100.000000,36.499648,46.556962,34.242494,58.201535,23.506329,28.000000,40.138976,1677.246094,29.009994,0.012162,75.438257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.144017,60.101872,139.331531,134.476755,118.334993,118.803140,54.585891,14.424735,136.045421,4.244253,60.295560,50.794452,132.922003,138.404815,130.734192,135.338964,83.428595,131.908351,-0.062827,0.038043,32.025740,-235.625860,132.518964,3.997643,28.594447,11.146298,18.917108,976.347317,20.225341,530986.226845,1.004761,19.697220,13.171677,2.780446,0.075604,0.052874,106.195670,84.006871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361189,69.402714,76.496867,100.000000,36.509808,46.556962,34.242494,58.224542,23.506329,28.000000,40.139859,1662.597656,28.976331,0.012085,75.436654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.178005,60.101872,139.316555,134.476755,118.339957,118.810519,54.548759,14.426019,136.020556,4.241703,60.249834,50.621766,132.950695,138.349335,130.702085,135.299504,83.402587,132.009212,-0.062751,0.038070,32.025740,-235.624412,131.935325,3.995180,28.583773,11.195864,30.723843,1586.794388,20.250864,531066.495269,1.004496,19.767196,13.242731,2.783754,0.075910,0.052577,106.185048,84.007000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335111,69.392001,76.490821,100.000000,36.515231,46.556962,34.242494,58.167841,23.506329,28.000000,40.140933,1677.246094,29.007632,0.012074,75.434387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.016590,60.121163,139.321259,134.484003,118.286591,118.796938,54.559532,14.427018,136.013383,4.236130,60.249702,50.657689,132.939376,138.382070,130.723306,135.235474,83.451056,131.804691,-0.062808,0.038139,32.025740,-235.624230,131.682285,3.990119,28.583178,11.103728,23.193813,1197.654360,20.209144,531022.765201,1.002078,19.685957,13.201244,2.778627,0.074998,0.052576,106.228312,84.017484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363235,69.386489,76.501809,100.000000,36.526122,46.556962,34.242494,58.134873,23.506329,28.000000,40.143067,1680.908203,29.028926,0.012155,75.438751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.081156,60.124470,139.320129,134.489857,118.229689,118.780915,54.567418,14.423593,136.073208,4.231693,60.317295,50.758386,132.917805,138.331042,130.723391,135.299522,83.429877,131.973811,-0.062863,0.038208,32.025740,-235.627001,132.268027,3.985391,28.600343,11.126933,29.791500,1538.115557,20.193090,531091.838184,1.002076,19.650967,13.277152,2.776447,0.077295,0.052710,106.237921,83.997538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317231,69.383258,76.484159,100.000000,36.534521,46.556962,34.242494,58.204660,23.506329,28.000000,40.144286,1673.583984,29.009363,0.012039,75.433475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.017113,60.131636,139.282220,134.516618,118.186335,118.772516,54.495603,14.421025,136.105288,4.228826,60.248515,50.845158,132.947946,138.277271,130.729962,135.322867,83.462552,131.848975,-0.062924,0.038237,32.025740,-235.630550,131.586228,3.982238,28.625532,11.198244,62.975708,3255.679083,20.265651,531064.087513,1.005371,19.836595,13.127468,2.785501,0.075951,0.052637,106.281711,84.019995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346278,69.398184,76.465634,100.000000,36.542793,46.556962,34.242494,58.159808,23.506329,28.000000,40.145384,1666.259766,28.957345,0.012056,75.433688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.096140,60.113171,139.281324,134.524145,118.151571,118.774805,54.571272,14.430586,136.070885,4.227351,60.153245,50.775288,132.971379,138.312351,130.756950,135.339111,83.446011,131.949625,-0.063010,0.038299,32.025740,-235.623112,131.789296,3.980490,28.586388,11.153096,27.941543,1442.501614,20.233641,531001.509950,1.003674,19.773320,13.232351,2.781887,0.075281,0.052584,106.384993,84.025503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356909,69.406323,76.513192,100.000000,36.547124,46.556962,34.242494,58.183753,23.506329,28.000000,40.146850,1680.908203,29.028078,0.012090,75.432273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.047422,60.113171,139.311067,134.524145,118.160220,118.774785,54.510509,14.420596,136.086392,4.222052,60.089798,50.656790,132.959224,138.404766,130.726536,135.318528,83.460645,132.004442,-0.062800,0.038332,32.025740,-235.632448,132.047866,3.976145,28.608601,11.116205,30.429579,1572.699323,20.256192,530945.151670,1.006360,19.846529,13.137898,2.784691,0.077852,0.052941,106.428308,84.010740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335964,69.424412,76.493359,100.000000,36.558689,46.556962,34.242494,58.131077,23.506329,28.000000,40.147115,1666.259766,28.987997,0.012157,75.432358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.121985,60.071006,139.331196,134.510764,118.166401,118.766998,54.637853,14.425448,136.066565,4.217143,60.074015,50.788343,132.917672,138.264518,130.743809,135.231134,83.406800,131.940896,-0.062785,0.038345,32.025740,-235.624329,132.126465,3.971376,28.594646,11.097291,51.718267,2666.737884,20.219442,530909.498929,1.003191,19.746577,13.204251,2.780281,0.075976,0.052328,106.400510,83.984677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310444,69.394326,76.479833,100.000000,36.565213,46.556962,34.242494,58.146844,23.506329,28.000000,40.146192,1677.246094,28.962249,0.012029,75.429682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.090076,60.057778,139.329393,134.494039,118.133691,118.759299,54.550374,14.430300,136.102306,4.214334,60.055485,50.728545,132.981110,138.330878,130.771360,135.298733,83.416830,131.965174,-0.062719,0.038352,32.025740,-235.621111,131.733863,3.967967,28.588101,11.130882,5.635840,291.065626,20.246054,530911.967340,1.005385,19.796800,13.216734,2.783581,0.075727,0.053346,106.416254,84.049401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347010,69.428813,76.505183,100.000000,36.575539,46.556962,34.242494,58.095391,23.506329,28.000000,40.146818,1677.246094,29.019081,0.012151,75.436987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.087874,60.016991,139.303292,134.487069,118.117806,118.746787,54.633456,14.424164,136.097150,4.211458,60.054508,50.757008,132.964673,138.305112,130.754102,135.273528,83.501224,131.951528,-0.062748,0.038342,32.025740,-235.626757,132.267945,3.964868,28.574758,11.189733,17.254130,889.742591,20.211324,530878.769578,1.001223,19.677782,13.239144,2.779842,0.075305,0.053316,106.353633,84.043955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327281,69.414899,76.518630,100.000000,36.583607,46.556962,34.242494,58.100361,23.506329,28.000000,40.146764,1666.259766,28.965639,0.012050,75.436867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.146162,60.016991,139.302623,134.487069,118.103075,118.731896,54.563847,14.426019,136.061252,4.206674,60.006323,50.619979,132.970480,138.348354,130.768843,135.239854,83.476907,132.012477,-0.062588,0.038311,32.025740,-235.624902,131.302921,3.960820,28.560406,11.093595,14.395332,743.270169,20.223309,530824.708939,1.003431,19.697433,13.241124,2.781577,0.074805,0.052892,106.282169,84.034343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318983,69.434422,76.513875,100.000000,36.587451,46.556962,34.242494,58.089158,23.506329,28.000000,40.145295,1680.908203,29.026492,0.012057,75.437259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.021987,60.003487,139.300297,134.486791,118.034783,118.717461,54.560044,14.421595,135.982954,4.201124,59.981393,50.627088,132.949655,138.297308,130.774716,135.294591,83.425949,132.038579,-0.062457,0.038327,32.025740,-235.629653,131.851279,3.955320,28.550183,11.123652,25.507223,1317.099133,20.216270,530517.954537,1.001739,19.658916,13.149980,2.781178,0.075698,0.051557,106.245636,84.034024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.309908,69.438635,76.504083,100.000000,36.598877,46.556962,34.242494,58.046564,23.506329,28.000000,40.144840,1677.246094,28.958842,0.012133,75.436970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.058931,59.982818,139.297348,134.455290,117.947005,118.697193,54.613183,14.422024,136.032904,4.197423,60.072879,50.577323,132.937155,138.299536,130.759079,135.197232,83.439175,131.920821,-0.062428,0.038329,32.025740,-235.632165,132.466163,3.951617,28.573622,11.189805,23.478587,1211.168185,20.187175,530464.964407,1.001609,19.598868,13.204446,2.777932,0.076075,0.053109,106.220711,84.052957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.294406,69.438084,76.519476,100.000000,36.607663,46.556962,34.242494,58.097451,23.506329,28.000000,40.143929,1669.921875,28.981091,0.012010,75.430475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.983555,59.988605,139.233365,134.452503,117.845061,118.681910,54.519653,14.423736,136.003236,4.194176,60.077397,50.691605,132.941640,138.210131,130.745741,135.213287,83.417054,131.896741,-0.062391,0.038349,32.025740,-235.627675,131.457107,3.948911,28.570918,11.144405,32.805216,1695.195605,20.239960,530584.181469,1.004256,19.713351,13.268313,2.784781,0.075312,0.051968,106.205917,84.060237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305038,69.427538,76.507879,100.000000,36.612383,46.556962,34.242494,58.067398,23.506329,28.000000,40.143777,1669.921875,28.972148,0.012067,75.433509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.074969,60.004589,139.253327,134.471737,117.790516,118.663559,54.529397,14.423308,136.054781,4.189825,60.119117,50.587054,132.958697,138.262214,130.789986,135.147015,83.428512,131.938429,-0.062522,0.038357,32.025740,-235.626306,131.866371,3.945052,28.552761,11.088943,-1.096694,-56.661067,20.218154,530403.049269,1.002239,19.654580,13.196835,2.782667,0.078170,0.052532,106.180860,84.082301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342873,69.466613,76.536313,100.000000,36.614985,46.556962,34.242494,58.098358,23.506329,28.000000,40.143923,1677.246094,28.983201,0.012107,75.430458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.945255,60.004589,139.268149,134.471737,117.799118,118.648550,54.516312,14.424164,136.037006,4.186085,60.181546,50.752622,132.949585,138.223810,130.755258,135.224308,83.416148,131.915452,-0.062441,0.038628,32.025740,-235.629861,132.141823,3.940645,28.572342,11.158793,35.066743,1812.170109,20.240841,530446.905240,1.005509,19.738131,13.207039,2.785583,0.076633,0.052757,106.189111,84.056882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323121,69.451016,76.523436,100.000000,36.619832,46.556962,34.242494,58.040267,23.506329,28.000000,40.144598,1662.597656,28.983147,0.012121,75.430142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.020758,60.020298,139.272924,134.488463,117.810191,118.633456,54.504710,14.421595,136.075623,4.183492,60.044083,50.851414,132.980562,138.294200,130.792136,135.236734,83.447320,131.941940,-0.062470,0.038858,32.025740,-235.630143,131.855032,3.937856,28.528312,11.140546,20.910263,1080.825166,20.200100,530299.410402,1.003199,19.659816,13.216211,2.780897,0.075932,0.053045,106.160978,84.065180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326904,69.447325,76.528924,100.000000,36.632546,46.556962,34.242494,58.099683,23.506329,28.000000,40.145355,1677.246094,28.948853,0.012044,75.427372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.930018,60.005416,139.229949,134.495711,117.787678,118.613510,54.568743,14.422452,135.998520,4.179397,60.060300,50.715498,132.952538,138.178257,130.756280,135.263177,83.393367,131.933165,-0.062294,0.039029,32.025740,-235.627816,131.986089,3.934837,28.521658,11.076538,31.233274,1612.514247,20.258525,530352.352262,1.006178,19.793663,13.217204,2.788416,0.075492,0.052963,106.164119,84.063911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282687,69.400623,76.493879,100.000000,36.643631,46.556962,34.242494,58.051779,23.506329,28.000000,40.145534,1673.583984,28.985022,0.012185,75.433671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.032857,59.983920,139.233234,134.477870,117.776402,118.584736,54.553944,14.423736,136.005851,4.174931,60.097658,50.723280,132.965847,138.173325,130.773891,135.236592,83.375638,131.785085,-0.062113,0.039089,32.025740,-235.625878,132.537218,3.930759,28.513184,11.100843,60.212456,3109.497280,20.223282,530185.359018,1.004636,19.731431,13.199140,2.784303,0.075383,0.052525,106.201375,84.073131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.299888,69.408686,76.508122,100.000000,36.642998,46.556962,34.242494,58.092248,23.506329,28.000000,40.144947,1666.259766,28.947284,0.012057,75.430236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.969561,59.983920,139.269472,134.477870,117.758409,118.573100,54.546811,14.419455,136.013664,4.171185,59.981645,50.748238,132.956032,138.271448,130.775682,135.061347,83.399650,131.961511,-0.061964,0.039044,32.025740,-235.630976,132.223099,3.927114,28.505936,11.136922,12.747800,658.409162,20.254083,530259.693329,1.005254,19.810230,13.248751,2.788502,0.076190,0.052592,106.212041,84.108557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295577,69.428874,76.522449,100.000000,36.648008,46.556962,34.242494,58.029997,23.506329,28.000000,40.143952,1680.908203,28.940829,0.012102,75.428335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.880894,59.987779,139.267786,134.487906,117.812479,118.578515,54.651497,14.423736,135.952244,4.166180,60.018897,50.704925,132.964877,138.260679,130.801223,135.161296,83.370787,131.890048,-0.061890,0.039052,32.025740,-235.631269,132.330170,3.922397,28.499463,11.128971,15.221820,784.683502,20.201524,530061.806991,1.002954,19.682571,13.193177,2.782836,0.077470,0.051896,106.233270,84.112365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310890,69.440032,76.522584,100.000000,36.663462,46.556962,34.242494,58.049991,23.506329,28.000000,40.143950,1669.921875,28.944129,0.012124,75.436305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.014063,59.962149,139.266616,134.463375,117.821473,118.583292,54.618204,14.428303,135.998487,4.160839,60.041319,50.688699,132.975472,138.271789,130.782379,135.258598,83.446246,131.866538,-0.061977,0.039105,32.025740,-235.620168,131.934508,3.917029,28.546342,11.129999,57.629670,2972.615314,20.233642,530004.139258,1.004384,19.747893,13.256492,2.787086,0.077168,0.052634,106.214070,84.084923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312717,69.446011,76.516312,100.000000,36.669909,46.556962,34.242494,58.092613,23.506329,28.000000,40.142674,1666.259766,28.986302,0.012037,75.434276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.900306,59.965181,139.230885,134.462817,117.822768,118.577176,54.557582,14.426305,136.032772,4.153539,60.016669,50.716427,132.964856,138.232821,130.784142,135.177555,83.437625,131.808548,-0.061875,0.039113,32.025740,-235.623800,132.090448,3.910111,28.506152,11.082759,28.888472,1491.761685,20.274696,530161.375917,1.004475,19.843364,13.249994,2.792007,0.075467,0.052493,106.166257,84.086103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268923,69.442916,76.524502,100.000000,36.672579,46.556962,34.242494,58.015979,23.506329,28.000000,40.142341,1680.908203,28.936196,0.012141,75.423341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.013447,59.952504,139.223808,134.466441,117.831980,118.574113,54.572046,14.424735,136.077945,4.147660,59.951361,50.638837,132.965158,138.302738,130.784833,135.073146,83.388780,132.020987,-0.061788,0.039100,32.025740,-235.624879,132.149736,3.904117,28.534244,11.121723,29.194491,1507.164539,20.213417,529878.266844,1.002118,19.680189,13.162898,2.784549,0.076148,0.053139,106.100330,84.048714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247236,69.431615,76.515607,100.000000,36.678832,46.556962,34.242494,58.068731,23.506329,28.000000,40.142163,1666.259766,28.943534,0.012131,75.432546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.942644,59.952504,139.243853,134.466441,117.792916,118.561843,54.458072,14.425734,136.078127,4.142000,60.068680,50.782456,132.967584,138.235031,130.774082,135.133306,83.376662,131.929428,-0.061778,0.039071,32.025740,-235.622900,132.331189,3.899096,28.529574,11.152861,48.772955,2523.171660,20.259175,529954.853054,1.005702,19.800698,13.142809,2.790181,0.075831,0.052474,106.047908,84.031704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249841,69.440032,76.514507,100.000000,36.687642,46.556962,34.242494,58.002226,23.506329,28.000000,40.141241,1669.921875,28.902839,0.012053,75.428327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.009482,59.956913,139.238365,134.454175,117.696439,118.552579,54.521318,14.422737,135.910549,4.135240,60.044632,50.674037,132.979078,138.283400,130.782506,135.247654,83.408652,131.806939,-0.061783,0.039014,32.025740,-235.625570,132.277449,3.892627,28.500148,11.080090,0.419194,21.660992,20.205606,529954.446129,1.002875,19.671179,13.296782,2.783728,0.077131,0.052758,106.034900,84.059186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255542,69.434521,76.503936,100.000000,36.693812,46.556962,34.242494,58.033545,23.506329,28.000000,40.141023,1673.583984,28.897484,0.012126,75.428864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.993031,59.958567,139.189880,134.474804,117.668966,118.544743,54.441919,14.430015,135.982058,4.127700,60.104490,50.626899,132.988914,138.270066,130.786941,135.210113,83.386414,131.856333,-0.061772,0.039088,32.025740,-235.620743,132.334001,3.885071,28.513491,11.074339,23.056766,1193.149752,20.238561,529975.714319,1.006437,19.744274,13.263608,2.788075,0.075643,0.052158,106.038702,84.061451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262784,69.464183,76.490573,100.000000,36.697601,46.556962,34.242494,57.990445,23.506329,28.000000,40.140643,1666.259766,28.896457,0.012119,75.423025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.933050,59.975102,139.192134,134.497105,117.613125,118.521202,54.512283,14.418599,135.959854,4.118245,60.135813,50.645046,132.971943,138.217754,130.800166,135.140187,83.354199,131.923273,-0.061520,0.039114,32.025740,-235.635263,132.079805,3.876335,28.512373,11.167682,58.403575,3018.387946,20.206115,529819.432745,1.003726,19.679680,13.170985,2.784239,0.076195,0.052684,106.078962,84.049664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245802,69.431841,76.490212,100.000000,36.703156,46.556962,34.242494,57.994573,23.506329,28.000000,40.140226,1662.597656,28.886774,0.012074,75.429120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.007648,59.988330,139.212191,134.516618,117.557127,118.505206,54.528840,14.424592,136.001804,4.111927,60.068606,50.643242,132.963795,138.171400,130.819524,135.236308,83.395785,131.832954,-0.061389,0.039107,32.025740,-235.627636,132.463511,3.870486,28.485922,11.117485,2.821121,145.755683,20.205165,529849.642650,1.005491,19.698311,13.217680,2.784186,0.075082,0.052109,106.093622,84.011222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225421,69.454233,76.471609,100.000000,36.709251,46.556962,34.242494,58.015552,23.506329,28.000000,40.140711,1673.583984,28.904534,0.012126,75.422735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.938231,59.988330,139.206568,134.516618,117.562628,118.492156,54.536564,14.423165,136.029469,4.104962,60.020422,50.580739,132.976864,138.258963,130.795019,135.145895,83.405362,131.806388,-0.061361,0.039127,32.025740,-235.632003,132.003445,3.864148,28.499571,11.096624,23.650989,1221.775811,20.229814,529885.680493,1.005364,19.776782,13.283024,2.787575,0.078510,0.052266,106.030897,84.003651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242366,69.452074,76.465206,100.000000,36.718990,46.556962,34.242494,57.968682,23.506329,28.000000,40.141133,1666.259766,28.906734,0.012168,75.424841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.901026,59.967385,139.182718,134.509371,117.576460,118.479182,54.499052,14.421738,135.948448,4.098626,60.125681,50.553809,132.997547,138.244940,130.787455,135.201999,83.347541,131.805940,-0.061400,0.039151,32.025740,-235.627713,131.980154,3.858084,28.483037,11.047023,17.574296,908.487574,20.196760,529686.991094,1.003310,19.712988,13.196733,2.783818,0.075844,0.052949,106.015936,83.991578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245477,69.446465,76.468264,100.000000,36.723772,46.556962,34.242494,58.000966,23.506329,28.000000,40.140076,1673.583984,28.894365,0.012068,75.428762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.049433,59.979787,139.195586,134.501286,117.548029,118.476334,54.496320,14.428017,136.032360,4.093028,60.045672,50.720252,132.956518,138.247620,130.771903,135.197684,83.374956,131.903797,-0.061305,0.039178,32.025740,-235.619310,132.302961,3.853346,28.484570,11.122913,33.625989,1738.352658,20.225219,529656.230829,1.004591,19.784659,13.174003,2.787575,0.075640,0.052937,106.037883,83.967952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240448,69.425658,76.440724,100.000000,36.725822,46.556962,34.242494,58.014744,23.506329,28.000000,40.139788,1673.583984,28.911079,0.012138,75.424585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.964445,59.970692,139.204898,134.508256,117.558770,118.468826,54.510594,14.426019,136.048994,4.088112,60.035104,50.619492,132.961735,138.280466,130.794970,135.207747,83.402179,131.844829,-0.061326,0.039210,32.025740,-235.624249,132.151020,3.848922,28.505792,11.135263,56.993178,2945.587664,20.235227,529722.431415,1.005940,19.802157,13.231602,2.789175,0.075556,0.052270,106.099856,83.991489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255603,69.443717,76.433582,100.000000,36.732586,46.556962,34.242494,57.930876,23.506329,28.000000,40.140139,1662.597656,28.938846,0.012091,75.430952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.947327,59.970692,139.226243,134.508256,117.552531,118.455824,54.515582,14.419598,136.027045,4.082847,60.073885,50.578796,133.003797,138.247053,130.769683,135.101582,83.374407,131.901581,-0.061489,0.039219,32.025740,-235.632631,132.191915,3.844285,28.499788,11.061465,2.362110,122.070162,20.170018,529562.464375,1.002720,19.661342,13.252630,2.781162,0.076061,0.052771,106.200972,84.013532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263403,69.454006,76.416698,100.000000,36.742243,46.556962,34.242494,57.966439,23.506329,28.000000,40.139519,1673.583984,28.905977,0.012052,75.423929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.945832,59.970141,139.191941,134.510764,117.579074,118.438288,54.574523,14.419455,135.981467,4.076760,60.069766,50.580440,132.995326,138.181640,130.793758,135.120182,83.443069,131.932617,-0.061471,0.039174,32.025740,-235.631303,131.991903,3.839150,28.493693,11.134596,33.553204,1732.104331,20.208025,529513.754787,1.004245,19.739948,13.196217,2.786079,0.075694,0.052845,106.242818,83.985416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252228,69.465255,76.375154,100.000000,36.752358,46.556962,34.242494,57.965659,23.506329,28.000000,40.139148,1662.597656,28.904823,0.012154,75.425659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.944956,59.945339,139.184870,134.503517,117.599002,118.429146,54.478650,14.426447,135.983720,4.073478,59.956748,50.630966,132.969250,138.132359,130.822668,135.024009,83.356890,131.876272,-0.061526,0.039137,32.025740,-235.627414,132.424250,3.836251,28.494054,11.126320,56.001601,2896.036974,20.216842,529530.626263,1.004421,19.757625,13.252082,2.787461,0.075486,0.054807,106.236444,83.984186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242910,69.466735,76.331492,100.000000,36.754129,46.556962,34.242494,57.963068,23.506329,28.000000,40.137754,1662.597656,28.899720,0.012080,75.423503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
50.048809,59.945614,139.190454,134.496269,117.612900,118.413129,54.533127,14.421738,136.011535,4.070726,59.874055,50.656957,132.991248,138.302849,130.818361,135.157180,83.416814,131.824713,-0.061471,0.039082,32.025740,-235.625916,132.331109,3.833643,28.502799,11.111626,2.118164,109.428197,20.209548,529299.002073,1.003219,19.758619,13.198778,2.786858,0.077329,0.053641,106.286886,84.006525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273597,69.486619,76.351972,100.000000,36.759851,46.556962,34.242494,57.956677,23.506329,28.000000,40.137272,1677.246094,28.901307,0.012155,75.421747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.884266,59.903175,139.192234,134.477034,117.657575,118.389560,54.544964,14.421453,135.985263,4.066980,59.902388,50.682499,133.005443,138.181020,130.837247,135.067582,83.396775,131.905069,-0.061426,0.039059,32.025740,-235.627345,131.745573,3.830862,28.498417,11.070949,25.289174,1306.200888,20.205788,529413.143174,1.004861,19.734722,13.257073,2.786765,0.076145,0.052457,106.268550,84.010988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244820,69.482761,76.351532,100.000000,36.765327,46.556962,34.242494,57.897575,23.506329,28.000000,40.136805,1666.259766,28.905634,0.012153,75.428131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.914373,59.903175,139.191818,134.477034,117.644451,118.362137,54.522607,14.428445,135.976729,4.064765,59.998361,50.715807,132.948025,138.274386,130.800223,135.125913,83.420921,131.941771,-0.061402,0.039054,32.025740,-235.622966,131.743428,3.828762,28.484245,11.115989,19.263571,995.382920,20.156941,529132.982954,1.001432,19.627813,13.171624,2.781094,0.074878,0.052558,106.203317,83.993485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213052,69.490031,76.317811,100.000000,36.770009,46.556962,34.242494,57.976396,23.506329,28.000000,40.134266,1680.908203,28.902082,0.012018,75.427278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.892062,59.895183,139.189424,134.463653,117.601329,118.345631,54.535829,14.423593,136.032349,4.063240,59.958856,50.571908,132.966516,138.237471,130.826130,135.182667,83.414090,131.870643,-0.061463,0.039070,32.025740,-235.628308,131.721118,3.827374,28.470668,11.122588,31.771381,1641.285616,20.225319,529125.889954,1.004533,19.755273,13.231440,2.790303,0.075642,0.052242,106.201834,84.002577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251601,69.481652,76.335634,100.000000,36.776101,46.556962,34.242494,57.955314,23.506329,28.000000,40.133048,1662.597656,28.914667,0.012138,75.429128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.933555,59.906482,139.161824,134.468113,117.576787,118.342530,54.584806,14.424021,135.994206,4.061945,60.012882,50.625941,132.993927,138.155779,130.823373,135.078137,83.369389,131.835158,-0.061418,0.039090,32.025740,-235.625266,132.059938,3.826198,28.498381,11.099870,63.368776,3270.646007,20.206941,528928.427007,1.004046,19.724153,13.225455,2.788612,0.076406,0.053006,106.184139,83.988922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240343,69.502366,76.336683,100.000000,36.778711,46.556962,34.242494,57.962116,23.506329,28.000000,40.132124,1666.259766,28.890597,0.012021,75.432145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.847327,59.915025,139.137146,134.459472,117.561226,118.336650,54.617233,14.428160,136.055220,4.059795,60.115371,50.553409,132.962712,138.184946,130.813011,135.113893,83.396255,131.853009,-0.061489,0.039113,32.025740,-235.616881,131.772675,3.824644,28.509127,11.081298,23.480328,1211.168185,20.213422,528872.762398,1.004135,19.739221,13.197086,2.789811,0.076891,0.053175,106.266848,83.968422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235472,69.491684,76.332062,100.000000,36.784826,46.556962,34.242494,57.935456,23.506329,28.000000,40.131781,1677.246094,28.919914,0.012158,75.431302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.956840,59.915025,139.152496,134.459472,117.524435,118.323665,54.596380,14.422594,135.915309,4.058841,60.100263,50.652453,132.973434,138.132923,130.807477,135.046559,83.360628,131.885315,-0.061397,0.039149,32.025740,-235.631594,131.581435,3.823553,28.500329,11.098265,26.946279,1390.480655,20.190729,528945.686795,1.002321,19.707642,13.224221,2.786940,0.076565,0.051926,106.292628,83.973634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236190,69.540147,76.354207,100.000000,36.789249,46.556962,34.242494,57.976263,23.506329,28.000000,40.131370,1666.259766,28.905904,0.012117,75.429759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.866460,59.948095,139.175259,134.480658,117.516965,118.310621,54.557064,14.425163,135.961189,4.058274,59.990266,50.567305,132.965525,138.264560,130.823585,135.049616,83.364802,131.845442,-0.061347,0.039125,32.025740,-235.625431,132.305818,3.823021,28.483434,11.134885,49.095171,2535.232385,20.225881,528934.838379,1.003604,19.805323,13.206192,2.791266,0.075718,0.051794,106.295502,83.992093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255936,69.503838,76.330409,100.000000,36.793360,46.556962,34.242494,57.912447,23.506329,28.000000,40.132128,1677.246094,28.885548,0.012059,75.425165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.926314,59.942583,139.159051,134.484839,117.502232,118.294844,54.550310,14.429444,135.932783,4.057764,60.065516,50.728176,132.979620,138.202262,130.816782,135.044119,83.356818,131.848580,-0.061195,0.039147,32.025740,-235.624581,131.692217,3.822196,28.478331,11.117828,15.688831,810.258052,20.176142,528879.010407,1.001458,19.692133,13.257810,2.785454,0.075831,0.052331,106.368120,83.998809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262354,69.510255,76.345422,100.000000,36.801253,46.556962,34.242494,57.906761,23.506329,28.000000,40.131266,1673.583984,28.943660,0.012109,75.427423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.971128,59.944512,139.138369,134.458914,117.534580,118.291960,54.582740,14.425448,135.921432,4.056455,60.124122,50.724343,132.970959,138.267626,130.818566,134.994489,83.350915,131.873478,-0.061235,0.039122,32.025740,-235.622532,131.985822,3.820897,28.459309,11.083120,8.755692,451.923733,20.220048,528925.799564,1.004154,19.818603,13.233899,2.790959,0.076085,0.053044,106.398984,84.058220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260527,69.519223,76.345236,100.000000,36.804138,46.556962,34.242494,57.914970,23.506329,28.000000,40.130760,1673.583984,28.902479,0.012056,75.424048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.968046,59.957464,139.164544,134.478985,117.586280,118.299471,54.588551,14.419169,135.984941,4.056003,60.021942,50.725211,132.960667,138.195586,130.838488,135.096102,83.398683,131.878136,-0.061064,0.039084,32.025740,-235.631262,131.888827,3.820406,28.500761,11.130684,41.977579,2166.435750,20.187582,528821.854083,1.002807,19.751222,13.243436,2.787289,0.075898,0.053123,106.405733,84.097795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267746,69.542216,76.355104,100.000000,36.808535,46.556962,34.242494,57.886510,23.506329,28.000000,40.130353,1666.259766,28.888433,0.012062,75.429307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.908776,59.957464,139.212710,134.478985,117.579461,118.297843,54.552952,14.420882,135.968512,4.056369,59.991009,50.650578,132.984493,138.254717,130.850359,135.177837,83.349600,131.895193,-0.061051,0.039092,32.025740,-235.631510,132.493901,3.820332,28.462519,11.138184,20.391347,1053.070967,20.163936,528793.479170,1.001203,19.706866,13.261663,2.784375,0.075331,0.052466,106.337605,84.072824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269248,69.534999,76.359973,100.000000,36.821734,46.556962,34.242494,57.880347,23.506329,28.000000,40.130492,1680.908203,28.940415,0.012048,75.431753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.976279,59.929079,139.184677,134.461702,117.577164,118.285717,54.503058,14.420026,135.934968,4.055738,60.015008,50.492157,132.967796,138.222616,130.814231,135.189530,83.338388,131.950328,-0.060923,0.039135,32.025740,-235.632529,131.823115,3.819226,28.465494,11.127997,27.552410,1424.192561,20.171117,528742.415375,1.001263,19.723001,13.216202,2.785071,0.075891,0.053767,106.231945,84.087742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258790,69.527866,76.333428,100.000000,36.828406,46.556962,34.242494,57.907209,23.506329,28.000000,40.128823,1666.259766,28.903308,0.012106,75.426486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.888949,59.933489,139.171502,134.455290,117.603141,118.273513,54.457835,14.423308,136.015720,4.055396,60.088908,50.619867,132.975895,138.109099,130.811108,135.123383,83.322957,131.861053,-0.061132,0.039075,32.025740,-235.625000,132.274104,3.818430,28.482388,11.091738,61.909648,3202.786263,20.204543,528887.534243,1.003211,19.784226,13.273726,2.789343,0.076431,0.053646,106.224071,84.049464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257522,69.546941,76.354935,100.000000,36.827538,46.556962,34.242494,57.865040,23.506329,28.000000,40.128197,1662.597656,28.903362,0.012020,75.427474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.897063,59.945063,139.191827,134.485676,117.610226,118.270445,54.562962,14.423308,135.957372,4.054323,60.009404,50.602323,132.970144,138.187619,130.853418,135.211555,83.256519,131.854687,-0.061132,0.038970,32.025740,-235.630064,131.992982,3.817099,28.486463,11.109949,22.387580,1155.950407,20.166143,528767.871089,1.002460,19.686116,13.312222,2.785015,0.078106,0.051832,106.187585,84.046338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260897,69.507967,76.341484,100.000000,36.834609,46.556962,34.242494,57.906983,23.506329,28.000000,40.127799,1680.908203,28.907275,0.012103,75.423196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.954427,59.945063,139.200733,134.485676,117.633614,118.264063,54.592528,14.425591,135.954753,4.053612,59.920151,50.683226,132.987966,138.209042,130.829415,135.162500,83.337387,131.925531,-0.061072,0.038988,32.025740,-235.626474,132.215856,3.815976,28.487833,11.133316,16.908942,872.596018,20.202086,528815.419969,1.005131,19.780745,13.283471,2.789626,0.075313,0.053182,106.246892,84.044700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287929,69.532916,76.360012,100.000000,36.843653,46.556962,34.242494,57.898101,23.506329,28.000000,40.127774,1666.259766,28.872133,0.012151,75.424219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.860735,59.908962,139.156223,134.494875,117.631425,118.261426,54.594897,14.422880,135.971163,4.053948,60.019509,50.498423,132.981182,138.166089,130.840835,135.138764,83.329319,131.833527,-0.061117,0.038977,32.025740,-235.621671,132.356724,3.816316,28.481649,11.128033,19.939585,1028.949516,20.201614,528962.637018,1.003020,19.783932,13.346759,2.789580,0.075770,0.053532,106.244203,84.023983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281473,69.533105,76.338697,100.000000,36.848767,46.556962,34.242494,57.865117,23.506329,28.000000,40.125644,1680.908203,28.879977,0.012018,75.423733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.881091,59.903726,139.149131,134.492366,117.694860,118.251890,54.546029,14.425163,135.985541,4.054904,60.012226,50.467081,132.983713,138.214012,130.837557,135.201186,83.372013,131.823894,-0.061017,0.038954,32.025740,-235.628535,132.048353,3.817706,28.483560,11.095056,25.722928,1328.578619,20.175585,528712.860282,1.001157,19.724663,13.300953,2.786554,0.075229,0.052658,106.248795,84.052366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275055,69.554505,76.350038,100.000000,36.850541,46.556962,34.242494,57.893715,23.506329,28.000000,40.124335,1677.246094,28.907617,0.012108,75.429264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.860115,59.916678,139.188289,134.531114,117.692916,118.254206,54.642505,14.423736,135.995881,4.055898,60.034539,50.458344,132.970031,138.212094,130.831981,135.143532,83.404485,131.866052,-0.060912,0.038947,32.025740,-235.628492,131.644577,3.818563,28.482334,11.120587,22.138381,1141.419412,20.209391,528728.697463,1.003064,19.785393,13.263483,2.790898,0.075964,0.052433,106.243026,84.035429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263268,69.510753,76.328830,100.000000,36.860012,46.556962,34.242494,57.893041,23.506329,28.000000,40.123486,1666.259766,28.886179,0.012023,75.428472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.898027,59.923292,139.186334,134.550070,117.659917,118.253471,54.558376,14.431157,135.982382,4.055870,60.016693,50.529441,132.995271,138.300817,130.841780,135.112816,83.342081,131.795607,-0.060949,0.038956,32.025740,-235.621888,132.389964,3.818438,28.508478,11.165302,28.773517,1485.803977,20.197250,528567.869041,1.003417,19.759106,13.216019,2.789617,0.075870,0.052270,106.252263,84.031839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272518,69.541589,76.342918,100.000000,36.865162,46.556962,34.242494,57.901334,23.506329,28.000000,40.123303,1673.583984,28.893229,0.012042,75.424372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
