OSU 80 Ton Compressor Load Stand
49.857051,59.923292,139.132026,134.550070,117.669884,118.252128,54.571959,14.422024,135.880907,4.055897,60.071161,50.509912,132.990216,138.211691,130.849894,135.066034,83.288418,131.811123,-0.060721,0.038965,32.025740,-235.628244,132.369410,3.818235,28.500437,11.097796,-0.216543,-11.179055,20.213253,528541.116774,1.002163,19.793748,13.204418,2.791576,0.076091,0.051907,106.264450,84.036173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253800,69.554845,76.358822,100.000000,36.868260,46.556962,34.242494,57.877534,23.506329,28.000000,40.122889,1673.583984,28.947158,0.012131,75.432401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.808855,59.927701,139.138943,134.569584,117.700673,118.252302,54.565460,14.422024,135.974066,4.055487,60.059159,50.565465,133.022161,138.215290,130.867193,135.065056,83.380406,131.837405,-0.060681,0.038959,32.025740,-235.628734,131.984192,3.817707,28.485255,11.071977,41.433533,2139.262791,20.196229,528659.694617,1.002881,19.761163,13.231945,2.789416,0.075675,0.052556,106.266129,84.077488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283958,69.574199,76.353970,100.000000,36.870066,46.556962,34.242494,57.897943,23.506329,28.000000,40.122414,1662.597656,28.909799,0.012068,75.425224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.903586,59.932662,139.122483,134.586031,117.717266,118.247432,54.546833,14.426019,135.981331,4.055046,60.052630,50.468262,133.018168,138.108865,130.832559,135.060903,83.352773,131.884496,-0.060597,0.038912,32.025740,-235.621962,132.131931,3.816809,28.486121,11.136417,23.888956,1233.836536,20.206663,528803.122349,1.003526,19.803532,13.293290,2.790619,0.077594,0.052743,106.242382,84.060893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263057,69.567835,76.335578,100.000000,36.874572,46.556962,34.242494,57.921046,23.506329,28.000000,40.121776,1677.246094,28.943354,0.012074,75.427108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.741662,59.931835,139.128619,134.596346,117.718066,118.241957,54.582971,14.422452,135.905197,4.055041,60.039280,50.628432,133.020545,138.140796,130.865959,135.149581,83.345007,131.821019,-0.060398,0.038915,32.025740,-235.633207,131.710677,3.816142,28.492251,11.137734,32.404131,1672.527254,20.229767,528639.431108,1.004727,19.857808,13.214317,2.793458,0.075478,0.051646,106.295715,84.059255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252320,69.561254,76.349163,100.000000,36.877532,46.556962,34.242494,57.868118,23.506329,28.000000,40.121393,1669.921875,28.943444,0.012168,75.427662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.858058,59.929079,139.139730,134.589934,117.758376,118.243630,54.606609,14.429301,135.853536,4.054119,60.027393,50.551139,133.018204,138.165804,130.837248,135.097270,83.372165,131.851702,-0.060629,0.038890,32.025740,-235.620640,131.673637,3.815175,28.467459,11.066351,18.408868,949.755598,20.184118,528620.231647,1.002944,19.764788,13.265260,2.787825,0.075887,0.052649,106.236603,84.014964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252297,69.581158,76.321360,100.000000,36.886785,46.556962,34.242494,57.895456,23.506329,28.000000,40.120559,1662.597656,28.901235,0.012034,75.419241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.881539,59.929079,139.101347,134.589934,117.733315,118.254432,54.511581,14.425734,135.909296,4.053215,60.010112,50.554394,133.037860,138.083879,130.863936,135.107067,83.349114,131.806182,-0.060705,0.038879,32.025740,-235.626658,132.231988,3.814015,28.483723,11.081461,15.019777,776.255526,20.257587,528727.058561,1.005819,19.931526,13.241603,2.797024,0.076643,0.052783,106.259117,83.987844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267180,69.577769,76.324063,100.000000,36.886589,46.556962,34.242494,57.887246,23.506329,28.000000,40.119824,1680.908203,28.902605,0.012131,75.424858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.760209,59.929906,139.086410,134.601085,117.727044,118.255978,54.543488,14.425877,135.839978,4.052828,60.027878,50.549501,133.024172,138.103979,130.848661,135.051797,83.275840,131.842727,-0.060561,0.038866,32.025740,-235.624881,131.611964,3.813449,28.496182,11.151022,4.785527,247.182023,20.206184,528586.247375,1.002811,19.808277,13.229635,2.790717,0.076331,0.052581,106.272891,84.009725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252478,69.593379,76.329665,100.000000,36.890090,46.556962,34.242494,57.874197,23.506329,28.000000,40.119236,1680.908203,28.945211,0.012153,75.432052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.861850,59.925221,139.110353,134.602200,117.695410,118.236365,54.627002,14.421167,135.810590,4.054219,60.057514,50.507106,133.042324,138.049212,130.862597,135.045947,83.355923,131.794106,-0.060579,0.038887,32.025740,-235.626977,132.222200,3.814095,28.457092,11.127528,38.716241,1996.713737,20.192014,528669.392218,1.004131,19.783997,13.230148,2.788634,0.075392,0.052202,106.327050,84.022406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.256609,69.596677,76.348639,100.000000,36.894970,46.556962,34.242494,57.936381,23.506329,28.000000,40.118618,1666.259766,28.864687,0.012013,75.422429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.759922,59.927977,139.085868,134.596625,117.662957,118.213490,54.610339,14.422024,135.841518,4.054399,60.020629,50.595841,133.048426,138.093582,130.853983,135.022193,83.385961,131.601032,-0.060592,0.038875,32.025740,-235.629224,131.754791,3.814153,28.458264,11.075637,18.652361,962.252253,20.245309,528928.396425,1.006249,19.910382,13.321516,2.795133,0.076370,0.053154,106.348761,83.998955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261502,69.584132,76.346805,100.000000,36.899263,46.556962,34.242494,57.882266,23.506329,28.000000,40.117759,1680.908203,28.865588,0.012044,75.418440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.961921,59.927977,139.090822,134.596625,117.657663,118.198131,54.600710,14.422880,135.933573,4.053788,59.962616,50.525387,133.069283,138.046181,130.892732,135.100790,83.311991,131.727747,-0.060448,0.038862,32.025740,-235.627715,132.300761,3.813141,28.481144,11.106307,11.149529,575.291875,20.198958,528580.688789,1.002280,19.800498,13.217360,2.789916,0.074693,0.051840,106.333194,84.029933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278506,69.581204,76.353761,100.000000,36.899341,46.556962,34.242494,57.934538,23.506329,28.000000,40.117233,1669.921875,28.921843,0.012122,75.436313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.797085,59.913096,139.070919,134.585753,117.611641,118.205614,54.596571,14.419598,135.959382,4.052427,59.909622,50.418957,133.059526,138.008709,130.868215,135.087566,83.410801,131.818002,-0.060346,0.038833,32.025740,-235.635571,131.589369,3.811028,28.507739,11.135029,43.205885,2229.500265,20.237909,528485.230238,1.004657,19.908752,13.091659,2.795138,0.075443,0.052100,106.335556,83.995617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258474,69.566160,76.348379,100.000000,36.904616,46.556962,34.242494,57.824929,23.506329,28.000000,40.115920,1666.259766,28.894293,0.012040,75.427884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.856078,59.884711,139.117056,134.545331,117.607074,118.219627,54.571213,14.431870,135.900233,4.051743,59.957589,50.552246,133.053129,138.112917,130.873431,134.975486,83.303800,131.759591,-0.060359,0.038832,32.025740,-235.622808,132.476499,3.810710,28.487076,11.143918,16.702498,862.279012,20.144325,528439.887276,1.000239,19.699839,13.228424,2.783937,0.077567,0.052909,106.364615,84.007868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.243712,69.577143,76.361152,100.000000,36.906003,46.556962,34.242494,57.907503,23.506329,28.000000,40.115153,1677.246094,28.940505,0.012063,75.429435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.788606,59.883608,139.116614,134.531114,117.575449,118.239474,54.539943,14.418741,135.874683,4.049166,59.943821,50.565919,133.027477,138.076395,130.901212,135.111809,83.313597,131.741402,-0.060283,0.038866,32.025740,-235.632997,132.002610,3.808921,28.478674,11.074321,10.214435,527.630213,20.216599,528348.236512,1.003980,19.855387,13.174315,2.792752,0.076403,0.052962,106.342322,84.033171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236923,69.570357,76.352498,100.000000,36.913739,46.556962,34.242494,57.873166,23.506329,28.000000,40.112927,1673.583984,28.878516,0.012133,75.424278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.753678,59.878924,139.071905,134.529442,117.531283,118.249866,54.682754,14.424878,135.863495,4.046184,60.017150,50.639792,133.027758,138.066173,130.889475,135.135384,83.382146,131.631964,-0.060403,0.038884,32.025740,-235.622776,132.611129,3.805607,28.458823,11.081172,31.086998,1601.616002,20.197273,528564.686283,1.003183,19.765957,13.252390,2.790373,0.075675,0.052120,106.321559,84.026164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238471,69.545749,76.340898,100.000000,36.919166,46.556962,34.242494,57.861486,23.506329,28.000000,40.111514,1666.259766,28.900676,0.012042,75.430449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.939265,59.878924,139.083610,134.529442,117.442135,118.257464,54.505806,14.425306,135.871114,4.045114,60.059479,50.547631,133.012587,138.107825,130.868448,135.154065,83.294131,131.713686,-0.060416,0.038886,32.025740,-235.625779,131.696726,3.804078,28.489060,11.167574,59.574573,3079.272812,20.231350,528677.076506,1.005419,19.834678,13.233582,2.794146,0.075077,0.052447,106.406137,83.995348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246264,69.546067,76.360464,100.000000,36.919337,46.556962,34.242494,57.923317,23.506329,28.000000,40.110261,1673.583984,28.904336,0.012089,75.427790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.780248,59.900419,139.112544,134.538920,117.407705,118.266467,54.542813,14.422309,135.929079,4.043738,60.010501,50.482745,133.044489,138.148014,130.880276,135.047740,83.337242,131.702853,-0.060309,0.038897,32.025740,-235.627305,132.250100,3.802758,28.482839,11.107136,20.899562,1079.517377,20.242337,528586.482174,1.003643,19.866166,13.110806,2.795209,0.075201,0.051725,106.424265,84.017206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262672,69.534653,76.355748,100.000000,36.923610,46.556962,34.242494,57.824707,23.506329,28.000000,40.110172,1677.246094,28.904931,0.012148,75.424057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.840167,59.901521,139.102393,134.531951,117.396255,118.272688,54.516848,14.429730,135.822094,4.040596,59.965062,50.538735,133.018366,138.051068,130.855633,135.125079,83.401789,131.806913,-0.060353,0.038884,32.025740,-235.622662,131.823192,3.800367,28.473842,11.057949,23.962992,1238.341144,20.160814,528685.913246,1.002853,19.674183,13.239317,2.785055,0.075004,0.052629,106.399606,84.026204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234613,69.517397,76.336408,100.000000,36.928642,46.556962,34.242494,57.905064,23.506329,28.000000,40.109294,1669.921875,28.909583,0.012046,75.420971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.790922,59.891600,139.057914,134.519127,117.373800,118.281602,54.539468,14.426590,135.891684,4.037819,60.088457,50.484102,133.009022,138.105837,130.885810,135.061148,83.333135,131.764269,-0.060293,0.038845,32.025740,-235.620901,132.454577,3.797341,28.442198,11.068875,42.164879,2178.060546,20.239984,528776.181248,1.005827,19.860143,13.190841,2.794533,0.075459,0.052405,106.392006,84.061676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225823,69.540579,76.335956,100.000000,36.933566,46.556962,34.242494,57.871630,23.506329,28.000000,40.108472,1669.921875,28.866706,0.012067,75.424645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.912524,59.891600,139.061937,134.519127,117.396195,118.284078,54.542721,14.429301,135.871841,4.035506,60.109255,50.580703,133.012974,138.089246,130.886282,135.040391,83.290198,131.714090,-0.060395,0.038754,32.025740,-235.620476,132.053471,3.794719,28.448112,11.101547,-0.230493,-11.905605,20.212383,528619.821572,1.005032,19.799226,13.177835,2.790970,0.076428,0.052300,106.380814,84.057136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247510,69.527799,76.320255,100.000000,36.932123,46.556962,34.242494,57.896050,23.506329,28.000000,40.107123,1677.246094,28.876767,0.012104,75.431105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.734621,59.928528,139.069774,134.531393,117.452818,118.280017,54.568512,14.424878,135.897326,4.031901,60.105108,50.563933,133.051526,138.120647,130.909431,135.012824,83.281643,131.678324,-0.060414,0.038492,32.025740,-235.622940,132.213511,3.791464,28.464394,11.130053,16.735446,864.022731,20.229516,528832.861901,1.005756,19.840271,13.225371,2.792837,0.075740,0.053284,106.410685,84.080832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244067,69.570440,76.342106,100.000000,36.935256,46.556962,34.242494,57.831168,23.506329,28.000000,40.107849,1666.259766,28.869537,0.012114,75.424074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.848787,59.937071,139.053568,134.540035,117.482642,118.282431,54.582043,14.427161,135.904022,4.026185,60.024606,50.710949,133.029572,138.098229,130.892070,135.116480,83.265282,131.713908,-0.060616,0.038230,32.025740,-235.627517,132.602970,3.786545,28.470236,11.052738,19.025569,982.014405,20.175313,528852.732718,1.003024,19.714490,13.243452,2.786113,0.075872,0.052577,106.350566,84.080810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235436,69.531921,76.334258,100.000000,36.936848,46.556962,34.242494,57.922949,23.506329,28.000000,40.107219,1669.921875,28.899648,0.012029,75.427892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.781350,59.917229,139.039049,134.537805,117.539366,118.278754,54.584559,14.423165,135.804252,4.021694,59.935429,50.602181,133.042479,138.176680,130.885239,134.987968,83.324575,131.733093,-0.060739,0.037956,32.025740,-235.628246,132.192872,3.782034,28.458588,11.084093,1.289629,66.561764,20.258464,529036.853436,1.006557,19.935515,13.234284,2.796237,0.075684,0.051365,106.395207,84.113529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257191,69.553668,76.347917,100.000000,36.941032,46.556962,34.242494,57.860858,23.506329,28.000000,40.107028,1677.246094,28.882789,0.012158,75.426869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.765481,59.893254,139.065053,134.521079,117.556625,118.255890,54.541808,14.424878,135.865946,4.018156,59.976739,50.455750,133.040201,138.161707,130.896912,135.063999,83.284570,131.747701,-0.060713,0.037596,32.025740,-235.620489,132.308143,3.778351,28.455559,11.150824,32.618813,1684.878599,20.205126,529016.440868,1.003818,19.825859,13.268278,2.789508,0.075683,0.052769,106.416322,84.104980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263466,69.552883,76.338467,100.000000,36.942061,46.556962,34.242494,57.860498,23.506329,28.000000,40.105267,1666.259766,28.865156,0.012099,75.422804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.861872,59.893254,139.051678,134.521079,117.550651,118.239145,54.518836,14.424878,135.815281,4.014922,60.048741,50.613639,133.025473,138.147311,130.914323,134.972894,83.340387,131.644533,-0.060833,0.037306,32.025740,-235.625227,132.104684,3.776144,28.468974,11.100501,61.101659,3157.449561,20.232017,528884.865131,1.005182,19.875812,13.218489,2.792995,0.075628,0.053231,106.448819,84.108106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252215,69.564055,76.325558,100.000000,36.947048,46.556962,34.242494,57.901701,23.506329,28.000000,40.103374,1666.259766,28.908158,0.012063,75.478880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.720888,59.899041,139.028136,134.509649,117.560394,118.233024,54.559834,14.421595,135.796962,4.012025,60.008708,50.593951,133.062029,138.104769,130.925002,134.995200,83.337528,131.715689,-0.060865,0.037025,32.025740,-235.625079,132.018354,3.773291,28.470290,11.093217,28.827754,1488.564866,20.237671,528846.930192,1.006064,19.868271,13.265731,2.794408,0.075447,0.052557,106.462350,84.103208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262409,69.575075,76.316086,100.000000,36.950453,46.556962,34.242494,57.849824,23.506329,28.000000,40.102697,1677.246094,28.886900,0.012146,75.426503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.817347,59.905379,139.022590,134.521915,117.547461,118.229914,54.574775,14.420311,135.873964,4.009188,59.956927,50.553357,133.007687,138.058335,130.862759,134.968165,83.249643,131.817736,-0.060600,0.036897,32.025740,-235.633060,131.807247,3.770083,28.472778,11.129259,32.900311,1698.392424,20.189130,528577.129299,1.004207,19.768507,13.158795,2.788738,0.074853,0.052723,106.445968,84.065590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266750,69.528765,76.307369,100.000000,36.949096,46.556962,34.242494,57.923416,23.506329,28.000000,40.101806,1669.921875,28.852354,0.012116,75.420255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.765257,59.897112,139.003927,134.528327,117.564160,118.237539,54.494584,14.420596,135.746769,4.008928,59.999670,50.539185,133.036743,138.022632,130.920970,134.932106,83.275170,131.770192,-0.060587,0.036950,32.025740,-235.630161,132.026818,3.769816,28.438484,11.145775,60.962050,3151.637163,20.249009,528666.116939,1.006544,19.920260,13.196915,2.796172,0.074812,0.052446,106.486358,84.091098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245215,69.575324,76.328165,100.000000,36.952925,46.556962,34.242494,57.869736,23.506329,28.000000,40.101242,1666.259766,28.861279,0.012073,75.420920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.714218,59.903726,139.020270,134.534181,117.535669,118.229653,54.523377,14.419598,135.822912,4.007224,60.089674,50.530227,133.050191,137.979100,130.912744,134.998254,83.305328,131.708141,-0.060582,0.036947,32.025740,-235.633937,132.157815,3.768714,28.459381,11.075078,29.500296,1524.311112,20.204276,528791.830040,1.004117,19.826697,13.335340,2.790646,0.076035,0.053730,106.414261,84.093072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285409,69.571497,76.326862,100.000000,36.954718,46.556962,34.242494,57.844362,23.506329,28.000000,40.099704,1677.246094,28.909276,0.012099,75.425531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.803915,59.903726,139.011504,134.534181,117.555150,118.213956,54.541360,14.426305,135.872276,4.004582,60.013735,50.578680,133.018936,138.070872,130.907380,134.932110,83.262804,131.734274,-0.060524,0.036947,32.025740,-235.624780,132.750588,3.765829,28.464430,11.099978,2.987744,154.328970,20.226045,528792.930262,1.006795,19.872361,13.286269,2.793192,0.075931,0.052258,106.317503,84.077109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281739,69.549147,76.304164,100.000000,36.955870,46.556962,34.242494,57.922411,23.506329,28.000000,40.099117,1673.583984,28.898909,0.012139,75.425548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.719775,59.922741,139.028179,134.540314,117.520523,118.207216,54.566087,14.418884,135.788531,4.003062,59.910096,50.648742,133.037277,138.050855,130.903672,135.034374,83.287105,131.724731,-0.060524,0.036969,32.025740,-235.633507,132.051700,3.764234,28.468541,11.079243,18.150353,937.113633,20.250622,528735.734563,1.007349,19.931859,13.225374,2.796389,0.075412,0.052520,106.287848,84.052412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281505,69.535628,76.309722,100.000000,36.958755,46.556962,34.242494,57.874779,23.506329,28.000000,40.099135,1666.259766,28.851326,0.012074,75.425003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.824476,59.883333,139.048880,134.539477,117.499465,118.198034,54.578107,14.424735,135.848152,4.002484,59.950300,50.477699,133.026324,138.168271,130.908585,134.965580,83.266027,131.708544,-0.060469,0.036962,32.025740,-235.624553,132.469690,3.763808,28.469424,11.145685,42.884434,2213.661482,20.206009,528697.058109,1.004890,19.838946,13.280846,2.791176,0.075598,0.052458,106.265715,84.078696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267664,69.529679,76.276935,100.000000,36.962448,46.556962,34.242494,57.919712,23.506329,28.000000,40.098453,1669.921875,28.886432,0.012073,75.427653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.776127,59.873412,139.041801,134.514388,117.475613,118.188861,54.618595,14.422737,135.841578,4.000688,59.984446,50.604839,133.034458,138.071067,130.920230,135.019158,83.240243,131.737725,-0.060450,0.036956,32.025740,-235.631941,132.110864,3.762411,28.458624,11.120713,14.299908,737.603081,20.246575,528701.135250,1.006297,19.945114,13.251816,2.796235,0.075442,0.052712,106.317411,84.062320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278893,69.535922,76.275649,100.000000,36.967228,46.556962,34.242494,57.863193,23.506329,28.000000,40.095745,1680.908203,28.905706,0.012151,75.444632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.729516,59.876995,139.016898,134.522194,117.452856,118.174419,54.618948,14.425306,135.869480,3.999315,60.006714,50.485092,133.022500,137.976139,130.896997,135.034276,83.277984,131.656878,-0.060513,0.036842,32.025740,-235.627086,132.758073,3.760641,28.443136,11.053496,-1.895746,-97.783781,20.198138,528572.332052,1.003569,19.797274,13.264875,2.790775,0.075379,0.053076,106.329509,84.051461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271447,69.530555,76.286933,100.000000,36.970327,46.556962,34.242494,57.810694,23.506329,28.000000,40.093862,1673.583984,28.837046,0.012095,75.421764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.820083,59.876995,138.976758,134.522194,117.419989,118.164005,54.601047,14.422309,135.836084,4.000537,60.089715,50.541223,133.016890,138.018291,130.882843,134.979941,83.272283,131.660411,-0.060364,0.036581,32.025740,-235.628449,131.720976,3.761961,28.419787,11.124770,16.021656,826.678076,20.217067,528608.139688,1.003791,19.837404,13.305115,2.793343,0.075304,0.053418,106.368531,84.073519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270406,69.530759,76.288598,100.000000,36.972215,46.556962,34.242494,57.909613,23.506329,28.000000,40.092920,1669.921875,28.904155,0.012027,75.502507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.724166,59.903175,138.987625,134.523030,117.377754,118.149455,54.571581,14.425734,135.751089,3.999830,60.103132,50.608810,133.020152,138.028423,130.888052,135.009117,83.323003,131.630861,-0.060262,0.036316,32.025740,-235.625514,132.528937,3.761872,28.463060,11.110237,28.780482,1485.803977,20.232252,528496.909083,1.004706,19.889271,13.227316,2.795460,0.076707,0.053640,106.383725,84.077673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271002,69.547132,76.279609,100.000000,36.968581,46.556962,34.242494,57.862572,23.506329,28.000000,40.093028,1673.583984,28.905886,0.012089,75.428378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.796053,59.925497,138.999766,134.534181,117.342900,118.131938,54.640995,14.421025,135.728075,3.998896,60.031267,50.473014,133.045088,138.016025,130.925848,134.916236,83.312244,131.670716,-0.060146,0.035993,32.025740,-235.631367,132.044215,3.761565,28.435293,11.074898,-0.549374,-28.325629,20.183626,528398.366222,1.002939,19.795481,13.234769,2.789573,0.075558,0.052554,106.391151,84.078758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260824,69.520350,76.273702,100.000000,36.971452,46.556962,34.242494,57.913238,23.506329,28.000000,40.092174,1677.246094,28.852264,0.012087,75.420988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.732564,59.910615,138.987916,134.545889,117.309503,118.120504,54.580028,14.422452,135.759084,3.999119,60.081238,50.522360,133.038627,137.992751,130.894558,134.911796,83.279092,131.784127,-0.059931,0.035716,32.025740,-235.625366,132.650471,3.761538,28.435852,11.054812,16.460279,849.637047,20.227811,528327.712991,1.005554,19.920997,13.169402,2.795173,0.075881,0.052462,106.476251,84.066446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270912,69.558251,76.282696,100.000000,36.974038,46.556962,34.242494,57.875761,23.506329,28.000000,40.092468,1666.259766,28.864128,0.012087,75.420784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.718063,59.910615,138.995184,134.545889,117.269965,118.115165,54.543021,14.425163,135.844985,3.999916,60.058903,50.575914,133.056047,138.022454,130.917065,135.000886,83.258848,131.722848,-0.059714,0.035417,32.025740,-235.626248,131.809162,3.762579,28.442830,11.159785,21.656399,1118.605751,20.195070,528257.587342,1.002594,19.868855,13.199914,2.791381,0.074615,0.052060,106.497517,84.050298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283808,69.600618,76.291114,100.000000,36.975862,46.556962,34.242494,57.909794,23.506329,28.000000,40.091089,1680.908203,28.862541,0.012041,75.421636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.783010,59.915300,138.953614,134.550628,117.227236,118.113318,54.591866,14.427161,135.805796,3.999742,59.978791,50.620308,133.025136,138.044409,130.888785,134.969473,83.253085,131.662488,-0.059711,0.035082,32.025740,-235.626374,131.815239,3.762970,28.435040,11.132469,22.320599,1151.881728,20.219328,528304.211733,1.004985,19.919735,13.289248,2.794706,0.076557,0.052985,106.481158,84.029028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254345,69.579054,76.244937,100.000000,36.975572,46.556962,34.242494,57.917314,23.506329,28.000000,40.090265,1680.908203,28.808847,0.012135,75.414255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.715454,59.902072,139.007639,134.536132,117.212378,118.121741,54.521613,14.422309,135.789014,3.998565,60.032564,50.583781,133.062445,138.065731,130.920378,134.977496,83.275528,131.637067,-0.059685,0.035002,32.025740,-235.632533,131.802229,3.762131,28.441567,11.082615,23.804796,1230.058478,20.226052,528335.477113,1.005944,19.934763,13.279140,2.795668,0.078233,0.052556,106.481136,84.071864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305215,69.605827,76.280749,100.000000,36.974424,46.556962,34.242494,57.883594,23.506329,28.000000,40.088916,1673.583984,28.859602,0.012033,75.425932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.819806,59.885813,139.007568,134.529163,117.184456,118.142196,54.427767,14.428303,135.807102,3.999528,60.014329,50.433997,133.052139,137.991568,130.934469,135.019019,83.291570,131.598333,-0.059732,0.034997,32.025740,-235.621802,131.951966,3.762746,28.471408,11.102214,52.878130,2737.067896,20.190569,528299.876554,1.003600,19.872164,13.254997,2.791185,0.075792,0.052292,106.472490,84.076466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281271,69.593100,76.279215,100.000000,36.983224,46.556962,34.242494,57.920420,23.506329,28.000000,40.088052,1662.597656,28.851399,0.012012,75.422224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.723160,59.893529,139.021345,134.526375,117.167490,118.148690,54.523327,14.430015,135.886283,4.002022,60.007491,50.439608,133.044659,138.053153,130.924643,135.037682,83.268942,131.644610,-0.059622,0.035039,32.025740,-235.618783,132.004584,3.765237,28.453792,11.126879,22.762214,1176.148489,20.229802,528314.802446,1.006430,19.928924,13.219953,2.796065,0.075922,0.052061,106.434924,84.088141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278221,69.602090,76.267106,100.000000,36.983922,46.556962,34.242494,57.864849,23.506329,28.000000,40.086352,1680.908203,28.864525,0.012088,75.422113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.777135,59.893529,138.983685,134.526375,117.165083,118.140156,54.593543,14.422024,135.874860,4.003708,59.981361,50.473850,133.021699,138.005083,130.879523,135.010296,83.249067,131.655228,-0.059551,0.035057,32.025740,-235.630695,131.619369,3.766846,28.448563,11.137932,28.355611,1463.280936,20.184956,528270.572465,1.005976,19.804585,13.184711,2.790207,0.075785,0.053183,106.368198,84.069096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261866,69.591553,76.258186,100.000000,36.986330,46.556962,34.242494,57.916173,23.506329,28.000000,40.085719,1669.921875,28.894599,0.012141,75.421960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.772590,59.881404,138.988041,134.537805,117.125155,118.130248,54.567567,14.421167,135.807321,4.004302,59.952768,50.409644,133.039506,138.045123,130.905520,135.028508,83.276205,131.560835,-0.059438,0.035027,32.025740,-235.633838,131.994104,3.767170,28.470849,11.088691,57.100592,2948.057933,20.232333,528431.974631,1.006434,19.912394,13.230278,2.795907,0.076222,0.052173,106.351657,84.039071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270194,69.618145,76.289258,100.000000,36.986017,46.556962,34.242494,57.886522,23.506329,28.000000,40.084227,1666.259766,28.906878,0.012037,75.424883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.645754,59.876443,138.986481,134.540592,117.103500,118.112059,54.568394,14.424164,135.797243,4.006775,60.011107,50.536905,133.028940,137.987102,130.920900,134.987338,83.233679,131.669449,-0.059283,0.035022,32.025740,-235.629207,132.162707,3.769050,28.477899,11.090873,26.178172,1351.537590,20.201118,528399.241200,1.003869,19.856477,13.255416,2.792119,0.075897,0.053256,106.355593,84.028413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247216,69.583967,76.269854,100.000000,36.987802,46.556962,34.242494,57.889142,23.506329,28.000000,40.083182,1680.908203,28.869411,0.012097,75.418448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.794571,59.870932,139.041697,134.551185,117.060468,118.107777,54.554195,14.426305,135.865902,4.008443,59.953134,50.501847,133.056237,138.076270,130.938578,134.944333,83.267577,131.728234,-0.059113,0.035022,32.025740,-235.626740,132.669824,3.770492,28.478890,11.124553,29.350956,1515.737825,20.201344,528277.905295,1.004331,19.849059,13.181483,2.792462,0.077334,0.052760,106.371906,84.058205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285674,69.615352,76.310625,100.000000,36.990185,46.556962,34.242494,57.958294,23.506329,28.000000,40.081880,1666.259766,28.890939,0.012124,75.429921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.660690,59.859633,139.020675,134.551185,117.067388,118.106270,54.596263,14.424592,135.755668,4.009610,59.973666,50.421028,133.049791,138.053946,130.938705,134.852168,83.259503,131.774024,-0.059045,0.035033,32.025740,-235.628453,132.555859,3.771853,28.463096,11.132288,29.100440,1501.642761,20.255492,528376.691990,1.006968,19.975581,13.277851,2.799564,0.075362,0.052985,106.284435,84.008501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282903,69.595977,76.310309,100.000000,36.996920,46.556962,34.242494,57.919484,23.506329,28.000000,40.080144,1666.259766,28.883673,0.012050,75.502106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.727657,59.859633,138.984715,134.551185,117.060735,118.098650,54.526475,14.432298,135.803906,4.009928,60.067540,50.405505,133.061847,138.103366,130.934511,134.905834,83.277520,131.747939,-0.059058,0.034951,32.025740,-235.619603,131.342811,3.771783,28.477791,11.097273,57.096966,2950.092273,20.194502,528167.683242,1.003871,19.815826,13.273079,2.792306,0.079202,0.052837,106.272935,84.022833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285054,69.609336,76.323945,100.000000,36.994563,46.556962,34.242494,57.956556,23.506329,28.000000,40.078458,1666.259766,28.863136,0.012120,75.423085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.661114,59.876443,138.977966,134.545889,117.025781,118.082957,54.601608,14.425877,135.765941,4.012576,60.028502,50.486313,133.041264,138.061610,130.958067,135.014638,83.254803,131.757189,-0.059029,0.034970,32.025740,-235.628638,132.000119,3.773698,28.481937,11.073221,23.772133,1226.571039,20.251400,528257.807218,1.006027,19.943274,13.303835,2.799411,0.076017,0.053203,106.259554,84.023806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306551,69.594709,76.313807,100.000000,36.995967,46.556962,34.242494,57.922243,23.506329,28.000000,40.077986,1680.908203,28.839769,0.012154,75.473331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.705882,59.884986,138.987095,134.550628,117.009122,118.070324,54.561324,14.426875,135.726407,4.015831,60.025492,50.440854,133.041587,138.100234,130.937845,134.896662,83.257164,131.735171,-0.058948,0.035015,32.025740,-235.621922,131.292193,3.776613,28.497822,11.163481,32.394094,1672.672564,20.214647,528135.356295,1.005759,19.873838,13.272897,2.794918,0.075531,0.052572,106.252700,84.036778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298593,69.572638,76.304655,100.000000,36.996129,46.556962,34.242494,57.960866,23.506329,28.000000,40.076896,1666.259766,28.906373,0.012132,75.507962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.681986,59.894356,139.001048,134.547840,116.956795,118.057170,54.546085,14.419455,135.813290,4.018382,60.069254,50.395586,133.059548,137.928083,130.946162,134.929660,83.292269,131.657883,-0.058929,0.035180,32.025740,-235.628526,132.036934,3.779166,28.492756,11.106487,61.888998,3196.537936,20.242231,528189.077731,1.005766,19.959646,13.300197,2.798527,0.076132,0.053138,106.221630,84.063695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291722,69.571581,76.312458,100.000000,36.999464,46.556962,34.242494,57.938900,23.506329,28.000000,40.076246,1669.921875,28.852643,0.012042,75.495262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.711584,59.894356,138.977346,134.547840,116.877055,118.063556,54.597072,14.421881,135.808852,4.022179,60.088435,50.558013,133.031900,137.957173,130.926581,134.850597,83.282466,131.608562,-0.058822,0.035423,32.025740,-235.625283,131.201214,3.782520,28.482082,11.077350,18.574613,958.474194,20.221422,528108.617714,1.005427,19.921761,13.286928,2.796190,0.075467,0.052741,106.181823,84.022469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280297,69.542724,76.284039,100.000000,37.003328,46.556962,34.242494,57.954893,23.506329,28.000000,40.075686,1677.246094,28.921753,0.012136,75.500904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.811753,59.901521,138.969938,134.543380,116.837784,118.068096,54.738721,14.424307,135.830400,4.027956,60.046828,50.465250,133.038001,137.984955,130.941616,134.903546,83.218017,131.682650,-0.058672,0.035709,32.025740,-235.623674,132.051902,3.787806,28.479738,11.057030,8.408035,432.742820,20.232638,528000.915584,1.006153,19.955908,13.213530,2.797816,0.077480,0.052622,106.187881,84.044193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302217,69.551767,76.298545,100.000000,37.003665,46.556962,34.242494,57.939694,23.506329,28.000000,40.075081,1677.246094,28.898656,0.012116,75.505328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.716581,59.908135,138.990145,134.545331,116.762674,118.066586,54.540085,14.422452,135.862049,4.034325,59.970884,50.587498,133.048870,138.034629,130.942821,134.977476,83.247383,131.681775,-0.058617,0.035937,32.025740,-235.631410,131.285811,3.793395,28.481306,11.140114,24.735549,1277.720139,20.216658,528029.473550,1.004610,19.925220,13.198885,2.795673,0.077217,0.053496,106.166739,84.020473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290634,69.536036,76.267197,100.000000,37.001075,46.556962,34.242494,57.887639,23.506329,28.000000,40.074212,1666.259766,28.884142,0.012053,75.500077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.773009,59.885538,139.020760,134.528884,116.693827,118.068040,54.495570,14.431299,135.895249,4.041296,59.973918,50.398171,133.041741,138.059508,130.949630,135.022831,83.307947,131.667932,-0.058612,0.036313,32.025740,-235.616191,131.590792,3.800041,28.467225,11.083660,47.850874,2473.766279,20.171460,528134.614130,0.999853,19.828629,13.300054,2.789903,0.077744,0.052102,106.170431,84.023442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284639,69.509283,76.265662,100.000000,37.007606,46.556962,34.242494,57.939043,23.506329,28.000000,40.073414,1666.259766,28.878480,0.012027,75.496293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.666209,59.877821,139.014917,134.494039,116.677537,118.068001,54.633300,14.427161,135.765918,4.047044,60.028599,50.479150,133.044919,138.026251,130.906683,134.931662,83.216092,131.587070,-0.058609,0.036582,32.025740,-235.624740,131.228683,3.805644,28.478836,11.085121,17.242809,889.161351,20.217619,528139.935449,1.005611,19.933820,13.270254,2.795650,0.076419,0.052484,106.215463,84.006348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280577,69.520999,76.250885,100.000000,37.012090,46.556962,34.242494,57.911530,23.506329,28.000000,40.071441,1680.908203,28.903488,0.012134,75.429205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.715230,59.877821,138.995352,134.494039,116.639158,118.072343,54.625289,14.426019,135.753335,4.054775,60.027857,50.405237,133.040624,138.003026,130.936492,134.947470,83.273368,131.669182,-0.058701,0.036848,32.025740,-235.624739,131.776408,3.813232,28.469082,11.104017,2.893730,149.243122,20.195333,527936.455008,1.005130,19.852757,13.202831,2.793095,0.075361,0.052736,106.265705,84.008479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271395,69.511819,76.257565,100.000000,37.010323,46.556962,34.242494,57.970221,23.506329,28.000000,40.070057,1677.246094,28.839480,0.012120,75.497589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.760793,59.897939,138.977410,134.509928,116.629426,118.072334,54.600060,14.423879,135.757242,4.062676,59.985275,50.498122,133.026550,138.038019,130.960760,134.938974,83.211235,131.690874,-0.058824,0.036967,32.025740,-235.625082,131.096343,3.821243,28.472219,11.154574,21.777612,1123.691599,20.242756,528204.267546,1.004945,19.955737,13.254605,2.798984,0.075685,0.052714,106.263273,84.002719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282027,69.506671,76.241456,100.000000,37.013792,46.556962,34.242494,57.943233,23.506329,28.000000,40.069896,1666.259766,28.863821,0.012043,75.494895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
