OSU 80 Ton Compressor Load Stand
49.703427,59.892151,139.002925,134.519964,116.603447,118.062430,54.621316,14.426019,135.811192,4.068635,60.048541,50.482070,133.049966,138.074676,130.955939,135.001416,83.289953,131.629677,-0.058869,0.036957,32.025740,-235.625229,131.561365,3.826973,28.446742,11.113429,20.594388,1062.225493,20.218239,528062.001560,1.004041,19.904905,13.238029,2.795830,0.075966,0.052999,106.215392,84.026277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287659,69.515624,76.242573,100.000000,37.015032,46.556962,34.242494,57.920933,23.506329,28.000000,40.068996,1680.908203,28.867752,0.012054,75.469700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.780931,59.905379,139.003962,134.520521,116.563507,118.059102,54.569447,14.421025,135.775635,4.075478,60.018980,50.437765,133.021052,137.965314,130.930437,134.995933,83.275293,131.729157,-0.058756,0.036922,32.025740,-235.633817,131.233968,3.833395,28.448058,11.074717,-2.085420,-107.664857,20.196163,528199.625751,1.003547,19.877810,13.310912,2.792910,0.075178,0.052992,106.219018,84.034894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279444,69.499107,76.241795,100.000000,37.018412,46.556962,34.242494,57.952810,23.506329,28.000000,40.067798,1673.583984,28.848496,0.012121,75.418755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.669180,59.905379,138.988047,134.520521,116.502951,118.067763,54.546968,14.427304,135.888475,4.083946,60.043886,50.464674,133.052314,138.057966,130.953641,134.985914,83.273956,131.583948,-0.058696,0.036876,32.025740,-235.622964,131.082636,3.841908,28.451358,11.130467,15.437475,797.325467,20.223989,528010.840599,1.004329,19.931471,13.201865,2.796647,0.079146,0.053091,106.197811,84.027435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.294749,69.506935,76.270515,100.000000,37.020532,46.556962,34.242494,57.913624,23.506329,28.000000,40.067489,1662.597656,28.863731,0.012032,75.425446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.714133,59.902899,138.975183,134.525260,116.469218,118.064446,54.587319,14.424307,135.832198,4.095282,60.048936,50.483931,133.054881,138.061840,130.974046,134.992533,83.275635,131.675468,-0.058470,0.036808,32.025740,-235.628085,130.945849,3.853231,28.453864,11.109696,51.729559,2669.789393,20.188878,527994.687414,1.003571,19.864396,13.265820,2.792313,0.075601,0.052129,106.161629,84.031153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292522,69.513428,76.278797,100.000000,37.021583,46.556962,34.242494,57.975317,23.506329,28.000000,40.066256,1666.259766,28.848405,0.012063,75.420340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.773483,59.898490,139.003015,134.525818,116.425182,118.054569,54.576715,14.426733,135.842305,4.102755,59.932978,50.474499,133.047197,138.048071,130.985725,134.931071,83.273978,131.769309,-0.058599,0.036801,32.025740,-235.617001,130.961001,3.860416,28.429307,11.106577,19.823161,1023.282429,20.238845,528113.992065,1.006541,19.980213,13.195193,2.798275,0.075881,0.053944,106.185095,84.006231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291744,69.515971,76.262299,100.000000,37.020641,46.556962,34.242494,57.951201,23.506329,28.000000,40.065199,1684.570312,28.869177,0.012173,75.428514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.700360,59.870932,139.015963,134.506304,116.400467,118.039479,54.508045,14.428731,135.786283,4.112685,60.037328,50.471136,133.056427,138.085730,130.935667,134.984407,83.257729,131.679076,-0.058531,0.036764,32.025740,-235.623171,130.813546,3.869800,28.455379,11.065828,10.514906,543.468997,20.215943,528061.592178,1.004763,19.931120,13.238878,2.795486,0.075992,0.052366,106.181997,84.007545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275080,69.510106,76.268568,100.000000,37.026462,46.556962,34.242494,57.921575,23.506329,28.000000,40.064303,1669.921875,28.891534,0.012133,75.420937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.750137,59.904553,139.003430,134.523588,116.402005,118.033680,54.576420,14.424164,135.799204,4.122238,60.095039,50.541453,133.046698,138.107501,130.955375,134.974136,83.232974,131.701117,-0.058620,0.036893,32.025740,-235.630514,131.522309,3.879551,28.445624,11.081713,26.877314,1387.429146,20.191134,527973.414044,1.003545,19.865218,13.287023,2.792712,0.076312,0.053951,106.219574,84.025259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286225,69.486788,76.275322,100.000000,37.028838,46.556962,34.242494,57.959991,23.506329,28.000000,40.061990,1666.259766,28.855365,0.011986,75.494665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.723834,59.904553,138.994425,134.523588,116.432875,118.031021,54.620833,14.438435,135.866755,4.131357,60.121651,50.597470,133.028117,138.088564,130.960393,135.034367,83.254960,131.700533,-0.058706,0.037166,32.025740,-235.617061,130.872197,3.888875,28.455271,11.091215,15.562617,802.701935,20.221995,527950.567124,1.006233,19.913431,13.258571,2.797082,0.076374,0.053576,106.264882,84.023962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277896,69.505033,76.264539,100.000000,37.031173,46.556962,34.242494,57.936141,23.506329,28.000000,40.062483,1673.583984,28.838597,0.012110,75.456480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.805103,59.925497,138.990080,134.549792,116.443804,118.031026,54.600567,14.422452,135.738981,4.141292,60.091217,50.460146,133.037763,138.028086,130.953007,134.956289,83.194101,131.726666,-0.058835,0.037406,32.025740,-235.625529,131.176169,3.898522,28.456515,11.122498,-1.326237,-68.431173,20.198618,527996.277669,1.003907,19.895463,13.294248,2.794031,0.076329,0.052857,106.334542,83.994577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258354,69.483005,76.278137,100.000000,37.030374,46.556962,34.242494,57.949920,23.506329,28.000000,40.062595,1677.246094,28.861658,0.012122,75.499012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.681837,59.923568,139.011751,134.539198,116.466995,118.041655,54.536606,14.432584,135.802721,4.155739,60.062931,50.441365,133.040596,137.971148,130.950032,135.002276,83.237876,131.717046,-0.058893,0.037793,32.025740,-235.616541,131.648530,3.911751,28.440125,11.049403,17.659542,912.265632,20.208711,527954.155643,1.003651,19.922719,13.271973,2.795328,0.077128,0.052268,106.334210,83.983623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266381,69.481065,76.253491,100.000000,37.032666,46.556962,34.242494,57.941608,23.506329,28.000000,40.061631,1669.921875,28.853833,0.012075,75.420332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.686344,59.927426,139.020224,134.521636,116.490302,118.036245,54.509087,14.428731,135.853782,4.165977,60.009480,50.342973,133.054150,137.949791,130.982229,134.959634,83.253326,131.833991,-0.059063,0.038063,32.025740,-235.622027,131.101521,3.922165,28.439241,11.087032,45.624808,2358.099565,20.172239,528064.252111,1.002279,19.859488,13.345780,2.790679,0.076932,0.052768,106.420106,84.043963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284262,69.530080,76.273601,100.000000,37.037310,46.556962,34.242494,57.975620,23.506329,28.000000,40.060957,1662.597656,28.839192,0.012027,75.421142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.775413,59.910615,139.008723,134.518291,116.503067,118.035566,54.559729,14.430015,135.806199,4.175937,60.050947,50.458938,133.013853,138.116787,130.956559,134.953585,83.160368,131.757573,-0.059171,0.038284,32.025740,-235.622703,131.074905,3.932268,28.478061,11.103043,18.322712,946.122849,20.233189,528098.748906,1.006276,19.985274,13.297238,2.798040,0.075856,0.053078,106.399586,84.009038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266313,69.518364,76.252775,100.000000,37.040010,46.556962,34.242494,57.971979,23.506329,28.000000,40.060482,1677.246094,28.871502,0.012116,75.429358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.739565,59.910615,138.980411,134.518291,116.540575,118.030442,54.623713,14.427732,135.813068,4.185043,60.021322,50.538199,133.039548,138.069191,130.957511,134.992861,83.224077,131.719377,-0.059449,0.038518,32.025740,-235.624006,131.327313,3.939922,28.466287,11.081371,21.694073,1118.896371,20.231530,528045.139754,1.006648,19.984458,13.339707,2.797956,0.075353,0.053215,106.421458,84.030655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274808,69.544294,76.262643,100.000000,37.039253,46.556962,34.242494,57.927287,23.506329,28.000000,40.059026,1673.583984,28.845755,0.012169,75.420894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.801162,59.921914,139.010079,134.508534,116.554890,118.023988,54.606020,14.427732,135.808655,4.194887,59.977140,50.464452,133.044807,138.064938,130.991470,135.001173,83.262905,131.673832,-0.059585,0.038607,32.025740,-235.624333,131.053043,3.948935,28.442054,11.058815,58.777202,3032.483010,20.188475,528158.974210,1.003686,19.875345,13.394821,2.792719,0.076386,0.053272,106.490327,84.024963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295407,69.563225,76.276258,100.000000,37.040015,46.556962,34.242494,57.946804,23.506329,28.000000,40.058753,1666.259766,28.869862,0.012037,75.421840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.706991,59.900419,139.028992,134.511043,116.583423,118.005108,54.540722,14.422452,135.761208,4.203807,60.039459,50.553873,133.035893,138.046734,130.984471,134.972098,83.206305,131.762742,-0.059677,0.038594,32.025740,-235.630430,130.877262,3.958277,28.458318,11.088835,26.226785,1354.734409,20.199797,528018.863898,1.003261,19.912479,13.312192,2.794162,0.075420,0.052643,106.477767,84.020244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275865,69.544935,76.253785,100.000000,37.043254,46.556962,34.242494,57.914913,23.506329,28.000000,40.058064,1680.908203,28.867482,0.012070,75.424977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.779754,59.912269,139.029733,134.493760,116.623125,117.990996,54.550597,14.426733,135.774969,4.211198,59.991062,50.509098,133.039633,138.009301,130.952943,134.998707,83.265104,131.737803,-0.059853,0.038554,32.025740,-235.623045,131.397940,3.965634,28.432516,11.091450,32.776004,1692.725336,20.175509,527875.536378,1.002197,19.859984,13.250798,2.791302,0.076023,0.051992,106.421235,84.049203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275314,69.550612,76.243053,100.000000,37.049969,46.556962,34.242494,57.965890,23.506329,28.000000,40.056269,1662.597656,28.858142,0.012108,75.418209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.796461,59.912269,139.011321,134.493760,116.632897,117.983377,54.627620,14.429301,135.836539,4.218384,59.934738,50.458712,133.040856,138.066507,130.975103,135.051636,83.234038,131.704296,-0.059824,0.038542,32.025740,-235.622600,130.807101,3.972154,28.457218,11.066820,62.313985,3213.684509,20.216740,527953.691737,1.005268,19.936043,13.351445,2.796971,0.077113,0.052623,106.377036,84.046731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274967,69.565625,76.239735,100.000000,37.049797,46.556962,34.242494,57.929086,23.506329,28.000000,40.055966,1662.597656,28.859061,0.012027,75.426401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.803972,59.892978,138.991121,134.489578,116.652319,117.969491,54.575410,14.423165,135.745578,4.226319,60.042658,50.481165,133.021481,138.018330,130.959942,134.953906,83.213115,131.720360,-0.060020,0.038597,32.025740,-235.624816,131.299414,3.979822,28.458967,11.047005,27.124527,1400.216421,20.182005,527725.108943,1.003383,19.872504,13.280293,2.792897,0.076339,0.052783,106.386501,84.023783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272429,69.563089,76.269713,100.000000,37.052626,46.556962,34.242494,57.922350,23.506329,28.000000,40.054313,1680.908203,28.862235,0.012139,75.421781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.738885,59.900970,139.014381,134.485397,116.708295,117.957250,54.550566,14.424592,135.764820,4.236214,60.075018,50.523201,133.037481,138.064415,130.975209,135.022969,83.251759,131.761781,-0.060125,0.038513,32.025740,-235.628289,131.451763,3.990052,28.432029,11.095308,-0.480938,-24.838190,20.170353,527747.511948,1.001534,19.855206,13.294760,2.791590,0.076042,0.052498,106.358881,84.031785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292522,69.574042,76.260488,100.000000,37.053789,46.556962,34.242494,57.944975,23.506329,28.000000,40.053419,1677.246094,28.858989,0.012132,75.420613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.691501,59.912820,139.005318,134.501286,116.778355,117.945653,54.542221,14.426019,135.743693,4.243450,60.019888,50.489379,133.028574,138.045231,130.958525,134.954478,83.216545,131.809405,-0.060409,0.038510,32.025740,-235.626045,130.480275,3.996866,28.427323,11.113212,26.536956,1370.718502,20.160627,527697.840509,1.002157,19.828139,13.323640,2.790764,0.075232,0.052940,106.300689,84.015781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258452,69.549947,76.240632,100.000000,37.056557,46.556962,34.242494,57.953075,23.506329,28.000000,40.052546,1662.597656,28.823560,0.011994,75.419113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.723975,59.907033,138.977468,134.494039,116.872964,117.929616,54.587798,14.427018,135.866289,4.251082,59.994838,50.566724,133.037636,138.083691,130.974977,135.020180,83.206305,131.761759,-0.060650,0.038508,32.025740,-235.623086,131.163767,4.003749,28.439548,11.057264,15.603884,805.317514,20.192001,527615.568478,1.003972,19.903539,13.305515,2.794883,0.075964,0.052565,106.304244,84.075348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282721,69.546807,76.282617,100.000000,37.058198,46.556962,34.242494,57.978008,23.506329,28.000000,40.052282,1677.246094,28.865877,0.012039,75.425292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.685174,59.907033,138.997344,134.494039,116.905210,117.914335,54.551206,14.429159,135.800113,4.260260,60.021047,50.601514,133.049538,138.114786,130.970628,135.062250,83.189904,131.719824,-0.060687,0.038538,32.025740,-235.620292,130.514088,4.012386,28.437420,11.044967,11.505195,594.182167,20.210728,527695.731933,1.005111,19.964504,13.364314,2.797366,0.076723,0.053705,106.291845,84.078143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261866,69.557926,76.244661,100.000000,37.059600,46.556962,34.242494,57.963932,23.506329,28.000000,40.051232,1673.583984,28.865318,0.012156,75.422301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.793563,59.904001,139.027822,134.476755,116.957577,117.901041,54.527944,14.427018,135.720666,4.267917,60.028085,50.490378,133.051513,138.049338,130.979586,134.986606,83.250310,131.708052,-0.060566,0.038381,32.025740,-235.626190,131.121182,4.020272,28.437781,11.120605,50.382379,2603.092129,20.188994,527613.946969,1.003399,19.925053,13.350957,2.794979,0.076393,0.052824,106.330006,84.096052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278523,69.529740,76.256143,100.000000,37.060917,46.556962,34.242494,57.985761,23.506329,28.000000,40.050274,1662.597656,28.800120,0.012037,75.418798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.714321,59.907308,139.027431,134.469786,116.995297,117.892597,54.550951,14.427446,135.819320,4.274139,60.017614,50.612634,133.019231,138.002490,130.983272,134.924940,83.175919,131.706685,-0.060521,0.038091,32.025740,-235.626579,131.651061,4.026474,28.427774,11.123021,20.860475,1077.337727,20.206763,527608.645088,1.004804,19.965278,13.346587,2.797562,0.075866,0.052149,106.345883,84.076416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255477,69.497567,76.256098,100.000000,37.067432,46.556962,34.242494,57.930517,23.506329,28.000000,40.049428,1684.570312,28.843519,0.012074,75.425216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.791500,59.915851,139.006326,134.435777,117.041030,117.893409,54.568400,14.421881,135.850201,4.281322,60.041709,50.446743,133.025024,138.052380,130.956517,135.009501,83.153362,131.770497,-0.060582,0.037834,32.025740,-235.632471,130.841449,4.032875,28.423537,11.047239,28.238414,1457.904468,20.159598,527332.374677,1.002707,19.849937,13.280349,2.792084,0.075713,0.052876,106.314750,84.098775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253393,69.513752,76.243651,100.000000,37.069186,46.556962,34.242494,57.973967,23.506329,28.000000,40.048751,1666.259766,28.867175,0.012125,75.419718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.764339,59.915851,138.991568,134.435777,117.074109,117.878189,54.474884,14.415744,135.711681,4.288630,60.103983,50.397886,133.016292,138.050169,130.964819,134.953656,83.235201,131.752933,-0.060568,0.037562,32.025740,-235.635830,131.392826,4.039987,28.435437,11.065287,59.995949,3102.813023,20.194063,527522.251533,1.003977,19.935335,13.354061,2.796527,0.075967,0.052155,106.302946,84.129526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285130,69.506867,76.258620,100.000000,37.069161,46.556962,34.242494,57.934415,23.506329,28.000000,40.048348,1669.921875,28.828951,0.011988,75.422505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.706841,59.922190,138.970007,134.426020,117.150096,117.867544,54.522235,14.427589,135.815050,4.294831,60.096495,50.538381,133.009480,138.032732,130.984351,134.967783,83.205399,131.783877,-0.060587,0.037448,32.025740,-235.628069,131.445134,4.046736,28.460589,11.131171,51.631324,2667.900363,20.156858,527535.462456,1.001976,19.863924,13.408228,2.791768,0.075882,0.053357,106.279478,84.136073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249157,69.502874,76.256990,100.000000,37.068516,46.556962,34.242494,57.944735,23.506329,28.000000,40.047666,1669.921875,28.859927,0.012097,75.420102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.745974,59.935142,139.009898,134.431874,117.182856,117.862911,54.536518,14.428731,135.837275,4.298690,60.077388,50.682305,133.003765,138.131861,130.970092,135.042753,83.237742,131.735230,-0.060749,0.037455,32.025740,-235.620394,131.071337,4.050500,28.423375,11.115123,19.049081,984.048744,20.164423,527303.647543,1.004168,19.892051,13.317691,2.792995,0.078117,0.052249,106.297859,84.103494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259215,69.521233,76.245942,100.000000,37.068781,46.556962,34.242494,57.980859,23.506329,28.000000,40.047570,1677.246094,28.858521,0.012075,75.417340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.663996,59.919710,139.033931,134.434383,117.182640,117.859896,54.522696,14.427161,135.803018,4.303690,60.000516,50.672776,132.994485,138.067638,130.979396,134.960509,83.233926,131.715051,-0.060692,0.037446,32.025740,-235.625067,131.439485,4.055289,28.450637,11.043543,29.820515,1540.876446,20.185988,527374.101743,1.004498,19.957969,13.362819,2.795792,0.076379,0.052910,106.327972,84.090293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252985,69.507532,76.230560,100.000000,37.078767,46.556962,34.242494,57.962607,23.506329,28.000000,40.046998,1666.259766,28.869231,0.012088,75.423980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.771889,59.927150,139.023009,134.421839,117.197014,117.850898,54.555049,14.425877,135.801734,4.308826,60.085265,50.520587,133.004876,138.156490,130.975858,135.055056,83.202159,131.772860,-0.060566,0.037427,32.025740,-235.627822,130.681470,4.060003,28.440756,11.032238,58.809566,3036.987618,20.173688,527271.925754,1.003362,19.930366,13.306381,2.794395,0.075224,0.052592,106.340801,84.081000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250856,69.517028,76.248368,100.000000,37.080334,46.556962,34.242494,58.006378,23.506329,28.000000,40.045632,1677.246094,28.866111,0.012028,75.426153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.720835,59.927150,139.045368,134.421839,117.214529,117.839698,54.584699,14.423879,135.847460,4.311550,60.022110,50.527848,133.030571,138.170850,130.995804,135.087610,83.220356,131.681406,-0.060597,0.037382,32.025740,-235.628023,131.388071,4.063419,28.452332,11.117666,25.704565,1326.689590,20.213029,527301.677665,1.005370,19.999920,13.300200,2.799491,0.077040,0.053038,106.325099,84.112652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278870,69.551261,76.258067,100.000000,37.085110,46.556962,34.242494,57.952316,23.506329,28.000000,40.045285,1680.908203,28.858647,0.012131,75.422037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.829350,59.912820,139.078037,134.437450,117.211016,117.835985,54.608135,14.425306,135.898081,4.314805,59.954134,50.601722,133.016890,138.145776,130.971621,135.133530,83.217905,131.836769,-0.060550,0.037330,32.025740,-235.624799,131.060406,4.066318,28.458606,11.134470,32.114879,1656.833780,20.161441,527267.651786,1.002323,19.895531,13.360603,2.793203,0.075346,0.053475,106.319925,84.130202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277881,69.534495,76.263010,100.000000,37.087362,46.556962,34.242494,57.980604,23.506329,28.000000,40.043989,1669.921875,28.847594,0.012021,75.422488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.733885,59.875341,139.124417,134.425463,117.208753,117.849699,54.566159,14.428445,135.911517,4.319138,59.912891,50.561653,133.011906,138.185723,131.001125,135.089732,83.220809,131.777714,-0.060621,0.037325,32.025740,-235.625743,131.234373,4.070513,28.443154,11.040369,62.708255,3237.660650,20.185710,527211.713786,1.002814,19.948424,13.297100,2.796521,0.075897,0.053290,106.280563,84.133920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259653,69.544505,76.262232,100.000000,37.092214,46.556962,34.242494,57.923848,23.506329,28.000000,40.043220,1669.921875,28.843105,0.012009,75.494281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.877030,59.882231,139.085799,134.425463,117.218495,117.869656,54.602752,14.426019,135.831622,4.322624,59.994055,50.650030,132.985162,138.145018,130.977415,135.097573,83.201862,131.760270,-0.060886,0.037378,32.025740,-235.626045,131.196705,4.074509,28.464358,11.038999,25.566618,1319.133473,20.139808,527103.615520,0.999915,19.821717,13.376502,2.791087,0.076147,0.052437,106.273644,84.131315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263323,69.537379,76.229533,100.000000,37.101868,46.556962,34.242494,57.974351,23.506329,28.000000,40.040523,1677.246094,28.857168,0.012060,75.418857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.826551,59.882231,139.136033,134.425463,117.254400,117.878865,54.588826,14.423736,135.863824,4.325709,59.942965,50.509350,132.998928,138.105273,130.995868,135.066932,83.167341,131.820018,-0.060744,0.037453,32.025740,-235.626859,131.573439,4.077416,28.473842,11.137553,25.979620,1340.784654,20.189902,527168.922588,1.002813,19.883091,13.344355,2.797377,0.076224,0.052360,106.302499,84.104171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253605,69.555065,76.243329,100.000000,37.106908,46.556962,34.242494,57.898199,23.506329,28.000000,40.039758,1666.259766,28.854860,0.012090,75.495662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.686395,59.875341,139.102853,134.456405,117.275548,117.895439,54.582082,14.422880,135.883724,4.330031,60.091891,50.361000,133.014008,138.132390,131.021064,135.081070,83.231525,131.863400,-0.060909,0.037525,32.025740,-235.628041,130.353298,4.081482,28.476745,11.117053,31.612521,1631.695160,20.123570,527208.180683,0.999167,19.741810,13.354663,2.788574,0.083322,0.052951,106.479653,84.101364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263157,69.551744,76.240497,100.000000,37.109920,46.556962,34.242494,57.926382,23.506329,28.000000,40.038039,1669.921875,28.904678,0.011998,75.500418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.737633,59.867900,139.056271,134.441352,117.306075,117.899359,54.573938,14.420882,135.916375,4.333896,60.131640,50.551653,133.004369,138.161801,131.012177,135.045987,83.179372,131.716934,-0.060881,0.037547,32.025740,-235.629223,131.542848,4.085092,28.486030,11.078396,60.530080,3124.754824,20.155089,527363.733792,1.000614,19.794024,13.418772,2.792407,0.075836,0.053272,106.469039,84.109253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248236,69.533091,76.226215,100.000000,37.114426,46.556962,34.242494,57.999879,23.506329,28.000000,40.036600,1669.921875,28.941514,0.012096,75.500802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.710034,59.909513,139.088717,134.466998,117.314245,117.909285,54.594041,14.428445,135.931293,4.335984,60.129299,50.531440,133.016053,138.104094,130.987452,135.134062,83.272255,131.783264,-0.060742,0.037588,32.025740,-235.622803,131.409442,4.088020,28.483326,11.080956,20.479917,1056.849026,20.216443,527384.587061,1.003963,19.932321,13.376066,2.799617,0.076419,0.052763,106.471978,84.160835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247080,69.559753,76.258090,100.000000,37.118336,46.556962,34.242494,57.975639,23.506329,28.000000,40.035435,1680.908203,28.860883,0.012106,75.493779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.825260,59.929906,139.067620,134.510764,117.316656,117.911547,54.512584,14.419740,135.845773,4.336427,60.109216,50.467669,132.990280,138.067743,130.958511,135.006709,83.198661,131.898622,-0.060723,0.037625,32.025740,-235.635102,130.817771,4.088027,28.438268,11.085391,10.732279,554.657863,20.186764,527468.133022,1.002990,19.871766,13.355686,2.795796,0.076253,0.052516,106.416197,84.133423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208599,69.508830,76.214772,100.000000,37.119764,46.556962,34.242494,57.989881,23.506329,28.000000,40.036411,1669.921875,28.841933,0.012088,75.497205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.699328,59.929906,139.075881,134.510764,117.305634,117.908481,54.585901,14.422166,135.977805,4.338054,60.039139,50.517526,132.998267,138.137402,130.967294,135.104640,83.156563,131.820897,-0.060631,0.037652,32.025740,-235.628918,131.268557,4.088786,28.461437,11.104756,25.527758,1317.535063,20.207830,527389.916805,1.003427,19.941984,13.295658,2.798001,0.075921,0.051991,106.371999,84.160337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220085,69.526539,76.222988,100.000000,37.121005,46.556962,34.242494,57.929781,23.506329,28.000000,40.036602,1666.259766,28.903921,0.012022,75.502106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.801724,59.924394,139.054659,134.522194,117.300872,117.913025,54.563457,14.422024,135.855084,4.339383,60.017808,50.513972,133.026155,138.133170,130.978972,135.057722,83.237383,131.775537,-0.060624,0.037622,32.025740,-235.626121,130.719385,4.090404,28.474942,11.090314,23.187038,1197.218430,20.153997,527515.352551,1.002446,19.843035,13.426363,2.791107,0.075503,0.052857,106.341690,84.174968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234673,69.512476,76.234047,100.000000,37.126130,46.556962,34.242494,57.997217,23.506329,28.000000,40.035733,1677.246094,28.854229,0.012069,75.500222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.691381,59.904828,139.075277,134.518849,117.290848,117.906298,54.562175,14.421595,135.812979,4.338663,60.103424,50.500712,133.017621,138.177728,130.973905,135.028121,83.197481,131.794697,-0.060697,0.037646,32.025740,-235.630796,130.823542,4.090100,28.461563,11.103999,2.274074,117.420244,20.211981,527684.068852,1.003862,19.973474,13.429986,2.798345,0.075394,0.052216,106.279724,84.168975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235059,69.555208,76.244063,100.000000,37.127982,46.556962,34.242494,57.944477,23.506329,28.000000,40.035066,1677.246094,28.879111,0.012130,75.502720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.767222,59.918056,139.057197,134.537526,117.254306,117.897913,54.593297,14.425020,135.841247,4.338315,60.132131,50.451669,133.028279,138.079893,131.025293,135.022745,83.248480,131.751762,-0.060734,0.037646,32.025740,-235.624267,131.341243,4.089677,28.460355,11.138635,18.697225,964.867832,20.162747,527441.695637,1.002030,19.861883,13.326703,2.792166,0.075658,0.052702,106.227121,84.166464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248168,69.541327,76.237410,100.000000,37.132464,46.556962,34.242494,58.001397,23.506329,28.000000,40.033393,1666.259766,28.904552,0.012021,75.507638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.746863,59.918056,139.025670,134.537526,117.260723,117.894142,54.522566,14.427161,135.861856,4.339621,60.114568,50.450074,133.032595,138.074509,130.992019,135.037435,83.209215,131.725499,-0.060765,0.037639,32.025740,-235.626047,131.363126,4.090424,28.428099,11.109823,50.079319,2587.689275,20.213771,527549.711018,1.004390,19.956638,13.376096,2.798781,0.075900,0.052535,106.162982,84.168863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227054,69.530185,76.253424,100.000000,37.133141,46.556962,34.242494,57.963604,23.506329,28.000000,40.033195,1680.908203,28.864633,0.012052,75.498441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.848905,59.935693,139.009224,134.565403,117.276668,117.890232,54.611308,14.420026,135.795883,4.340816,60.130812,50.515548,133.009874,138.082424,130.974278,134.949789,83.199394,131.719179,-0.060267,0.037695,32.025740,-235.629752,130.969468,4.092448,28.450150,11.084868,23.004567,1186.756115,20.176022,527363.664423,1.002100,19.891269,13.303831,2.794152,0.076994,0.052829,106.163363,84.172927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223830,69.520319,76.234047,100.000000,37.133925,46.556962,34.242494,57.978776,23.506329,28.000000,40.033087,1673.583984,28.909925,0.012109,75.456897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.729453,59.945063,139.055714,134.593558,117.275311,117.888134,54.577867,14.425734,135.835259,4.341264,60.087744,50.604587,133.055042,137.967897,131.006771,135.001620,83.194783,131.771575,-0.060435,0.037665,32.025740,-235.623064,131.462042,4.093250,28.467279,11.092153,5.588010,288.450047,20.180084,527448.181602,1.003819,19.912358,13.330087,2.794662,0.076316,0.052647,106.139761,84.175259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244105,69.553457,76.248345,100.000000,37.134445,46.556962,34.242494,57.920956,23.506329,28.000000,40.032947,1677.246094,28.872909,0.012005,75.495475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.779668,59.935418,139.071592,134.605824,117.287581,117.884303,54.630168,14.423451,135.846378,4.341851,60.060223,50.541065,133.065636,138.123146,131.023982,135.037799,83.165779,131.680488,-0.060330,0.037685,32.025740,-235.629921,130.664196,4.093325,28.465999,11.118802,20.479381,1056.122476,20.131855,527406.956500,0.999947,19.824359,13.336776,2.788611,0.076343,0.052640,106.186338,84.149955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261714,69.561096,76.252052,100.000000,37.142613,46.556962,34.242494,57.983397,23.506329,28.000000,40.032462,1666.259766,28.866742,0.012029,75.495014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.746000,59.904828,139.096642,134.589098,117.232854,117.885048,54.574330,14.431585,135.810547,4.342758,60.010228,50.586397,133.049249,138.064701,131.019182,135.075596,83.138862,131.729922,-0.060230,0.037724,32.025740,-235.618356,130.808242,4.094433,28.473589,11.115899,53.715786,2772.959452,20.192773,527507.835024,1.003208,19.957407,13.367341,2.796245,0.074821,0.052316,106.181206,84.150000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251588,69.560522,76.231503,100.000000,37.146807,46.556962,34.242494,57.956309,23.506329,28.000000,40.031482,1680.908203,28.895645,0.012039,75.501569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.742705,59.904828,139.002892,134.589098,117.217933,117.881264,54.547163,14.430871,135.814083,4.343347,60.029164,50.564892,133.031112,138.009514,130.997122,135.002357,83.169668,131.831234,-0.060243,0.037640,32.025740,-235.619560,130.838529,4.095464,28.480892,11.073924,22.409232,1157.403506,20.170941,527503.491104,1.001079,19.895741,13.351221,2.793743,0.075035,0.052314,106.198885,84.136699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254118,69.554748,76.214783,100.000000,37.144871,46.556962,34.242494,57.974768,23.506329,28.000000,40.029428,1680.908203,28.887748,0.012106,75.501373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.703588,59.904277,139.033966,134.583244,117.191506,117.881192,54.659528,14.422737,135.766397,4.343867,60.050495,50.492919,133.061228,138.017411,131.006383,135.042790,83.160334,131.741317,-0.060272,0.037349,32.025740,-235.630144,130.777694,4.095653,28.495659,11.067181,32.046430,1651.747932,20.188374,527545.644309,1.002774,19.900025,13.402631,2.796137,0.075549,0.052535,106.266615,84.149004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281483,69.579612,76.249857,100.000000,37.144317,46.556962,34.242494,57.975036,23.506329,28.000000,40.028564,1666.259766,28.890002,0.012010,75.447189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.745634,59.907033,139.053076,134.589655,117.173431,117.889541,54.549042,14.427161,135.827861,4.344602,60.004835,50.531780,133.041600,138.070747,131.006087,134.974688,83.171979,131.835196,-0.060335,0.037157,32.025740,-235.623924,131.015924,4.096143,28.472490,11.144946,61.211478,3161.372930,20.175600,527463.576571,1.003314,19.903439,13.421998,2.794438,0.076934,0.052667,106.310999,84.170434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278673,69.600052,76.215054,100.000000,37.151793,46.556962,34.242494,57.997939,23.506329,28.000000,40.027719,1669.921875,28.906085,0.012003,75.503436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.685062,59.896010,139.054019,134.583523,117.158430,117.907051,54.584032,14.423022,135.825520,4.345943,59.988062,50.543398,133.046472,138.048450,131.012134,134.991248,83.169030,131.863543,-0.060235,0.036892,32.025740,-235.627899,131.374977,4.097730,28.495821,11.132054,27.235796,1405.738199,20.197765,527509.655385,1.002115,19.943430,13.386804,2.797262,0.075807,0.052721,106.370613,84.167487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.256496,69.599056,76.206313,100.000000,37.155877,46.556962,34.242494,57.976341,23.506329,28.000000,40.027017,1677.246094,28.904246,0.012122,75.427338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.783747,59.896010,139.049864,134.583523,117.094489,117.912416,54.547702,14.427161,135.881958,4.346959,59.956276,50.612674,133.056869,138.016764,130.989608,135.119413,83.129723,131.778062,-0.059884,0.036880,32.025740,-235.625394,131.244184,4.099465,28.464232,11.078305,33.556409,1733.121500,20.183042,527496.832017,1.003291,19.902609,13.421649,2.795282,0.075580,0.052801,106.391222,84.177601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266003,69.592783,76.211990,100.000000,37.157036,46.556962,34.242494,58.010732,23.506329,28.000000,40.025662,1669.921875,28.903524,0.012086,75.424670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.824671,59.891049,139.025365,134.566518,117.054900,117.932192,54.590361,14.422594,135.779166,4.347211,59.941005,50.649854,133.062479,138.066507,131.016553,135.028794,83.176859,131.801573,-0.059564,0.036862,32.025740,-235.624733,131.796315,4.099858,28.454513,11.093667,19.417031,1002.067177,20.213025,527608.225520,1.004111,19.954372,13.438631,2.798709,0.076265,0.052231,106.455449,84.189185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263307,69.582201,76.214208,100.000000,37.163194,46.556962,34.242494,57.958308,23.506329,28.000000,40.024199,1666.259766,28.948366,0.012051,75.425659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.670493,59.876995,139.043328,134.549513,117.044150,117.954249,54.524553,14.427018,135.901428,4.348872,59.944667,50.578744,133.053115,138.069622,130.994760,135.036315,83.164923,131.804854,-0.059658,0.036985,32.025740,-235.625210,131.063424,4.101348,28.500743,11.121903,48.199734,2490.476923,20.168582,527648.875939,1.002636,19.852110,13.435615,2.793077,0.076421,0.052741,106.443820,84.178076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266539,69.563428,76.209174,100.000000,37.162298,46.556962,34.242494,57.935098,23.506329,28.000000,40.022598,1669.921875,28.918598,0.012078,75.497103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.798508,59.864593,139.068056,134.535017,117.007946,117.975570,54.564548,14.421881,135.901521,4.351212,59.955996,50.597810,133.038114,138.074137,131.022749,135.093109,83.186641,131.845424,-0.059732,0.037238,32.025740,-235.630511,131.436652,4.103938,28.484931,11.091648,7.216147,372.584504,20.149690,527595.174306,1.001103,19.804787,13.400121,2.790292,0.075722,0.052443,106.419609,84.203038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264961,69.591742,76.205123,100.000000,37.170338,46.556962,34.242494,58.017564,23.506329,28.000000,40.021513,1677.246094,28.846350,0.012093,75.422463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.785901,59.865145,139.042256,134.521636,116.993296,117.992342,54.666042,14.426733,135.745877,4.351706,60.006109,50.495128,133.040785,138.088149,131.011859,134.972305,83.182215,131.709236,-0.059774,0.037474,32.025740,-235.626312,131.766027,4.104864,28.503971,11.068875,23.210895,1196.201261,20.225117,527809.194868,1.005882,19.950468,13.413683,2.799314,0.077232,0.052365,106.390622,84.214124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273229,69.567210,76.217548,100.000000,37.173627,46.556962,34.242494,57.953454,23.506329,28.000000,40.019790,1666.259766,28.901379,0.012111,75.503990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.794341,59.865145,139.013159,134.521636,117.001041,118.007596,54.541037,14.427304,135.765897,4.353626,60.007731,50.564410,133.070191,138.032447,131.018470,134.945821,83.186663,131.731518,-0.059761,0.037750,32.025740,-235.624271,131.837082,4.106185,28.505143,11.137806,52.028900,2687.517206,20.173568,527746.329020,1.002453,19.805412,13.412051,2.792615,0.075951,0.052634,106.376649,84.234076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273252,69.585499,76.249220,100.000000,37.172372,46.556962,34.242494,57.959630,23.506329,28.000000,40.018622,1666.259766,28.878697,0.012028,75.421014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
