OSU 80 Ton Compressor Load Stand
49.698830,59.879475,139.015013,134.532508,116.966060,118.016821,54.565041,14.419455,135.802667,4.356516,60.063564,50.686511,133.061924,137.966035,131.029176,134.983443,83.162108,131.793536,-0.059690,0.037817,32.025740,-235.634734,131.082456,4.108226,28.475230,11.109300,18.476471,953.969586,20.178497,527839.615889,1.001014,19.819015,13.349031,2.792804,0.078339,0.054312,106.374615,84.242601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257727,69.584095,76.232287,100.000000,37.172723,46.556962,34.242494,57.954515,23.506329,28.000000,40.018086,1680.908203,28.878246,0.012110,75.423673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.782735,59.890222,139.058718,134.538362,116.944654,118.020629,54.590140,14.420739,135.734654,4.356859,59.960601,50.464119,133.062521,138.009687,131.043730,134.975112,83.159288,131.791556,-0.059512,0.037844,32.025740,-235.631162,131.051598,4.108996,28.479197,11.086022,30.029158,1549.740352,20.173247,527891.712767,1.003252,19.810276,13.355620,2.791746,0.075201,0.052400,106.404503,84.239376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262937,69.601343,76.246743,100.000000,37.179300,46.556962,34.242494,58.005990,23.506329,28.000000,40.017023,1666.259766,28.903398,0.012107,75.424559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.709039,59.872585,139.057292,134.529720,116.980897,118.021385,54.593273,14.426590,135.815522,4.356625,60.013409,50.586763,133.048560,138.011285,131.013064,135.003454,83.236751,131.808017,-0.059480,0.037832,32.025740,-235.628415,131.210818,4.108592,28.464051,11.106379,61.258295,3161.227620,20.219147,528078.688634,1.005045,19.923561,13.410892,2.797149,0.076007,0.053080,106.484346,84.204536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263723,69.588428,76.260183,100.000000,37.183725,46.556962,34.242494,57.963745,23.506329,28.000000,40.016513,1669.921875,28.889731,0.012029,75.421917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.828498,59.872585,139.021807,134.529720,116.990697,118.025963,54.582615,14.423593,135.780001,4.356383,60.127590,50.587827,133.058936,138.107584,131.031220,134.990352,83.130876,131.757028,-0.059658,0.037872,32.025740,-235.623081,131.605928,4.108004,28.478890,11.103656,27.719314,1430.731509,20.188483,528059.118844,1.002783,19.847371,13.412731,2.793312,0.077468,0.052800,106.463582,84.203647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275283,69.573415,76.258050,100.000000,37.186526,46.556962,34.242494,58.003833,23.506329,28.000000,40.014689,1677.246094,28.901072,0.012116,75.496370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.783260,59.904828,139.068775,134.548398,117.019809,118.031271,54.552603,14.426305,135.756399,4.356806,59.976385,50.481543,133.072532,138.016071,130.996396,135.042120,83.205387,131.821118,-0.059501,0.037890,32.025740,-235.624290,130.275633,4.107815,28.480675,11.147488,11.961312,617.722378,20.220975,527914.950835,1.004319,19.906088,13.343420,2.797425,0.074915,0.052450,106.490801,84.164222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247110,69.542761,76.235147,100.000000,37.187251,46.556962,34.242494,57.944086,23.506329,28.000000,40.014755,1680.908203,28.887802,0.012109,75.498952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.794944,59.883057,139.076213,134.562336,117.031072,118.025860,54.611916,14.425448,135.868969,4.356470,60.054602,50.475001,133.065706,138.068543,131.039170,135.102707,83.148425,131.734723,-0.059575,0.037891,32.025740,-235.625146,131.387356,4.107748,28.489240,11.089809,25.615977,1321.458432,20.162440,528085.925227,1.001908,19.782363,13.424044,2.790006,0.075917,0.052104,106.508534,84.209752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254729,69.549962,76.238674,100.000000,37.193447,46.556962,34.242494,57.968173,23.506329,28.000000,40.012924,1666.259766,28.904985,0.012021,75.432503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.832219,59.894081,139.036322,134.572929,117.068494,118.013655,54.573515,14.429159,135.842280,4.354979,59.986691,50.587382,133.048644,137.995859,131.005396,135.070236,83.156657,131.876209,-0.059338,0.037882,32.025740,-235.615392,130.995406,4.106439,28.479972,11.078846,51.966994,2682.721977,20.192520,528025.651643,1.003591,19.861433,13.381272,2.793485,0.076089,0.052022,106.491880,84.189000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248447,69.522508,76.237500,100.000000,37.192139,46.556962,34.242494,57.961788,23.506329,28.000000,40.011892,1669.921875,28.900405,0.012013,75.421321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.673685,59.891049,139.016327,134.587983,117.103461,118.000816,54.572542,14.419883,135.812901,4.354593,60.006114,50.565274,133.067913,138.085062,131.016187,135.000169,83.202236,131.698305,-0.059260,0.037812,32.025740,-235.631692,131.668624,4.105722,28.482767,11.126230,7.546530,389.585767,20.185847,528085.673095,1.002139,19.827564,13.395446,2.792979,0.076441,0.054233,106.537872,84.189643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268314,69.538217,76.231558,100.000000,37.196133,46.556962,34.242494,57.944272,23.506329,28.000000,40.011428,1677.246094,28.859188,0.012114,75.419710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.789093,59.891049,139.069018,134.587983,117.105720,117.986740,54.595562,14.419598,135.786466,4.355190,59.967210,50.654167,133.057438,138.094428,131.025067,135.075017,83.166988,131.662433,-0.059475,0.037790,32.025740,-235.629200,130.616454,4.106324,28.488428,11.171667,17.912355,924.326358,20.162015,528005.332184,1.001945,19.800008,13.457273,2.790089,0.075238,0.052587,106.588690,84.190750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253324,69.532366,76.227321,100.000000,37.201026,46.556962,34.242494,58.028594,23.506329,28.000000,40.010347,1662.597656,28.844493,0.012074,75.425778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.770036,59.887742,139.113718,134.588819,117.107595,117.975005,54.506071,14.435581,135.911952,4.354500,59.949466,50.595916,133.062549,138.062153,131.032517,135.060686,83.162679,131.794970,-0.059543,0.037752,32.025740,-235.615177,131.048002,4.106040,28.493603,11.122660,41.115739,2125.167726,20.228629,527951.512382,1.005361,19.961210,13.323593,2.798591,0.076140,0.051895,106.611550,84.189302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248431,69.516680,76.217209,100.000000,37.205617,46.556962,34.242494,57.971549,23.506329,28.000000,40.009235,1669.921875,28.907275,0.012061,75.428736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.782382,59.873963,139.092270,134.574044,117.139219,117.970391,54.605148,14.421738,135.795961,4.353419,59.991004,50.526845,133.109739,138.157259,131.056959,135.134363,83.182125,131.810185,-0.059611,0.037710,32.025740,-235.629673,130.969549,4.105624,28.496524,11.057516,8.818432,454.975242,20.181233,527884.808829,1.002257,19.841613,13.341067,2.793162,0.075454,0.052573,106.659536,84.189548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250946,69.532479,76.243820,100.000000,37.211790,46.556962,34.242494,57.981630,23.506329,28.000000,40.008245,1677.246094,28.947014,0.012138,75.426460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.696643,59.868452,139.063993,134.558712,117.155852,117.977947,54.517930,14.422309,135.905381,4.354218,60.015009,50.514908,133.067892,138.060496,131.046789,135.125318,83.174593,131.792636,-0.059700,0.037661,32.025740,-235.632696,131.550312,4.105358,28.499301,11.120785,17.813774,920.548299,20.194176,527852.640868,1.004217,19.858041,13.411033,2.795130,0.077530,0.052529,106.672889,84.185288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264553,69.537779,76.224280,100.000000,37.216055,46.556962,34.242494,57.974579,23.506329,28.000000,40.006546,1666.259766,28.911007,0.012093,75.424602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.745741,59.868452,139.093835,134.558712,117.160023,117.989441,54.595545,14.434153,135.882577,4.356676,59.983846,50.513920,133.095926,138.120762,131.063266,135.047687,83.200849,131.755671,-0.059763,0.037652,32.025740,-235.619218,130.818969,4.107728,28.495749,11.103728,32.313038,1667.441406,20.184089,527759.091765,1.002046,19.831477,13.399119,2.794006,0.076615,0.052216,106.663449,84.192338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280546,69.556257,76.274644,100.000000,37.215154,46.556962,34.242494,58.021125,23.506329,28.000000,40.005167,1680.908203,28.903380,0.012034,75.428881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.824728,59.880853,139.099323,134.565681,117.105738,117.997894,54.536887,14.427446,135.896299,4.357880,60.005628,50.620756,133.066268,138.103913,131.021515,135.049129,83.166221,131.772144,-0.059839,0.037615,32.025740,-235.621515,131.563771,4.110036,28.491061,11.087609,18.981700,980.561305,20.219758,527861.601121,1.005602,19.914804,13.397963,2.798257,0.076523,0.053233,106.651208,84.176516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268623,69.556378,76.242200,100.000000,37.224234,46.556962,34.242494,58.000029,23.506329,28.000000,40.004222,1680.908203,28.947446,0.012135,75.426665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.736298,59.872034,139.068542,134.563451,117.108781,117.996371,54.636543,14.425448,135.809804,4.358783,60.040029,50.514149,133.070198,138.054966,131.058403,135.082661,83.182354,131.890781,-0.059853,0.037651,32.025740,-235.625963,131.156976,4.110650,28.475807,11.043380,26.115051,1346.597052,20.203848,527818.941061,1.003181,19.863916,13.353399,2.796095,0.075758,0.051988,106.632704,84.171820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261631,69.559352,76.235401,100.000000,37.228262,46.556962,34.242494,57.956008,23.506329,28.000000,40.002769,1669.921875,28.878318,0.012020,75.425727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.848789,59.892151,139.050907,134.571535,117.110404,117.993128,54.489193,14.430729,135.847772,4.361957,60.076656,50.516667,133.083364,138.093454,131.035942,135.089081,83.170032,131.752083,-0.059727,0.037628,32.025740,-235.622153,131.653853,4.113193,28.473481,11.133118,62.535491,3233.301351,20.170842,527897.124265,1.002615,19.794533,13.396186,2.791773,0.075065,0.054016,106.665662,84.144408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260823,69.555223,76.242336,100.000000,37.229429,46.556962,34.242494,58.002510,23.506329,28.000000,40.001641,1662.597656,28.902136,0.012000,75.427815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.725000,59.907308,139.042599,134.582407,117.137572,118.000680,54.568971,14.422880,135.844499,4.364808,60.039035,50.563722,133.092812,138.101473,131.054330,135.067217,83.214877,131.761538,-0.059664,0.037632,32.025740,-235.625428,131.361292,4.115661,28.510948,11.139050,24.638882,1272.053051,20.205980,527906.051206,1.002705,19.877284,13.438789,2.796118,0.076966,0.052380,106.693425,84.170439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278031,69.559556,76.251719,100.000000,37.229107,46.556962,34.242494,57.944416,23.506329,28.000000,40.001547,1677.246094,28.902154,0.012100,75.422778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.748929,59.907308,139.070148,134.582407,117.105936,117.999934,54.587332,14.427874,135.874500,4.364835,59.958921,50.550362,133.091055,138.115137,131.055669,135.045646,83.202986,131.831176,-0.059771,0.037687,32.025740,-235.624517,131.175065,4.116062,28.486229,11.095344,20.336625,1049.583528,20.152851,527867.505732,1.002949,19.780937,13.382439,2.789454,0.078220,0.052853,106.713274,84.171619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258701,69.555178,76.261971,100.000000,37.235230,46.556962,34.242494,58.009239,23.506329,28.000000,40.001331,1666.259766,28.863281,0.012121,75.424022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.727444,59.868176,139.083988,134.579899,117.060537,117.999188,54.507585,14.421881,135.757369,4.364749,60.085830,50.563048,133.113669,138.121903,131.063999,135.026614,83.212107,131.772619,-0.059994,0.037687,32.025740,-235.629857,131.737843,4.115697,28.480657,11.052269,23.253260,1201.868349,20.209918,527912.151754,1.004328,19.924265,13.342276,2.796231,0.075364,0.051906,106.716190,84.197056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271364,69.551230,76.268697,100.000000,37.237794,46.556962,34.242494,57.996543,23.506329,28.000000,39.998731,1669.921875,28.861532,0.012049,75.422497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.785113,59.893254,139.058834,134.569584,117.024742,118.010650,54.551052,14.424592,135.913548,4.366906,59.957858,50.555526,133.061495,138.106784,131.063245,135.046438,83.163546,131.713788,-0.059973,0.037654,32.025740,-235.628289,131.617043,4.117189,28.467892,11.104431,3.739517,193.126724,20.202998,527919.626136,1.003453,19.899470,13.388651,2.795440,0.075240,0.051844,106.685604,84.177517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259343,69.529664,76.258862,100.000000,37.242791,46.556962,34.242494,58.009546,23.506329,28.000000,39.997568,1677.246094,28.878534,0.012125,75.429486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.744643,59.872034,139.050561,134.566796,116.979539,118.023600,54.497830,14.424449,135.898696,4.368507,59.949049,50.600866,133.063344,138.094372,131.061998,135.027390,83.102625,131.746784,-0.059774,0.037650,32.025740,-235.628269,131.470873,4.118320,28.473247,11.118080,49.317334,2549.472760,20.212301,527850.675651,1.005288,19.882600,13.350534,2.796926,0.075421,0.051783,106.630251,84.218685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251777,69.515872,76.257164,100.000000,37.243544,46.556962,34.242494,57.977994,23.506329,28.000000,39.997696,1666.259766,28.880806,0.012104,75.426955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.687969,59.872034,139.057737,134.566796,116.957293,118.034350,54.519300,14.423593,135.826091,4.368063,59.975465,50.526101,133.086506,138.177599,131.060024,135.064182,83.221642,131.791961,-0.059944,0.037618,32.025740,-235.630595,131.247469,4.118116,28.484534,11.038098,26.674840,1378.419929,20.186071,528006.436241,1.003372,19.847940,13.369955,2.793181,0.076328,0.052375,106.621634,84.237597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277487,69.550293,76.279547,100.000000,37.247191,46.556962,34.242494,57.999952,23.506329,28.000000,39.995725,1677.246094,28.889010,0.012035,75.420690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.796187,59.864593,139.078201,134.567354,116.885272,118.035933,54.488871,14.422880,135.831424,4.368369,59.976294,50.458950,133.076580,138.125192,131.074493,135.033317,83.187732,131.807735,-0.060115,0.037741,32.025740,-235.632289,131.545662,4.118358,28.494126,11.124031,-0.294906,-15.247734,20.204067,528197.571010,1.005304,19.868637,13.447220,2.795287,0.077912,0.053737,106.571493,84.251059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283437,69.539635,76.274599,100.000000,37.251468,46.556962,34.242494,58.029040,23.506329,28.000000,39.993859,1680.908203,28.899954,0.012125,75.421789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.724862,59.853019,139.032060,134.575717,116.890179,118.042851,54.567817,14.421881,135.838597,4.369015,60.002041,50.613891,133.053080,138.070210,131.054421,134.953925,83.171285,131.751071,-0.060141,0.038000,32.025740,-235.629040,130.740943,4.119191,28.464069,11.101529,35.983628,1857.797431,20.232624,528020.908919,1.006260,19.927381,13.350578,2.798620,0.076087,0.052550,106.587305,84.182800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259025,69.520628,76.279846,100.000000,37.256576,46.556962,34.242494,57.971352,23.506329,28.000000,39.992137,1662.597656,28.934969,0.012063,75.429861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.767472,59.872585,139.000290,134.589377,116.883722,118.039851,54.539900,14.416173,135.823246,4.369324,60.057178,50.549706,133.086394,138.173614,131.066501,134.999881,83.190166,131.814577,-0.059984,0.038258,32.025740,-235.634585,131.224874,4.119010,28.469803,11.131387,24.172852,1248.658150,20.186452,528015.469542,1.004411,19.807813,13.392299,2.792949,0.076412,0.051537,106.642700,84.176359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274460,69.541870,76.276229,100.000000,37.256557,46.556962,34.242494,58.009587,23.506329,28.000000,39.990841,1677.246094,28.842401,0.012009,75.421005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.808776,59.876168,138.998292,134.589934,116.876808,118.030707,54.623020,14.421453,135.800088,4.367602,60.025000,50.459635,133.093571,138.014491,131.058192,134.981856,83.181112,131.747868,-0.060010,0.038548,32.025740,-235.629632,130.944463,4.117259,28.492197,11.074970,32.298309,1665.842997,20.212685,528115.034351,1.004567,19.870120,13.380684,2.796027,0.076097,0.052033,106.703507,84.164865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267633,69.533800,76.265453,100.000000,37.254096,46.556962,34.242494,57.987252,23.506329,28.000000,39.990551,1666.259766,28.882699,0.012157,75.421397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.794960,59.876168,139.046429,134.589934,116.924071,118.036799,54.595314,14.426447,135.820119,4.365768,60.065146,50.601240,133.074197,138.056783,131.045745,135.056605,83.163658,131.662590,-0.060343,0.038476,32.025740,-235.626761,131.193543,4.115691,28.509109,11.097616,57.501329,2967.238846,20.189395,528059.769005,1.004162,19.845539,13.393253,2.792995,0.075857,0.052621,106.771249,84.135999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269249,69.545379,76.268037,100.000000,37.256082,46.556962,34.242494,57.965023,23.506329,28.000000,39.989602,1677.246094,28.901054,0.012037,75.425420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.730744,59.894356,139.055809,134.595231,116.969290,118.036176,54.592387,14.429730,135.827651,4.364614,60.030467,50.615892,133.096214,138.137113,131.053089,135.057606,83.187693,131.739331,-0.060592,0.038189,32.025740,-235.621518,130.938382,4.115154,28.511616,11.131802,9.613234,496.097956,20.169041,528014.335335,1.001652,19.806357,13.369272,2.790639,0.076015,0.052419,106.802213,84.149401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270888,69.535808,76.270028,100.000000,37.262675,46.556962,34.242494,57.969960,23.506329,28.000000,39.989338,1680.908203,28.896457,0.012104,75.421073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.765433,59.866523,139.084117,134.601921,116.984431,118.030972,54.566260,14.426305,135.843675,4.362636,59.851641,50.553503,133.098963,138.188326,131.086079,135.043424,83.194318,131.760066,-0.060642,0.037962,32.025740,-235.627884,131.479908,4.113329,28.490917,11.145360,16.318220,842.516860,20.183072,528089.443582,1.002518,19.820658,13.344474,2.792380,0.076446,0.052280,106.836113,84.153980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270518,69.550799,76.288654,100.000000,37.270844,46.556962,34.242494,58.004449,23.506329,28.000000,39.988406,1666.259766,28.903921,0.012033,75.424491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.736871,59.850263,139.054158,134.563730,116.955027,118.031832,54.507315,14.429587,135.794494,4.359952,59.958418,50.471505,133.109402,138.142696,131.067086,135.084028,83.195549,131.703928,-0.060728,0.037891,32.025740,-235.621824,130.732496,4.110866,28.478854,11.067884,14.439457,746.321677,20.214665,528107.868040,1.004038,19.905362,13.358461,2.796174,0.076991,0.052876,106.816626,84.183778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253906,69.552460,76.261063,100.000000,37.272934,46.556962,34.242494,57.985016,23.506329,28.000000,39.986043,1673.583984,28.858448,0.012026,75.424304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.769758,59.850263,139.009845,134.563730,116.927923,118.018894,54.580696,14.422024,135.834981,4.356920,59.994369,50.449160,133.079737,138.043362,131.065641,134.986175,83.147020,131.715627,-0.060794,0.037892,32.025740,-235.631348,130.874713,4.107589,28.489150,11.093956,13.760734,710.284812,20.200539,528002.101435,1.003631,19.841590,13.362106,2.794794,0.076308,0.052387,106.758230,84.154477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246959,69.564613,76.257440,100.000000,37.270309,46.556962,34.242494,58.001397,23.506329,28.000000,39.984077,1669.921875,28.890308,0.012123,75.423341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.828507,59.861838,139.031536,134.573487,116.918970,117.997190,54.478980,14.421881,135.841212,4.352192,60.056229,50.494825,133.098731,138.066612,131.068016,135.068662,83.181067,131.727401,-0.060776,0.037883,32.025740,-235.631491,130.967570,4.103659,28.474437,11.108218,21.167334,1094.629611,20.208238,527998.069188,1.005314,19.854919,13.333067,2.795796,0.076508,0.053583,106.613545,84.193388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274006,69.584593,76.280235,100.000000,37.274085,46.556962,34.242494,57.981739,23.506329,28.000000,39.982878,1666.259766,28.904534,0.012075,75.425429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.675189,59.869829,139.045795,134.574602,116.912697,117.992934,54.532624,14.426305,135.849395,4.349217,60.098282,50.548792,133.101310,138.178347,131.064013,134.985567,83.185907,131.711910,-0.060849,0.037888,32.025740,-235.623963,131.686793,4.101593,28.468541,11.124571,29.865323,1542.910785,20.184757,528025.687408,1.003123,19.820850,13.387391,2.793059,0.075686,0.052121,106.569715,84.209651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260165,69.586117,76.274818,100.000000,37.276999,46.556962,34.242494,57.953634,23.506329,28.000000,39.982023,1666.259766,28.875325,0.012087,75.421559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.777418,59.888569,139.029995,134.584359,116.889255,117.993731,54.496691,14.426733,135.774315,4.346444,60.063318,50.544672,133.095356,138.043818,131.047190,135.128275,83.185152,131.601824,-0.061041,0.037865,32.025740,-235.622718,131.724258,4.098958,28.495929,11.049673,-0.831818,-43.001933,20.158225,527828.434123,1.003540,19.771606,13.359177,2.790201,0.076104,0.053307,106.584498,84.206448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262491,69.551909,76.267879,100.000000,37.279480,46.556962,34.242494,58.035337,23.506329,28.000000,39.980875,1677.246094,28.902569,0.012098,75.423562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.727789,59.907033,138.980879,134.602758,116.856425,118.005197,54.539792,14.422594,135.799269,4.344420,60.070898,50.512107,133.105113,138.046713,131.070151,135.025861,83.171335,131.750479,-0.061111,0.037843,32.025740,-235.626530,131.406365,4.096766,28.485057,11.078233,20.895591,1079.372067,20.229617,527919.888135,1.005939,19.938430,13.346662,2.799099,0.075822,0.053046,106.590935,84.205296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267988,69.554498,76.285251,100.000000,37.281529,46.556962,34.242494,57.980786,23.506329,28.000000,39.980691,1666.259766,28.942668,0.012141,75.421406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.749774,59.907033,138.981292,134.602758,116.835503,118.010550,54.580141,14.426875,135.837872,4.342953,60.151048,50.647475,133.073340,138.070298,131.055739,134.974077,83.172650,131.708236,-0.061033,0.037609,32.025740,-235.621759,131.626832,4.095403,28.484155,11.120533,18.236667,941.327621,20.182065,527879.241685,1.004387,19.851223,13.292860,2.793034,0.076926,0.052217,106.562373,84.233136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274142,69.551931,76.263511,100.000000,37.279518,46.556962,34.242494,58.007988,23.506329,28.000000,39.980604,1680.908203,28.907635,0.012033,75.422556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.677424,59.915025,139.017640,134.615302,116.781279,118.009706,54.513079,14.430015,135.810939,4.340673,60.043279,50.540969,133.112740,138.035322,131.080899,135.010301,83.164704,131.651630,-0.061054,0.037375,32.025740,-235.621396,130.763109,4.093604,28.493279,11.129764,-0.410316,-21.205441,20.200656,528027.052781,1.004841,19.921101,13.380340,2.794833,0.075631,0.052162,106.533941,84.246010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273274,69.525323,76.280213,100.000000,37.280030,46.556962,34.242494,57.998132,23.506329,28.000000,39.980148,1677.246094,28.905508,0.012123,75.423460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.742529,59.924119,139.046194,134.634259,116.749625,118.011705,54.593027,14.425163,135.802491,4.337610,59.966273,50.511752,133.111215,138.107355,131.071229,134.982795,83.150954,131.794021,-0.061103,0.037151,32.025740,-235.622654,130.746836,4.090495,28.496326,11.095687,19.499637,1006.281165,20.191779,528031.963343,1.003656,19.898320,13.358098,2.793606,0.077688,0.052730,106.453693,84.234724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262083,69.550671,76.271704,100.000000,37.289792,46.556962,34.242494,58.039100,23.506329,28.000000,39.979399,1666.259766,28.942885,0.012012,75.429801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.727437,59.891600,139.036750,134.616975,116.696420,118.022841,54.562798,14.427161,135.831456,4.335232,59.956178,50.446175,133.101078,138.066821,131.079672,135.052755,83.139840,131.839767,-0.061106,0.036928,32.025740,-235.624250,131.313200,4.087638,28.515564,11.061862,17.032003,879.425585,20.230002,528108.843716,1.006514,19.981309,13.337995,2.798407,0.077012,0.052789,106.389934,84.232191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259085,69.538125,76.251436,100.000000,37.291725,46.556962,34.242494,58.005180,23.506329,28.000000,39.979117,1677.246094,28.897142,0.012061,75.427986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.747675,59.879475,138.986217,134.596903,116.689387,118.028060,54.555796,14.428588,135.788755,4.332698,60.008142,50.520537,133.116993,138.103746,131.077798,134.952484,83.176853,131.669302,-0.061043,0.036606,32.025740,-235.624130,131.044436,4.085508,28.513689,11.182305,22.246759,1148.830219,20.205305,528118.232414,1.003635,19.922912,13.422287,2.795318,0.075726,0.052439,106.376245,84.246720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262891,69.551063,76.254980,100.000000,37.289535,46.556962,34.242494,57.989513,23.506329,28.000000,39.976552,1680.908203,28.900964,0.012126,75.430168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.761582,59.879475,139.005252,134.596903,116.638786,118.026575,54.583256,14.426019,135.814788,4.329533,60.106136,50.639634,133.130616,138.089072,131.105410,134.940625,83.201363,131.626086,-0.061043,0.036312,32.025740,-235.630293,131.118552,4.082305,28.500040,11.056921,24.363802,1257.522057,20.210992,528154.435602,1.004535,19.906032,13.456051,2.795977,0.076043,0.052961,106.369081,84.282631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287076,69.600149,76.268984,100.000000,37.290845,46.556962,34.242494,58.005470,23.506329,28.000000,39.975008,1677.246094,28.953613,0.012050,75.488145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.695833,59.893529,139.017123,134.593279,116.615670,118.031907,54.632223,14.424449,135.754708,4.327511,60.070573,50.531343,133.092720,138.048569,131.102302,134.914935,83.157127,131.778615,-0.061106,0.036054,32.025740,-235.628759,131.015334,4.079377,28.514915,11.106397,51.501601,2655.839638,20.194767,528059.533319,1.004227,19.872936,13.334605,2.793823,0.075317,0.053021,106.341902,84.261294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275025,69.582705,76.244976,100.000000,37.294357,46.556962,34.242494,57.998763,23.506329,28.000000,39.974585,1666.259766,28.918255,0.012014,75.423869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.735822,59.909513,138.990076,134.584080,116.619251,118.038061,54.551093,14.426447,135.778279,4.324592,59.988033,50.591656,133.102048,138.057601,131.088785,135.034603,83.184116,131.712542,-0.060975,0.035857,32.025740,-235.620717,130.870815,4.076061,28.521460,11.119144,21.859373,1128.922757,20.190848,527987.238702,1.003400,19.858531,13.288675,2.793425,0.076939,0.053869,106.365809,84.275196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260958,69.573210,76.263127,100.000000,37.296750,46.556962,34.242494,58.035385,23.506329,28.000000,39.973646,1680.908203,28.895627,0.012038,75.429358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.714692,59.881955,138.995076,134.582686,116.650689,118.038053,54.557934,14.423022,135.830750,4.320617,59.956361,50.594079,133.118328,137.992995,131.103169,134.968431,83.177603,131.750254,-0.061075,0.035638,32.025740,-235.628062,130.838674,4.072565,28.506152,11.104648,22.075977,1139.966313,20.224290,528180.791080,1.004042,19.940723,13.408484,2.797360,0.076785,0.052656,106.390109,84.282972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249790,69.584879,76.275095,100.000000,37.297028,46.556962,34.242494,58.015000,23.506329,28.000000,39.973530,1669.921875,28.928695,0.012138,75.426622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.682160,59.881955,139.007155,134.582686,116.655784,118.030418,54.492922,14.421595,135.902052,4.315923,59.961182,50.542621,133.100677,137.984534,131.092449,134.927889,83.220724,131.743440,-0.061051,0.035381,32.025740,-235.626549,131.328355,4.068189,28.526148,11.092261,49.369106,2552.378959,20.204173,528143.456060,1.004741,19.915256,13.348766,2.794567,0.079505,0.053095,106.416201,84.299115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272775,69.594155,76.268736,100.000000,37.299930,46.556962,34.242494,58.028300,23.506329,28.000000,39.971395,1666.259766,28.926153,0.012020,75.428506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.773086,59.856326,139.040162,134.562336,116.705846,118.025920,54.562403,14.420311,135.833432,4.313258,59.952836,50.581946,133.122666,138.102503,131.117207,135.000760,83.216634,131.640130,-0.061022,0.035136,32.025740,-235.630774,131.451235,4.065017,28.524399,11.034455,18.816099,971.552089,20.212717,528131.549077,1.005011,19.909597,13.373961,2.795855,0.075152,0.052174,106.462758,84.304415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270646,69.619011,76.263376,100.000000,37.303134,46.556962,34.242494,58.045973,23.506329,28.000000,39.969186,1680.908203,28.907401,0.012104,75.426631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.662565,59.849988,138.975361,134.562894,116.743013,118.025903,54.550224,14.434582,135.782001,4.309987,59.996145,50.553170,133.089507,138.069661,131.102182,134.998244,83.199007,131.743203,-0.061109,0.034881,32.025740,-235.615033,131.569764,4.061573,28.533216,11.155944,12.410966,640.971969,20.228128,528023.476897,1.006869,19.943327,13.327465,2.797929,0.076091,0.052979,106.493340,84.265179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246241,69.610806,76.249309,100.000000,37.308132,46.556962,34.242494,58.000209,23.506329,28.000000,39.967919,1673.583984,28.944940,0.012140,75.433901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.778360,59.869829,138.956119,134.563172,116.763718,118.036493,54.597263,14.422880,135.790892,4.305865,60.065037,50.528798,133.065901,138.116850,131.083168,134.986542,83.183568,131.693303,-0.061043,0.034629,32.025740,-235.625754,131.428024,4.058175,28.538264,11.134380,31.677634,1634.601359,20.189218,527906.933965,1.003462,19.823466,13.280367,2.793481,0.076051,0.052440,106.515309,84.253020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271967,69.597914,76.252277,100.000000,37.302771,46.556962,34.242494,58.059902,23.506329,28.000000,39.966326,1662.597656,28.933184,0.012011,75.504237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.702648,59.869829,138.985893,134.563172,116.805500,118.051129,54.657721,14.422166,135.739349,4.301630,60.154811,50.453201,133.102420,138.054301,131.077142,134.898961,83.194720,131.673001,-0.061093,0.034395,32.025740,-235.629245,131.015988,4.054456,28.519567,11.112166,17.301261,891.776930,20.229932,528017.363066,1.006124,19.931683,13.349065,2.798393,0.075922,0.052458,106.546467,84.254775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287521,69.619275,76.250753,100.000000,37.303350,46.556962,34.242494,58.001640,23.506329,28.000000,39.965965,1680.908203,28.940811,0.012088,75.501407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.798176,59.904828,138.968451,134.584638,116.847449,118.060297,54.611950,14.426590,135.713374,4.297453,60.229693,50.583189,133.093950,137.978077,131.116326,134.929299,83.188839,131.730641,-0.060807,0.034268,32.025740,-235.622698,131.003443,4.050227,28.511994,11.092369,19.413442,1001.485937,20.177494,528046.288024,1.002830,19.831508,13.339783,2.791497,0.075706,0.052402,106.582121,84.252165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.288805,69.640484,76.263771,100.000000,37.310516,46.556962,34.242494,58.039830,23.506329,28.000000,39.966132,1680.908203,28.948709,0.012136,75.505132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.685053,59.956913,138.964210,134.602200,116.838300,118.068665,54.566089,14.416743,135.746348,4.294227,60.210932,50.594459,133.103721,138.093537,131.079997,134.964923,83.199052,131.625625,-0.060687,0.034243,32.025740,-235.637282,131.128529,4.047532,28.536389,11.159208,12.912727,666.691829,20.218487,528140.406130,1.003522,19.909956,13.318570,2.796348,0.075990,0.052834,106.622309,84.250941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266908,69.650560,76.244000,100.000000,37.308516,46.556962,34.242494,57.993283,23.506329,28.000000,39.967666,1677.246094,28.941749,0.012028,75.466896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.779712,59.964354,138.940645,134.620878,116.838491,118.067931,54.621693,14.422880,135.722248,4.289036,60.129788,50.439783,133.118806,138.110306,131.090081,134.926729,83.218408,131.689549,-0.060503,0.034272,32.025740,-235.628532,131.416114,4.042777,28.524994,11.136327,38.698391,1995.987187,20.176318,528180.360127,1.002417,19.845989,13.353010,2.790633,0.076609,0.052662,106.629226,84.246200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277298,69.641020,76.256926,100.000000,37.307444,46.556962,34.242494,58.054182,23.506329,28.000000,39.967286,1666.259766,28.934519,0.012003,75.501731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.703164,59.953331,138.965772,134.606939,116.829374,118.064258,54.554307,14.421453,135.715428,4.284559,60.201599,50.590560,133.135346,138.036902,131.097361,134.949912,83.188682,131.635232,-0.060335,0.034302,32.025740,-235.632246,131.414687,4.038516,28.530566,11.099762,14.696707,758.963642,20.231332,528353.597647,1.005980,20.015284,13.290760,2.796902,0.075814,0.052420,106.623748,84.247111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275546,69.650477,76.250432,100.000000,37.307399,46.556962,34.242494,58.004772,23.506329,28.000000,39.967289,1680.908203,28.916651,0.012062,75.482246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.758512,59.953331,138.983809,134.606939,116.880299,118.059407,54.630234,14.425163,135.777485,4.281611,60.182301,50.574940,133.112128,137.927575,131.100441,135.026148,83.180803,131.632739,-0.059978,0.034345,32.025740,-235.625595,131.344486,4.035634,28.537940,11.109480,1.132915,58.424407,20.185458,528251.974696,1.002870,19.924632,13.303082,2.791110,0.076555,0.052816,106.587823,84.242913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254758,69.620565,76.237545,100.000000,37.312305,46.556962,34.242494,58.046566,23.506329,28.000000,39.966440,1669.921875,28.935312,0.012114,75.502813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.715437,59.963527,138.962062,134.628683,116.975342,118.064653,54.528447,14.417742,135.749635,4.278979,60.081722,50.480940,133.100079,137.903468,131.091850,134.882640,83.183982,131.649804,-0.059784,0.034330,32.025740,-235.633179,131.117291,4.032889,28.534226,11.093054,20.323125,1050.019458,20.222563,528339.135172,1.005747,19.992922,13.305890,2.795914,0.077555,0.053177,106.575400,84.233846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255521,69.607628,76.236219,100.000000,37.314583,46.556962,34.242494,58.017718,23.506329,28.000000,39.966493,1666.259766,28.937746,0.012031,75.502549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.754402,59.937622,139.005466,134.649312,117.033909,118.078310,54.561295,14.427446,135.821445,4.275212,60.059205,50.488695,133.136893,137.977298,131.089997,134.972855,83.217479,131.690850,-0.059601,0.034308,32.025740,-235.622821,131.339101,4.029400,28.553320,11.110562,26.534979,1370.137263,20.198997,528295.720010,1.003081,19.935565,13.312532,2.793166,0.078313,0.052211,106.588133,84.245272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262672,69.623494,76.249811,100.000000,37.315255,46.556962,34.242494,58.042047,23.506329,28.000000,39.966171,1677.246094,28.976151,0.012096,75.505353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.735308,59.938449,138.941839,134.652100,117.068508,118.088044,54.600881,14.430729,135.860357,4.271702,60.122266,50.424403,133.103559,138.025729,131.084098,134.975485,83.175907,131.643038,-0.059480,0.034322,32.025740,-235.619213,131.455289,4.026192,28.533504,11.105928,5.266502,271.739404,20.216992,528358.731307,1.005982,19.990397,13.317812,2.795149,0.076295,0.053001,106.591409,84.257201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273794,69.634612,76.243729,100.000000,37.320438,46.556962,34.242494,58.019855,23.506329,28.000000,39.964517,1677.246094,28.943913,0.012133,75.506854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.681907,59.951126,138.985718,134.672450,117.054469,118.096203,54.558398,14.426875,135.791455,4.269013,60.066922,50.405930,133.151373,137.999465,131.112654,134.877431,83.149465,131.663508,-0.059580,0.034156,32.025740,-235.627149,131.474768,4.023549,28.508767,11.062817,0.160589,8.292477,20.206263,528278.097742,1.004558,19.924114,13.304657,2.793833,0.075567,0.053805,106.547748,84.246703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265352,69.623683,76.243018,100.000000,37.317899,46.556962,34.242494,58.032573,23.506329,28.000000,39.963826,1673.583984,28.884502,0.012047,75.422676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
