OSU 80 Ton Compressor Load Stand
49.820871,59.951126,138.950214,134.672450,117.034906,118.098501,54.575565,14.424449,135.743267,4.266170,60.050979,50.514774,133.138376,138.027793,131.099623,134.949975,83.155090,131.722134,-0.059496,0.034038,32.025740,-235.629412,132.008318,4.020804,28.510444,11.117305,23.622864,1219.450852,20.207572,528428.625944,1.004339,19.944725,13.322534,2.793626,0.079904,0.053310,106.563174,84.273949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244745,69.611802,76.227269,100.000000,37.323921,46.556962,34.242494,58.062976,23.506329,28.000000,39.963898,1666.259766,28.946256,0.012048,75.459881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.672928,59.934867,138.930589,134.697261,116.989365,118.102929,54.611237,14.419740,135.739048,4.263169,60.032756,50.541903,133.142389,138.088682,131.111400,134.904195,83.181766,131.647231,-0.059590,0.034327,32.025740,-235.627587,131.378385,4.017217,28.521640,11.151527,16.962622,875.066287,20.240397,528581.748170,1.006411,20.012761,13.359122,2.797512,0.076456,0.052090,106.539419,84.272848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278544,69.639774,76.247577,100.000000,37.318518,46.556962,34.242494,57.992204,23.506329,28.000000,39.962726,1677.246094,28.930660,0.012094,75.425821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.750029,59.921363,138.973384,134.700606,116.981140,118.093816,54.593044,14.425163,135.816710,4.259976,60.033539,50.552036,133.135887,138.046828,131.104493,134.947103,83.193562,131.698525,-0.059609,0.034565,32.025740,-235.626575,131.423781,4.014096,28.503015,11.086257,1.008248,52.030770,20.172347,528482.008470,1.003030,19.868797,13.382546,2.788996,0.076004,0.051816,106.579161,84.296874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255777,69.603734,76.252057,100.000000,37.319413,46.556962,34.242494,58.071287,23.506329,28.000000,39.962151,1677.246094,28.917841,0.012106,75.469913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.687885,59.907308,138.959445,134.684716,117.047055,118.082112,54.563357,14.423879,135.787805,4.256427,60.082956,50.447441,133.154121,138.050942,131.132076,134.988845,83.156595,131.644677,-0.059496,0.034652,32.025740,-235.627206,131.457250,4.010845,28.517782,11.074176,23.133524,1194.457542,20.236739,528521.566167,1.005651,20.005813,13.318754,2.796908,0.077054,0.052784,106.555090,84.312995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262905,69.590517,76.255149,100.000000,37.323322,46.556962,34.242494,58.032825,23.506329,28.000000,39.960882,1666.259766,28.932770,0.012065,75.427074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.762210,59.907308,138.948822,134.684716,117.119178,118.077519,54.605224,14.423451,135.756324,4.254578,60.081814,50.462932,133.149503,138.049533,131.125508,134.939197,83.206539,131.621069,-0.059417,0.034672,32.025740,-235.626654,131.542643,4.009081,28.520468,11.143449,17.343789,894.828439,20.205469,528378.953600,1.004160,19.912385,13.332375,2.793433,0.076864,0.054814,106.558775,84.340440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247146,69.590540,76.261023,100.000000,37.325554,46.556962,34.242494,58.067984,23.506329,28.000000,39.959507,1677.246094,28.921050,0.012047,75.427457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.657730,59.915300,138.909321,134.682765,117.148083,118.080480,54.564312,14.426305,135.727634,4.253193,60.105701,50.457177,133.152061,137.982536,131.102879,134.839049,83.195627,131.723989,-0.059485,0.034655,32.025740,-235.623473,131.274654,4.007585,28.522344,11.117485,-0.633033,-32.684927,20.228911,528431.349971,1.005950,19.962742,13.342660,2.796646,0.076680,0.053218,106.548942,84.337293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.256540,69.570454,76.263201,100.000000,37.324250,46.556962,34.242494,58.029684,23.506329,28.000000,39.959054,1680.908203,28.903597,0.012140,75.423750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.690502,59.932938,138.936754,134.682486,117.160815,118.083437,54.592810,14.425020,135.769988,4.250111,59.993180,50.444035,133.138439,138.091344,131.098524,134.951524,83.183439,131.606314,-0.059459,0.034643,32.025740,-235.622307,131.788462,4.004270,28.550363,11.049980,21.884536,1129.358687,20.192735,528245.436819,1.003490,19.885713,13.281013,2.792256,0.076705,0.052207,106.550997,84.331648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215741,69.560807,76.262033,100.000000,37.321298,46.556962,34.242494,58.087348,23.506329,28.000000,39.958307,1666.259766,28.930426,0.012039,75.432827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.730302,59.912820,138.932400,134.673844,117.171661,118.076560,54.557485,14.423879,135.634664,4.247414,60.086617,50.462873,133.163680,137.942976,131.137784,134.834667,83.169169,131.553915,-0.059428,0.034681,32.025740,-235.625409,131.281854,4.001122,28.508460,11.099906,13.344042,689.069560,20.235539,528371.613616,1.006611,20.002012,13.342927,2.797335,0.076496,0.052808,106.570124,84.297807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232059,69.572552,76.264120,100.000000,37.323257,46.556962,34.242494,58.071738,23.506329,28.000000,39.958467,1680.908203,28.932932,0.012038,75.427764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.652859,59.912820,138.914685,134.673844,117.158057,118.062841,54.611790,14.421310,135.683415,4.244229,60.085892,50.482721,133.150058,138.052954,131.129166,134.847419,83.156612,131.603910,-0.059407,0.034735,32.025740,-235.627978,131.720467,3.998420,28.524904,11.161389,4.230982,218.265345,20.226095,528413.783547,1.005429,19.985659,13.296798,2.796042,0.077006,0.052417,106.543965,84.324029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221578,69.556679,76.248576,100.000000,37.320177,46.556962,34.242494,58.053628,23.506329,28.000000,39.956900,1673.583984,28.944634,0.012139,75.431941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.743508,59.932386,138.876023,134.672172,117.196435,118.045186,54.725310,14.426019,135.682077,4.240173,60.190205,50.538273,133.158830,138.036561,131.123232,134.818065,83.164854,131.592132,-0.059519,0.034973,32.025740,-235.624739,131.377322,3.994602,28.529790,11.113447,31.774508,1635.763838,20.205155,528355.122231,1.005083,19.924283,13.285089,2.793717,0.075981,0.052140,106.603324,84.349808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223941,69.570250,76.263477,100.000000,37.316426,46.556962,34.242494,58.097663,23.506329,28.000000,39.956824,1666.259766,28.944868,0.012020,75.432239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.760651,59.946165,138.935338,134.676911,117.210404,118.044410,54.554197,14.423736,135.744351,4.239085,60.118627,50.532416,133.127143,138.026262,131.117432,134.950565,83.187865,131.542835,-0.059517,0.035209,32.025740,-235.628165,131.413870,3.993349,28.533613,11.060455,62.750784,3240.566849,20.235428,528377.674575,1.005687,20.004587,13.322434,2.797718,0.076237,0.053843,106.605445,84.318931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205682,69.554074,76.265672,100.000000,37.316926,46.556962,34.242494,58.048770,23.506329,28.000000,39.956855,1666.259766,28.923863,0.012091,75.428762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.708945,59.956086,138.911781,134.669105,117.222699,118.045989,54.600197,14.417029,135.686161,4.238205,60.081082,50.471292,133.144610,137.964754,131.118665,134.774198,83.183355,131.623788,-0.059512,0.035478,32.025740,-235.633566,131.474547,3.992428,28.511796,11.107262,27.038281,1395.130573,20.186898,528245.378588,1.001494,19.930164,13.308352,2.791842,0.076574,0.052367,106.654368,84.304632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211987,69.544186,76.268126,100.000000,37.321216,46.556962,34.242494,58.040891,23.506329,28.000000,39.956380,1680.908203,28.917552,0.012115,75.423588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.673795,59.943410,138.940840,134.646246,117.255096,118.042985,54.587614,14.422452,135.634708,4.236811,60.076164,50.512289,133.121688,138.121165,131.113901,135.000130,83.188341,131.573383,-0.059527,0.035738,32.025740,-235.628960,131.267211,3.991400,28.554690,11.170873,33.167079,1711.760939,20.188089,528198.394096,1.004285,19.926184,13.260899,2.792072,0.077470,0.052889,106.624211,84.279416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221004,69.543235,76.267799,100.000000,37.321957,46.556962,34.242494,58.067786,23.506329,28.000000,39.956416,1666.259766,28.932301,0.012116,75.426844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.629626,59.943410,138.896808,134.646246,117.256057,118.036545,54.502856,14.428445,135.677475,4.235196,60.089330,50.507399,133.133849,138.054855,131.115628,134.915508,83.182448,131.513754,-0.059302,0.036026,32.025740,-235.625416,131.296537,3.989087,28.523371,11.099383,62.466837,3228.942053,20.208991,528269.301072,1.004626,19.989686,13.305546,2.794503,0.077470,0.052779,106.652291,84.293525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228668,69.540517,76.256915,100.000000,37.322520,46.556962,34.242494,58.089743,23.506329,28.000000,39.955414,1669.921875,28.903705,0.012023,75.429401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.746635,59.939000,138.863676,134.641228,117.251092,118.031643,54.597409,14.423736,135.566695,4.234182,60.135374,50.500741,133.127874,137.986674,131.115839,134.933616,83.250431,131.563567,-0.059286,0.036288,32.025740,-235.627349,130.900899,3.987510,28.526707,11.052017,23.195834,1196.927811,20.228004,528249.708540,1.005579,20.013457,13.275570,2.797065,0.075712,0.053257,106.659224,84.286762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240939,69.542820,76.272742,100.000000,37.320190,46.556962,34.242494,58.115544,23.506329,28.000000,39.954714,1673.583984,28.904696,0.012140,75.423639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.673775,59.950850,138.910956,134.639276,117.256306,118.018648,54.595111,14.430300,135.690607,4.231195,60.129240,50.550026,133.142979,137.974917,131.122456,134.872218,83.221955,131.541564,-0.059199,0.036573,32.025740,-235.618170,131.198375,3.985303,28.517674,11.129097,23.873493,1231.947507,20.240865,528264.206094,1.008073,20.059285,13.251893,2.798667,0.076182,0.052684,106.648994,84.315851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221034,69.537452,76.272036,100.000000,37.317993,46.556962,34.242494,58.057820,23.506329,28.000000,39.954176,1669.921875,28.894509,0.012121,75.423554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.700336,59.963527,138.911018,134.646246,117.273484,118.011183,54.456364,14.429444,135.629279,4.228461,60.187452,50.551931,133.149011,137.992710,131.123077,134.809593,83.182991,131.577111,-0.059076,0.036764,32.025740,-235.622294,131.470973,3.982608,28.498832,11.120190,40.272130,2083.463773,20.181754,528000.948294,1.003673,19.933540,13.208613,2.791418,0.078720,0.053846,106.642475,84.334057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235820,69.542684,76.299474,100.000000,37.321258,46.556962,34.242494,58.099792,23.506329,28.000000,39.954247,1669.921875,28.901144,0.012059,75.421747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.681975,59.963527,138.891855,134.646246,117.249160,118.009710,54.597317,14.425591,135.664161,4.225318,60.149139,50.462311,133.125990,137.970699,131.111625,134.859849,83.197333,131.610803,-0.059087,0.036999,32.025740,-235.622063,131.326151,3.979369,28.528762,11.095615,7.014911,361.976878,20.219989,528076.197698,1.005254,20.020918,13.226179,2.796465,0.076236,0.052441,106.614667,84.299825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232270,69.528756,76.290870,100.000000,37.318295,46.556962,34.242494,58.089609,23.506329,28.000000,39.954429,1680.908203,28.928190,0.012108,75.427926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.616512,59.977858,138.844807,134.650427,117.241030,117.999821,54.564626,14.424307,135.646696,4.222078,60.152681,50.556378,133.137244,137.939969,131.106241,134.886108,83.241652,131.569361,-0.059019,0.037279,32.025740,-235.628901,131.424557,3.975636,28.542430,11.109877,15.569118,803.864415,20.207328,528131.046549,1.007194,20.006051,13.282769,2.794971,0.076882,0.052497,106.589796,84.324102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236469,69.536690,76.305901,100.000000,37.317003,46.556962,34.242494,58.106847,23.506329,28.000000,39.954695,1669.921875,28.941533,0.012101,75.431233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.725914,59.970692,138.863217,134.659627,117.192115,117.988336,54.636129,14.428588,135.586420,4.217343,60.109043,50.511116,133.133982,137.997415,131.109172,134.916954,83.180926,131.567439,-0.058987,0.037477,32.025740,-235.625437,131.124057,3.971066,28.524850,11.119829,46.683638,2407.214326,20.212685,528106.300163,1.004989,20.025090,13.285130,2.795619,0.076496,0.053215,106.572026,84.278130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218429,69.527375,76.283388,100.000000,37.313396,46.556962,34.242494,58.143421,23.506329,28.000000,39.954173,1666.259766,28.943642,0.012025,75.429742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.673553,59.968763,138.870780,134.667711,117.174519,117.980227,54.541792,14.421595,135.630910,4.214110,60.181124,50.523453,133.163835,137.885565,131.132125,134.840533,83.231938,131.528615,-0.059032,0.037746,32.025740,-235.627856,131.546009,3.967649,28.504998,11.089755,19.886432,1027.205797,20.235016,528030.159237,1.007003,20.107345,13.220265,2.798359,0.075759,0.052271,106.583119,84.305421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235963,69.515425,76.315464,100.000000,37.315535,46.556962,34.242494,58.090299,23.506329,28.000000,39.953915,1680.908203,28.944958,0.012117,75.431165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.726195,59.979511,138.854269,134.670220,117.132713,117.966139,54.614061,14.421738,135.678940,4.212051,60.158917,50.419636,133.151035,137.879000,131.125494,134.894459,83.168923,131.503619,-0.059102,0.037988,32.025740,-235.632450,130.999733,3.964945,28.528528,11.117161,15.245196,786.427222,20.185484,528025.752005,1.003137,19.986704,13.280038,2.792572,0.076486,0.052573,106.619621,84.278382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238409,69.550254,76.305472,100.000000,37.315313,46.556962,34.242494,58.120128,23.506329,28.000000,39.953557,1673.583984,28.946383,0.012114,75.437379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.637301,59.979511,138.854267,134.670220,117.083481,117.953109,54.484930,14.426162,135.703303,4.208435,60.138413,50.423735,133.155625,137.988609,131.125057,134.833691,83.194177,131.497921,-0.059045,0.038226,32.025740,-235.623616,131.252321,3.961750,28.540158,11.098031,40.765374,2107.875843,20.208878,527909.022852,1.005962,20.039061,13.209774,2.795668,0.076014,0.052668,106.631487,84.267699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222159,69.523216,76.290159,100.000000,37.313870,46.556962,34.242494,58.095519,23.506329,28.000000,39.953803,1662.597656,28.944165,0.012023,75.432742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.795656,59.976480,138.844005,134.660184,117.061913,117.949255,54.576667,14.430586,135.719821,4.203830,60.088982,50.620972,133.156447,137.969804,131.126269,134.922864,83.144932,131.541033,-0.059197,0.038371,32.025740,-235.622132,131.593668,3.957380,28.552454,11.136363,16.695723,861.843082,20.180843,527965.854641,1.003371,19.995231,13.260391,2.792377,0.076649,0.053575,106.632065,84.258090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204353,69.528666,76.264808,100.000000,37.311247,46.556962,34.242494,58.145184,23.506329,28.000000,39.953484,1677.246094,28.918075,0.012058,75.428566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.690448,59.963803,138.876166,134.657675,117.031742,117.936047,54.576659,14.423736,135.642857,4.200637,60.030346,50.457045,133.156616,137.859241,131.108996,134.797528,83.126705,131.643392,-0.059173,0.038365,32.025740,-235.628165,131.963062,3.953864,28.542862,11.099707,5.585071,288.304737,20.218752,527914.313405,1.007617,20.087420,13.232310,2.797377,0.075990,0.052425,106.596805,84.268449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200796,69.531753,76.289268,100.000000,37.312006,46.556962,34.242494,58.064634,23.506329,28.000000,39.953277,1677.246094,28.935745,0.012161,75.423119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.653987,59.942583,138.835554,134.647361,117.039322,117.921300,54.535370,14.425020,135.583833,4.197080,60.169313,50.373537,133.156722,137.887027,131.132746,134.852759,83.175840,131.530571,-0.059244,0.038133,32.025740,-235.629005,131.493960,3.950611,28.528744,11.063196,31.633285,1634.165429,20.144752,527890.240147,1.002368,19.920250,13.302938,2.788275,0.078267,0.052604,106.577815,84.279170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222922,69.557607,76.282791,100.000000,37.308676,46.556962,34.242494,58.126913,23.506329,28.000000,39.952311,1666.259766,28.880464,0.012011,75.425216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.666361,59.973448,138.811636,134.650985,117.040119,117.917106,54.599122,14.425591,135.654355,4.194348,60.279612,50.508444,133.154001,137.891687,131.142033,134.703715,83.185464,131.469110,-0.059412,0.037849,32.025740,-235.623533,131.307061,3.948514,28.513491,11.099924,59.493519,3069.827666,20.194003,527928.818952,1.004554,20.016580,13.371912,2.794826,0.076811,0.052654,106.521534,84.277359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223322,69.555100,76.246775,100.000000,37.306137,46.556962,34.242494,58.146819,23.506329,28.000000,39.950900,1666.259766,28.897899,0.012040,75.423707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.584014,59.973448,138.797282,134.650985,117.023211,117.911266,54.556925,14.424021,135.595582,4.190261,60.205403,50.397066,133.168235,137.852656,131.107855,134.695463,83.163813,131.526307,-0.059567,0.037677,32.025740,-235.627717,131.595751,3.944387,28.534117,11.160362,23.420634,1209.424466,20.201176,527745.002444,1.005943,20.033178,13.266842,2.796061,0.075800,0.053411,106.524717,84.340608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223662,69.582425,76.259544,100.000000,37.300360,46.556962,34.242494,58.145196,23.506329,28.000000,39.951891,1677.246094,28.917282,0.012124,75.481956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.743644,60.013959,138.821199,134.683601,116.999036,117.904426,54.571369,14.423451,135.600404,4.186468,60.168850,50.461308,133.154409,137.997840,131.103295,134.756173,83.145973,131.506474,-0.059732,0.037652,32.025740,-235.626164,131.508543,3.940125,28.520991,11.091684,23.564754,1216.544653,20.193127,527741.780974,1.004540,20.051207,13.226731,2.794882,0.077595,0.053694,106.461575,84.364408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204239,69.556784,76.243616,100.000000,37.298736,46.556962,34.242494,58.191633,23.506329,28.000000,39.953502,1677.246094,28.927289,0.012119,75.467075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.638357,59.998802,138.812034,134.673565,116.995712,117.877814,54.483038,14.424021,135.582997,4.182969,60.161231,50.586631,133.147253,137.851348,131.115888,134.826498,83.146270,131.567444,-0.059889,0.037693,32.025740,-235.630984,131.653509,3.936780,28.509452,11.063232,48.680099,2517.213952,20.227384,527824.060135,1.007102,20.136682,13.276754,2.799234,0.075265,0.052255,106.396198,84.325532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219395,69.549930,76.211786,100.000000,37.300620,46.556962,34.242494,58.112311,23.506329,28.000000,39.953625,1666.259766,28.933725,0.012060,75.469580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.764919,59.998802,138.818606,134.661857,117.009324,117.862683,54.634042,14.422594,135.586963,4.177589,60.143536,50.429101,133.172122,137.898996,131.133070,134.786282,83.159980,131.494680,-0.059900,0.037698,32.025740,-235.630777,131.917378,3.932063,28.523876,11.095236,14.002435,722.054917,20.159327,527781.309749,1.003335,20.011597,13.284757,2.790732,0.077855,0.052227,106.421494,84.314336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223685,69.552557,76.206250,100.000000,37.297834,46.556962,34.242494,58.171847,23.506329,28.000000,39.952969,1680.908203,28.940865,0.012019,75.506973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.665599,59.998802,138.786558,134.661857,116.997783,117.863888,54.680649,14.418313,135.630406,4.171506,60.135123,50.512699,133.145215,137.850874,131.132449,134.723818,83.152146,131.479462,-0.059900,0.037781,32.025740,-235.627707,132.134341,3.926056,28.528600,11.134849,0.806803,41.568454,20.200593,527713.951977,1.007036,20.105615,13.314697,2.796467,0.077436,0.052992,106.405505,84.304470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214713,69.557705,76.188464,100.000000,37.295790,46.556962,34.242494,58.108358,23.506329,28.000000,39.952958,1673.583984,28.917913,0.012123,75.499609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.789396,59.985023,138.799250,134.656003,116.993311,117.850491,54.600242,14.424449,135.604182,4.167183,60.164686,50.541576,133.179151,137.825275,131.133915,134.792049,83.171715,131.523144,-0.059905,0.038070,32.025740,-235.625328,132.131340,3.921241,28.542267,11.158252,16.072111,829.293655,20.141418,527524.137691,1.001318,19.974400,13.264900,2.789487,0.076539,0.052839,106.406262,84.309736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238711,69.571729,76.197075,100.000000,37.291656,46.556962,34.242494,58.162024,23.506329,28.000000,39.952320,1666.259766,28.921699,0.011982,75.497998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.714589,59.984196,138.850385,134.649033,117.016643,117.822992,54.644293,14.423165,135.630028,4.161899,60.085155,50.414890,133.142396,137.891715,131.119934,134.807225,83.149762,131.459828,-0.059748,0.037871,32.025740,-235.627103,131.879281,3.916231,28.529069,11.083444,23.683615,1221.049261,20.182002,527617.886168,1.002674,20.077351,13.265185,2.794420,0.077709,0.052298,106.365771,84.300865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216254,69.548451,76.172467,100.000000,37.294327,46.556962,34.242494,58.129486,23.506329,28.000000,39.952106,1666.259766,28.938936,0.012059,75.507075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.682190,59.980062,138.780790,134.661299,117.038293,117.813008,54.678643,14.423593,135.642387,4.156230,60.123168,50.503684,133.165445,137.855500,131.142654,134.804883,83.181693,131.447197,-0.059606,0.037623,32.025740,-235.623244,131.902877,3.910785,28.500707,11.105874,28.208036,1453.399860,20.124571,527405.826382,1.001257,19.935273,13.267282,2.787727,0.077437,0.052754,106.355090,84.333984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247244,69.550368,76.163472,100.000000,37.291441,46.556962,34.242494,58.140667,23.506329,28.000000,39.951967,1680.908203,28.925810,0.012078,75.501492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.661204,59.966834,138.793899,134.665481,117.034806,117.805545,54.578800,14.420311,135.546926,4.151348,60.084578,50.351122,133.171932,137.925013,131.113499,134.707562,83.153282,131.541043,-0.059748,0.037404,32.025740,-235.627833,131.767273,3.905370,28.518016,11.076178,3.876543,200.101602,20.161284,527382.745851,1.001868,20.011944,13.257827,2.792950,0.075768,0.053259,106.333777,84.326416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224311,69.556089,76.160774,100.000000,37.285033,46.556962,34.242494,58.158459,23.506329,28.000000,39.951615,1677.246094,28.842690,0.012100,75.499617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.543591,59.966834,138.742111,134.665481,116.976830,117.809329,54.599831,14.426875,135.494980,4.146270,60.205751,50.366945,133.148420,137.768483,131.141477,134.644372,83.162929,131.474965,-0.059666,0.037139,32.025740,-235.625026,131.989534,3.900418,28.477340,11.069813,20.755256,1070.944090,20.164145,527283.144065,1.001860,20.041402,13.219629,2.793371,0.076006,0.052862,106.316908,84.325035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233108,69.539558,76.137547,100.000000,37.283875,46.556962,34.242494,58.173815,23.506329,28.000000,39.950797,1666.259766,28.904696,0.011996,75.499771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.686792,59.983645,138.733948,134.686668,116.943661,117.805594,54.563016,14.429301,135.514894,4.140596,60.306709,50.424600,133.183334,137.773526,131.137721,134.727309,83.174843,131.413401,-0.059601,0.036947,32.025740,-235.625704,131.048413,3.895173,28.460914,11.056561,44.535802,2299.539658,20.173406,527309.381873,1.004060,20.049943,13.294593,2.794815,0.076141,0.052607,106.307023,84.348360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241959,69.550481,76.150385,100.000000,37.275974,46.556962,34.242494,58.240943,23.506329,28.000000,39.951271,1666.259766,28.841860,0.012028,75.418090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.611186,60.029117,138.725783,134.725417,116.916833,117.792637,54.537281,14.424021,135.501769,4.135239,60.277276,50.470813,133.163919,137.781660,131.134148,134.633858,83.141507,131.481089,-0.059648,0.036673,32.025740,-235.629514,131.088164,3.890400,28.455829,11.081154,12.748386,658.554472,20.220239,527387.271796,1.006324,20.172066,13.252170,2.800405,0.075749,0.052957,106.360117,84.333833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232731,69.551636,76.156728,100.000000,37.269719,46.556962,34.242494,58.172395,23.506329,28.000000,39.951126,1677.246094,28.868095,0.012135,75.475947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.698841,60.030219,138.724514,134.753016,116.911071,117.788809,54.539904,14.421310,135.535831,4.130639,60.183700,50.303065,133.155822,137.778458,131.119828,134.676943,83.161340,131.416673,-0.059554,0.036409,32.025740,-235.629448,132.346181,3.885906,28.433111,11.105044,23.362692,1206.808887,20.154083,527266.480727,1.003828,20.040212,13.209708,2.792170,0.077033,0.053037,106.393369,84.303861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231923,69.525918,76.121114,100.000000,37.267429,46.556962,34.242494,58.219869,23.506329,28.000000,39.953321,1666.259766,28.867788,0.012095,75.423707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.615922,60.030219,138.719388,134.753016,116.961982,117.786473,54.585564,14.423593,135.555275,4.126238,60.248579,50.379582,133.176312,137.780087,131.134557,134.691124,83.115428,131.392348,-0.059506,0.036122,32.025740,-235.625694,131.687345,3.881477,28.433346,11.079045,51.116949,2638.257135,20.187719,527407.464083,1.005993,20.164134,13.276630,2.796260,0.078281,0.053504,106.408339,84.314722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225278,69.525503,76.151028,100.000000,37.262447,46.556962,34.242494,58.178713,23.506329,28.000000,39.953632,1677.246094,28.799219,0.012036,75.412115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.488019,60.025258,138.685888,134.728205,116.926940,117.779607,54.548295,14.426875,135.493019,4.117335,60.272684,50.535556,133.196267,137.788440,131.142936,134.695547,83.175409,131.363961,-0.059477,0.036003,32.025740,-235.619635,131.875812,3.873255,28.468703,11.021167,15.882383,820.284438,20.146987,527284.176859,1.003966,20.074293,13.224836,2.791303,0.077612,0.052924,106.428566,84.331787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233426,69.556897,76.149308,100.000000,37.256064,46.556962,34.242494,58.226141,23.506329,28.000000,39.953746,1677.246094,28.841680,0.012091,75.421312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.689001,60.032424,138.672754,134.722908,116.894197,117.770478,54.774957,14.422166,135.491251,4.109421,60.217425,50.371008,133.176466,137.785040,131.123471,134.600059,83.126979,131.346519,-0.059454,0.036006,32.025740,-235.628428,132.267579,3.865442,28.436465,11.045454,-1.375676,-70.756132,20.183625,527434.628834,1.004949,20.160320,13.258676,2.795864,0.076082,0.053167,106.471725,84.331972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220460,69.546842,76.117361,100.000000,37.251362,46.556962,34.242494,58.302120,23.506329,28.000000,39.954296,1677.246094,28.864705,0.012034,75.421892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.596065,60.028014,138.703092,134.732108,116.879545,117.760825,54.638712,14.427589,135.521843,4.103489,60.258904,50.440756,133.180395,137.696074,131.139038,134.666272,83.165173,131.349167,-0.059365,0.035974,32.025740,-235.623986,131.815341,3.859101,28.430262,11.065937,15.311259,789.478730,20.235457,527353.384199,1.008419,20.288272,13.184603,2.802413,0.076286,0.052534,106.547530,84.355839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218867,69.535286,76.129099,100.000000,37.247189,46.556962,34.242494,58.204197,23.506329,28.000000,39.954582,1666.259766,28.838633,0.012065,75.491068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.708457,60.045101,138.678416,134.759149,116.894272,117.745059,54.540910,14.432156,135.492579,4.097558,60.297675,50.348022,133.194334,137.742682,131.119680,134.628302,83.158229,131.381158,-0.059407,0.035943,32.025740,-235.617622,131.473032,3.853409,28.463889,11.084201,32.415732,1674.416283,20.141268,527288.309935,0.999726,20.086702,13.224374,2.790814,0.077845,0.052771,106.622734,84.334213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219720,69.528250,76.121684,100.000000,37.243908,46.556962,34.242494,58.259068,23.506329,28.000000,39.954641,1680.908203,28.837100,0.012009,75.495892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.598002,60.045101,138.626415,134.759149,116.897486,117.738886,54.603335,14.425591,135.465584,4.089354,60.287224,50.314493,133.169458,137.654489,131.120321,134.639176,83.144720,131.325785,-0.059498,0.035943,32.025740,-235.626474,131.537931,3.845761,28.432083,10.993977,2.098361,108.265718,20.185716,527219.345923,1.004188,20.178733,13.187494,2.796655,0.075962,0.052374,106.607985,84.347243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209193,69.531013,76.111357,100.000000,37.235378,46.556962,34.242494,58.205284,23.506329,28.000000,39.955717,1677.246094,28.835640,0.012114,75.423017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.625239,60.067423,138.606057,134.781730,116.914451,117.735806,54.572321,14.420739,135.502246,4.080974,60.373662,50.387124,133.206121,137.681372,131.142738,134.641332,83.168559,131.293508,-0.059522,0.035978,32.025740,-235.627405,132.035771,3.837846,28.423519,11.084796,15.841528,817.814169,20.129385,527110.932870,1.003401,20.079206,13.210320,2.789835,0.076679,0.053481,106.577886,84.386558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225323,69.546307,76.138281,100.000000,37.226506,46.556962,34.242494,58.271930,23.506329,28.000000,39.957132,1666.259766,28.784812,0.011975,75.413360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.587461,60.096911,138.630316,134.799572,116.901522,117.731234,54.582302,14.423165,135.399745,4.074925,60.400100,50.417489,133.212089,137.678400,131.139419,134.613933,83.160562,131.317645,-0.059514,0.035990,32.025740,-235.628083,131.102482,3.831973,28.418416,11.111716,27.910593,1440.612585,20.171148,527190.432594,1.004654,20.193807,13.196340,2.795000,0.075470,0.052154,106.554578,84.361842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220521,69.553546,76.134748,100.000000,37.222222,46.556962,34.242494,58.264373,23.506329,28.000000,39.957726,1669.921875,28.829401,0.012026,75.415235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.658492,60.086163,138.672114,134.816299,116.848301,117.716539,54.558381,14.425591,135.430445,4.069808,60.264027,50.320991,133.234882,137.643365,131.173512,134.623693,83.186125,131.340476,-0.059428,0.036058,32.025740,-235.628270,132.274267,3.827571,28.423880,11.080217,0.284406,14.686115,20.156463,527138.256702,1.004652,20.187851,13.156472,2.793056,0.076730,0.052808,106.569529,84.383702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217183,69.556852,76.144872,100.000000,37.216787,46.556962,34.242494,58.293316,23.506329,28.000000,39.959838,1677.246094,28.826282,0.012097,75.421389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.654428,60.086163,138.612222,134.816299,116.785260,117.709611,54.561040,14.430871,135.419545,4.064403,60.170746,50.298007,133.232928,137.744669,131.141709,134.624573,83.129856,131.332697,-0.059443,0.036089,32.025740,-235.618253,131.378421,3.822710,28.435203,11.039865,14.459317,746.612297,20.178123,527207.275313,1.005348,20.256565,13.176454,2.795673,0.076577,0.052607,106.581969,84.333621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189748,69.545204,76.104607,100.000000,37.212286,46.556962,34.242494,58.262269,23.506329,28.000000,39.960171,1666.259766,28.821450,0.012083,75.416684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.564286,60.053919,138.614052,134.800687,116.765425,117.704169,54.529484,14.427161,135.469279,4.057789,60.257768,50.214702,133.230433,137.689593,131.166339,134.519164,83.145677,131.308582,-0.059291,0.036097,32.025740,-235.624414,131.294110,3.816264,28.429667,11.062475,48.181593,2489.314443,20.148644,527018.190096,1.004055,20.172085,13.162228,2.792516,0.076521,0.053115,106.711567,84.316371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215725,69.566604,76.116441,100.000000,37.201278,46.556962,34.242494,58.277214,23.506329,28.000000,39.959620,1666.259766,28.823325,0.012013,75.417911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.546649,60.058053,138.591918,134.783960,116.792467,117.692928,54.530813,14.425877,135.453285,4.054757,60.302700,50.415977,133.233891,137.744091,131.158954,134.534014,83.138233,131.241675,-0.059276,0.036126,32.025740,-235.628148,132.049882,3.813554,28.393012,11.097255,18.009240,930.429375,20.140901,527115.533121,1.004037,20.176301,13.214634,2.791538,0.076674,0.053298,106.743705,84.331787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203243,69.564921,76.132418,100.000000,37.196490,46.556962,34.242494,58.330342,23.506329,28.000000,39.960284,1680.908203,28.843285,0.012087,75.421159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.601783,60.074864,138.597805,134.790930,116.787861,117.692646,54.633701,14.415602,135.440886,4.049418,60.294825,50.250412,133.255300,137.704044,131.167241,134.635706,83.170551,131.290656,-0.059373,0.036127,32.025740,-235.633196,131.492536,3.809285,28.413855,11.077819,15.377484,792.966169,20.179200,527070.706842,1.006493,20.237646,13.186840,2.796652,0.075722,0.052628,106.744545,84.323671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208801,69.565080,76.134522,100.000000,37.192315,46.556962,34.242494,58.348673,23.506329,28.000000,39.960796,1673.583984,28.820116,0.012110,75.413641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.524736,60.082305,138.587857,134.800408,116.803082,117.690821,54.533762,14.419455,135.437711,4.043650,60.257654,50.352053,133.220192,137.640009,131.151420,134.606963,83.156595,131.306263,-0.059386,0.036185,32.025740,-235.630323,131.559532,3.803872,28.412971,11.034924,47.614385,2459.816525,20.182433,527054.358052,1.006777,20.260108,13.161052,2.797201,0.075124,0.052210,106.700318,84.327684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217598,69.541491,76.138162,100.000000,37.184365,46.556962,34.242494,58.329852,23.506329,28.000000,39.962173,1666.259766,28.815861,0.012007,75.418192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.642895,60.082305,138.571456,134.800408,116.802827,117.693735,54.580739,14.422166,135.332554,4.040419,60.328334,50.358500,133.265589,137.630452,131.194223,134.604785,83.147014,131.317626,-0.059354,0.036181,32.025740,-235.626141,131.558817,3.800663,28.418038,11.085896,14.050708,725.251736,20.159108,526967.971701,1.003696,20.219644,13.153063,2.794210,0.077949,0.053555,106.667514,84.365040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226086,69.565751,76.162693,100.000000,37.174572,46.556962,34.242494,58.378909,23.506329,28.000000,39.963194,1680.908203,28.864344,0.012045,75.419377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.495786,60.081203,138.573720,134.789257,116.784625,117.678732,54.604392,14.422594,135.346384,4.037494,60.277596,50.311496,133.212960,137.564955,131.157347,134.528939,83.116083,131.308749,-0.059291,0.036157,32.025740,-235.629470,130.960452,3.798020,28.450727,11.107857,0.876088,45.201203,20.192944,527057.888147,1.007258,20.307137,13.174770,2.798356,0.076163,0.053052,106.592030,84.320272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183661,69.532477,76.138095,100.000000,37.169073,46.556962,34.242494,58.325216,23.506329,28.000000,39.963870,1669.921875,28.820512,0.012119,75.489031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.589044,60.088919,138.611516,134.783682,116.796257,117.666802,54.576625,14.422166,135.372759,4.033484,60.170375,50.344206,133.222941,137.620637,131.173555,134.623365,83.118462,131.318768,-0.059176,0.036160,32.025740,-235.631369,131.099199,3.794260,28.436176,11.092405,16.363545,844.696509,20.137322,527008.018085,1.003785,20.184409,13.189994,2.791365,0.076844,0.052444,106.582808,84.311631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195215,69.512059,76.155735,100.000000,37.163653,46.556962,34.242494,58.410896,23.506329,28.000000,39.964586,1666.259766,28.853220,0.011980,75.499182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.495466,60.059156,138.584710,134.777827,116.796497,117.662960,54.540683,14.429159,135.446271,4.029031,60.106358,50.409026,133.238277,137.664927,131.216060,134.561417,83.133767,131.383875,-0.059144,0.036263,32.025740,-235.623069,131.660442,3.789653,28.427287,11.011377,29.352125,1516.173755,20.201930,527112.697334,1.006495,20.336137,13.216516,2.799707,0.076233,0.052357,106.599307,84.338752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204217,69.526039,76.153043,100.000000,37.160783,46.556962,34.242494,58.370324,23.506329,28.000000,39.965699,1673.583984,28.823758,0.012098,75.426239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
