OSU 80 Ton Compressor Load Stand
49.543947,60.059156,138.595486,134.777827,116.826560,117.650480,54.553382,14.429444,135.476138,4.025011,60.123168,50.377311,133.243239,137.637730,131.195456,134.603751,83.144927,131.317068,-0.058935,0.036527,32.025740,-235.619027,131.367857,3.785729,28.412142,11.091936,2.591663,133.840268,20.163272,526999.705076,1.004846,20.246928,13.219113,2.795204,0.076244,0.052550,106.624500,84.349082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202903,69.515591,76.149878,100.000000,37.152226,46.556962,34.242494,58.429050,23.506329,28.000000,39.965040,1677.246094,28.811173,0.012101,75.456326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.597010,60.025809,138.599213,134.763331,116.815510,117.639761,54.614575,14.427304,135.450463,4.020042,60.050293,50.291353,133.234088,137.626592,131.189382,134.565103,83.112748,131.246530,-0.058848,0.036726,32.025740,-235.624108,131.450233,3.781430,28.436194,11.093848,-1.244887,-64.217185,20.199603,526970.833688,1.007484,20.314423,13.236130,2.799948,0.075574,0.053955,106.684671,84.315309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198470,69.517388,76.149973,100.000000,37.142168,46.556962,34.242494,58.417711,23.506329,28.000000,39.964118,1669.921875,28.859368,0.012070,75.492500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.558070,60.007896,138.563843,134.763610,116.809882,117.631333,54.576174,14.420454,135.414685,4.016772,60.134312,50.225051,133.241067,137.670454,131.184365,134.504145,83.142364,131.262370,-0.058772,0.036739,32.025740,-235.632918,131.585657,3.779020,28.414143,11.088078,16.307111,841.790310,20.176806,526854.403081,1.006060,20.264018,13.191804,2.797425,0.076351,0.053188,106.706352,84.316734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187694,69.518241,76.156356,100.000000,37.138221,46.556962,34.242494,58.396422,23.506329,28.000000,39.963529,1666.259766,28.844601,0.012030,75.498074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.640353,60.013408,138.567439,134.758313,116.779793,117.628358,54.526664,14.430443,135.411926,4.013454,60.241092,50.343061,133.222533,137.637911,131.185936,134.549500,83.118714,131.229264,-0.058696,0.036748,32.025740,-235.618028,131.716384,3.775928,28.441892,11.034455,50.963359,2633.171287,20.149494,526788.596222,1.003572,20.175547,13.188949,2.794507,0.076011,0.053214,106.691277,84.331061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209314,69.519924,76.158461,100.000000,37.127404,46.556962,34.242494,58.425106,23.506329,28.000000,39.963599,1669.921875,28.822460,0.012066,75.490309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.578785,60.048408,138.538602,134.783960,116.735408,117.616248,54.559141,14.420882,135.438157,4.011821,60.253273,50.395551,133.241327,137.614118,131.193539,134.594863,83.084485,131.246801,-0.058636,0.036721,32.025740,-235.631183,131.587880,3.774493,28.402459,11.057661,23.100783,1192.859132,20.159809,526684.765370,1.005026,20.198082,13.167203,2.795989,0.076440,0.052292,106.653567,84.321357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196280,69.514368,76.156491,100.000000,37.121515,46.556962,34.242494,58.390333,23.506329,28.000000,39.963952,1677.246094,28.785678,0.012099,75.494997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.583920,60.048408,138.562562,134.783960,116.742124,117.603031,54.653556,14.422452,135.410799,4.011339,60.168525,50.363171,133.262954,137.689628,131.184216,134.663091,83.114197,131.290323,-0.058533,0.036693,32.025740,-235.633207,131.392191,3.773831,28.413188,11.098373,32.555973,1678.194342,20.122719,526673.560391,1.004096,20.118151,13.174406,2.791427,0.075416,0.052966,106.662211,84.345320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237790,69.539671,76.171208,100.000000,37.114882,46.556962,34.242494,58.429559,23.506329,28.000000,39.965768,1666.259766,28.800913,0.012050,75.477754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.527992,60.052541,138.564798,134.802081,116.748668,117.606601,54.584481,14.435866,135.381229,4.010141,60.121826,50.230554,133.263741,137.583298,131.194308,134.567309,83.109703,131.321858,-0.058536,0.036662,32.025740,-235.617669,131.973724,3.772374,28.437583,11.061934,60.648757,3130.276602,20.146615,526792.913349,1.004857,20.217072,13.217347,2.794312,0.075644,0.053117,106.665394,84.374698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234898,69.531383,76.185214,100.000000,37.108597,46.556962,34.242494,58.436420,23.506329,28.000000,39.966383,1677.246094,28.797199,0.012012,75.487369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.532249,60.018644,138.537582,134.768906,116.758972,117.611966,54.627332,14.424878,135.394429,4.008955,60.185807,50.397922,133.242143,137.612061,131.206759,134.679044,83.104577,131.226637,-0.058565,0.036778,32.025740,-235.624573,131.373243,3.771595,28.411799,11.027838,17.770629,916.479621,20.145342,526665.297621,1.002894,20.211739,13.209253,2.794506,0.077043,0.052890,106.647669,84.347952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214185,69.518150,76.167275,100.000000,37.102111,46.556962,34.242494,58.474957,23.506329,28.000000,39.966847,1684.570312,28.861802,0.012090,75.495228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.528383,60.028014,138.550460,134.768349,116.726193,117.612789,54.602263,14.423593,135.336923,4.008319,60.189371,50.287642,133.266405,137.664923,131.205117,134.549007,83.123594,131.241024,-0.058541,0.037040,32.025740,-235.627328,131.254648,3.771097,28.449681,11.019905,3.807802,196.468853,20.171895,526737.395135,1.005450,20.273987,13.229405,2.797707,0.076830,0.052430,106.617251,84.395915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253957,69.529262,76.197984,100.000000,37.091875,46.556962,34.242494,58.480801,23.506329,28.000000,39.965566,1673.583984,28.840202,0.012027,75.492994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.540807,60.032424,138.527142,134.780615,116.669636,117.617379,54.602384,14.426305,135.343066,4.007726,60.180593,50.332912,133.234306,137.600565,131.188437,134.462895,83.112949,131.252224,-0.058436,0.037342,32.025740,-235.625760,130.849136,3.771227,28.426296,11.113645,16.275514,839.755971,20.165010,526716.879320,1.004523,20.235666,13.187238,2.796917,0.075391,0.052188,106.604098,84.368555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237745,69.478179,76.169126,100.000000,37.081905,46.556962,34.242494,58.473753,23.506329,28.000000,39.966268,1669.921875,28.803744,0.011970,75.494648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.592915,60.032424,138.533791,134.780615,116.677560,117.604462,54.617898,14.422594,135.277086,4.007409,60.210983,50.294278,133.257907,137.544834,131.184195,134.466192,83.087983,131.266470,-0.058539,0.037638,32.025740,-235.628980,130.913789,3.771126,28.393534,11.054920,29.872585,1540.876446,20.169480,526695.521585,1.005102,20.249055,13.175369,2.797395,0.076049,0.051775,106.526462,84.386056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240259,69.471558,76.193385,100.000000,37.073926,46.556962,34.242494,58.498581,23.506329,28.000000,39.966729,1666.259766,28.812056,0.012052,75.494477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.568841,60.041794,138.518285,134.785075,116.682839,117.593041,54.615528,14.429872,135.345980,4.006963,60.180387,50.274754,133.260655,137.649282,131.185788,134.513563,83.103760,131.241100,-0.058489,0.037889,32.025740,-235.621539,131.213447,3.770779,28.436555,11.018823,20.975313,1081.987646,20.161265,526737.518951,1.004874,20.240549,13.191577,2.796223,0.076878,0.052345,106.471791,84.390795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249441,69.460808,76.180869,100.000000,37.067912,46.556962,34.242494,58.479937,23.506329,28.000000,39.967442,1673.583984,28.822820,0.012073,75.495338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.521972,60.037384,138.501859,134.767791,116.713163,117.589220,54.618899,14.427018,135.320898,4.006806,60.228516,50.247372,133.261787,137.554493,131.196224,134.548520,83.095768,131.244122,-0.058494,0.038176,32.025740,-235.625863,131.641822,3.770555,28.453053,11.112221,2.555335,131.805929,20.136323,526698.186639,1.003319,20.186413,13.223619,2.793419,0.076997,0.053223,106.468782,84.375061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258133,69.466591,76.216887,100.000000,37.058833,46.556962,34.242494,58.500618,23.506329,28.000000,39.967810,1680.908203,28.790185,0.012085,75.488085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.522826,60.054746,138.495935,134.755804,116.715896,117.576284,54.521725,14.424307,135.256898,4.006964,60.234101,50.252295,133.262005,137.572230,131.177839,134.568952,83.088168,131.291852,-0.058693,0.038425,32.025740,-235.626124,131.150287,3.770991,28.396834,11.076214,23.911705,1235.580255,20.143847,526643.065768,1.003825,20.220788,13.195241,2.794463,0.075961,0.053752,106.427153,84.375631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236355,69.452708,76.192335,100.000000,37.048248,46.556962,34.242494,58.532062,23.506329,28.000000,39.967952,1666.259766,28.779746,0.012036,75.484028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.505350,60.054746,138.529290,134.755804,116.669702,117.569405,54.566353,14.427732,135.278464,4.006124,60.266917,50.391030,133.254857,137.597411,131.174936,134.487954,83.087642,131.251855,-0.058793,0.038700,32.025740,-235.621556,131.708125,3.770634,28.427359,11.072085,61.135213,3156.432392,20.161753,526670.187357,1.004762,20.265089,13.204734,2.796776,0.077074,0.052071,106.421467,84.372658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234905,69.466621,76.185214,100.000000,37.042795,46.556962,34.242494,58.542085,23.506329,28.000000,39.969124,1673.583984,28.816834,0.011995,75.492270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.579854,60.070455,138.513495,134.773088,116.641063,117.568699,54.683546,14.424164,135.282088,4.005962,60.286025,50.322975,133.248433,137.571596,131.216941,134.459287,83.096154,131.239309,-0.058762,0.038835,32.025740,-235.625450,130.939343,3.770751,28.421175,11.051386,28.348769,1460.520047,20.159443,526655.725033,1.006469,20.281563,13.236040,2.796608,0.075959,0.052291,106.401901,84.359126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251261,69.452663,76.169493,100.000000,37.036894,46.556962,34.242494,58.560189,23.506329,28.000000,39.970322,1677.246094,28.821865,0.012099,75.487565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.512013,60.073211,138.502088,134.778942,116.631359,117.559931,54.632675,14.427018,135.217606,4.005711,60.215449,50.405098,133.238312,137.524884,131.192842,134.441606,83.089092,131.125283,-0.058712,0.038797,32.025740,-235.625700,131.149246,3.770781,28.406949,11.074231,27.834908,1435.381427,20.170916,526638.160496,1.005977,20.299734,13.216701,2.798269,0.076060,0.052310,106.361589,84.356560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257000,69.449681,76.160724,100.000000,37.023801,46.556962,34.242494,58.530528,23.506329,28.000000,39.970944,1669.921875,28.852318,0.012053,75.499097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.643686,60.067699,138.479833,134.783403,116.590099,117.559880,54.562442,14.427874,135.317669,4.004598,60.243730,50.211354,133.275513,137.520669,131.218125,134.519551,83.101281,131.204658,-0.058866,0.038804,32.025740,-235.630234,131.479519,3.770419,28.415730,11.122895,47.892706,2472.894420,20.135594,526586.680926,1.002200,20.238008,13.201957,2.793746,0.075912,0.053019,106.359932,84.364654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274956,69.450194,76.146238,100.000000,37.017673,46.556962,34.242494,58.575277,23.506329,28.000000,39.971707,1666.259766,28.827869,0.012005,75.493634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.546515,60.081203,138.553019,134.795111,116.544959,117.555747,54.600536,14.424021,135.328525,4.001481,60.201976,50.350771,133.251764,137.555586,131.198965,134.509668,83.088962,131.253532,-0.058699,0.038770,32.025740,-235.626246,131.421334,3.767826,28.423429,11.068803,62.066243,3202.495643,20.163323,526614.049905,1.004575,20.311270,13.152356,2.797343,0.076195,0.053315,106.328827,84.343374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250272,69.423024,76.130109,100.000000,37.005979,46.556962,34.242494,58.608657,23.506329,28.000000,39.972284,1666.259766,28.837695,0.012074,75.498253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.521998,60.081203,138.513932,134.795111,116.528948,117.550901,54.606454,14.421881,135.312492,4.001298,60.135837,50.376408,133.274993,137.490465,131.215279,134.519425,83.098511,131.162098,-0.058775,0.038749,32.025740,-235.627734,131.104461,3.767942,28.416541,11.021636,19.267847,994.075130,20.100145,526485.926821,1.002923,20.168984,13.179614,2.789475,0.074980,0.052148,106.303899,84.362295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278551,69.435103,76.135205,100.000000,37.007022,46.556962,34.242494,58.579282,23.506329,28.000000,39.973536,1680.908203,28.867121,0.012063,75.496557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.596599,60.047856,138.501832,134.802081,116.482693,117.550198,54.569482,14.423451,135.413759,4.001335,60.127920,50.302931,133.265898,137.567284,131.186394,134.485791,83.073594,131.146365,-0.058762,0.038697,32.025740,-235.628941,131.626507,3.768341,28.466449,11.070192,2.392592,123.523262,20.154554,526585.499112,1.004384,20.283396,13.216214,2.796423,0.075900,0.052930,106.266887,84.360668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265457,69.424088,76.114201,100.000000,36.994485,46.556962,34.242494,58.600253,23.506329,28.000000,39.972733,1680.908203,28.855708,0.012096,75.498560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.514024,60.025258,138.489355,134.778385,116.473956,117.542211,54.633596,14.426447,135.291726,4.000023,60.159837,50.182963,133.285128,137.608069,131.242104,134.518287,83.071367,131.218086,-0.058845,0.038686,32.025740,-235.627578,131.268107,3.767380,28.492557,11.085680,16.713138,861.843082,20.159324,526558.494114,1.004779,20.308880,13.161236,2.797018,0.075393,0.052289,106.306908,84.357220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257046,69.473808,76.109483,100.000000,36.983748,46.556962,34.242494,58.569838,23.506329,28.000000,39.973155,1666.259766,28.839480,0.011993,75.500163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.559838,60.022227,138.501700,134.783682,116.477491,117.530767,54.585011,14.423451,135.326483,3.998900,60.173551,50.189225,133.272660,137.590676,131.227666,134.501274,83.092567,131.249859,-0.059003,0.038659,32.025740,-235.626817,131.669091,3.766130,28.445985,11.043038,47.051007,2428.429577,20.121884,526506.305136,1.003704,20.198020,13.178331,2.792567,0.075968,0.052996,106.359403,84.326164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276459,69.484497,76.125093,100.000000,36.975910,46.556962,34.242494,58.624219,23.506329,28.000000,39.972415,1677.246094,28.828284,0.011971,75.493284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.586596,60.022227,138.536464,134.783682,116.492522,117.512920,54.555883,14.424021,135.306461,3.998242,60.200651,50.312274,133.299268,137.566546,131.236904,134.555465,83.072956,131.270345,-0.058914,0.038661,32.025740,-235.623796,131.644536,3.765452,28.454964,11.030146,24.275608,1253.598688,20.155010,526501.468492,1.004235,20.261227,13.216200,2.796972,0.077953,0.052253,106.384477,84.351871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262686,69.489827,76.109850,100.000000,36.972111,46.556962,34.242494,58.609932,23.506329,28.000000,39.972490,1677.246094,28.808252,0.012096,75.494128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.572196,60.033250,138.508189,134.807099,116.484288,117.496509,54.578050,14.423022,135.367895,3.997181,60.131416,50.278787,133.267417,137.533321,131.223572,134.475747,83.046377,131.297261,-0.059029,0.038709,32.025740,-235.630349,131.819748,3.765048,28.426476,11.025981,32.724939,1689.237897,20.133614,526366.003464,1.004003,20.210576,13.210784,2.794636,0.075385,0.052702,106.391221,84.314716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259613,69.470147,76.090053,100.000000,36.965749,46.556962,34.242494,58.607699,23.506329,28.000000,39.973189,1666.259766,28.852498,0.012004,75.494887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.603594,60.034628,138.455554,134.829123,116.498552,117.505902,54.611478,14.426019,135.416491,3.993767,60.197476,50.342211,133.273187,137.461396,131.228970,134.534483,83.044922,131.153178,-0.059147,0.038729,32.025740,-235.625065,132.053125,3.761910,28.414161,11.085590,50.589133,2609.776386,20.123511,526310.794197,1.003791,20.182779,13.240570,2.793829,0.075667,0.053059,106.453082,84.302654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278272,69.481743,76.121543,100.000000,36.953085,46.556962,34.242494,58.623304,23.506329,28.000000,39.973482,1666.259766,28.828861,0.011998,75.496165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.496375,60.041518,138.495622,134.824105,116.487415,117.504374,54.559654,14.427732,135.336158,3.990757,60.241349,50.235253,133.277383,137.540647,131.202559,134.547767,83.032760,131.193415,-0.058914,0.038711,32.025740,-235.625640,131.558346,3.757977,28.414143,11.052955,62.515050,3228.070193,20.123809,526323.949484,1.003592,20.208760,13.280518,2.794070,0.076245,0.052606,106.440837,84.279081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260768,69.460922,76.104748,100.000000,36.940780,46.556962,34.242494,58.620504,23.506329,28.000000,39.973948,1669.921875,28.863858,0.012077,75.493386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.610953,60.056675,138.496614,134.843898,116.449123,117.495991,54.674518,14.429444,135.264814,3.989582,60.251886,50.293168,133.290652,137.517331,131.232916,134.438817,83.027560,131.182884,-0.058803,0.038656,32.025740,-235.623111,131.327557,3.756951,28.405164,11.027406,22.893014,1179.635927,20.103621,526346.695806,1.002364,20.177529,13.210391,2.791240,0.075171,0.052971,106.515761,84.337545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277932,69.468531,76.114748,100.000000,36.933907,46.556962,34.242494,58.685495,23.506329,28.000000,39.974608,1684.570312,28.858034,0.012065,75.495338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.460070,60.056675,138.443118,134.843898,116.429508,117.477096,54.564805,14.418599,135.287146,3.985959,60.281668,50.324232,133.286098,137.589423,131.195794,134.488762,83.015891,131.088949,-0.059013,0.038641,32.025740,-235.635263,131.329764,3.753624,28.402369,11.104053,5.899065,304.579451,20.158101,526454.117869,1.005709,20.295841,13.242549,2.798096,0.075946,0.053261,106.556922,84.288757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265979,69.456996,76.095979,100.000000,36.924339,46.556962,34.242494,58.634606,23.506329,28.000000,39.975709,1669.921875,28.860684,0.012071,75.500802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.614167,60.073211,138.465487,134.861182,116.433192,117.466954,54.579006,14.426019,135.267436,3.982036,60.352906,50.329541,133.299283,137.514724,131.232268,134.486893,83.053435,131.197089,-0.059171,0.038634,32.025740,-235.625882,131.695807,3.749709,28.444651,11.090873,17.203153,887.998872,20.105668,526370.130825,1.001019,20.191935,13.242516,2.791654,0.077425,0.052058,106.641233,84.349920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314613,69.491918,76.140013,100.000000,36.912340,46.556962,34.242494,58.724647,23.506329,28.000000,39.976962,1669.921875,28.862000,0.011935,75.499711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.481263,60.097738,138.463908,134.881255,116.420457,117.457050,54.628930,14.429587,135.302220,3.979142,60.256055,50.195036,133.287412,137.424558,131.224241,134.389577,83.038183,131.197392,-0.059299,0.038613,32.025740,-235.620681,131.935140,3.747084,28.430569,11.058851,36.674806,1891.364028,20.163363,526416.833289,1.006232,20.348767,13.207492,2.799089,0.075962,0.053059,106.583407,84.311021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276942,69.460899,76.108157,100.000000,36.906530,46.556962,34.242494,58.653440,23.506329,28.000000,39.977608,1673.583984,28.781188,0.012074,75.490633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.533316,60.088919,138.469928,134.875679,116.397954,117.448316,54.531099,14.424592,135.198836,3.976304,60.265043,50.301636,133.318476,137.531782,131.227096,134.468027,83.043316,131.176726,-0.059386,0.038662,32.025740,-235.631393,131.108314,3.744731,28.446724,11.041379,19.109065,987.245563,20.095689,526205.781770,1.002496,20.205133,13.223699,2.790846,0.075105,0.052642,106.568908,84.352463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292875,69.499664,76.141757,100.000000,36.897425,46.556962,34.242494,58.734137,23.506329,28.000000,39.979516,1677.246094,28.824100,0.012034,75.488750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.497949,60.088919,138.476502,134.875679,116.376487,117.447596,54.600587,14.428445,135.308924,3.971821,60.199840,50.288921,133.316424,137.509953,131.216124,134.526641,83.048056,131.204576,-0.059732,0.038654,32.025740,-235.624273,131.515822,3.740574,28.442415,11.099960,33.600207,1733.702740,20.155738,526326.529525,1.004515,20.367778,13.239102,2.798310,0.075593,0.052843,106.547263,84.349853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303544,69.493722,76.112756,100.000000,36.888627,46.556962,34.242494,58.717765,23.506329,28.000000,39.979950,1666.259766,28.821468,0.012043,75.494691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.489918,60.070730,138.440189,134.876794,116.357800,117.445332,54.543594,14.428160,135.348027,3.968109,60.205072,50.325021,133.314056,137.501488,131.187007,134.467521,83.025809,131.150747,-0.059858,0.038668,32.025740,-235.625702,131.855396,3.736176,28.391840,11.066243,60.141954,3106.445771,20.130745,526225.321855,1.005058,20.304832,13.223699,2.795491,0.077293,0.052291,106.543502,84.330083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305567,69.485366,76.110099,100.000000,36.881377,46.556962,34.242494,58.747585,23.506329,28.000000,39.979905,1673.583984,28.796820,0.012002,75.488596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.502772,60.068801,138.452608,134.869825,116.329015,117.439297,54.650428,14.426875,135.363249,3.965314,60.164749,50.367595,133.327395,137.461434,131.222473,134.546748,83.073320,131.160074,-0.059842,0.038675,32.025740,-235.623556,131.905344,3.733516,28.400278,11.070534,23.503055,1211.604115,20.147820,526237.085145,1.004560,20.341604,13.232798,2.797621,0.077105,0.052318,106.546004,84.302044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331526,69.512149,76.098682,100.000000,36.870208,46.556962,34.242494,58.763410,23.506329,28.000000,39.980529,1680.908203,28.828861,0.012092,75.494554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.495835,60.054746,138.468037,134.861740,116.313138,117.437421,54.565231,14.429159,135.276296,3.961399,60.200554,50.212152,133.316614,137.471078,131.260495,134.480906,83.029145,131.123832,-0.059821,0.038614,32.025740,-235.621926,131.517188,3.729863,28.378281,11.016551,20.497253,1058.302125,20.144855,526253.700875,1.005722,20.331769,13.228296,2.797341,0.075713,0.052816,106.535211,84.315460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323681,69.514686,76.102751,100.000000,36.861049,46.556962,34.242494,58.769756,23.506329,28.000000,39.981054,1673.583984,28.790330,0.012037,75.414962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.471693,60.046754,138.437005,134.855328,116.236710,117.448048,54.629538,14.429730,135.349596,3.956559,60.211583,50.291342,133.345779,137.572745,131.247495,134.513909,83.041178,131.186598,-0.060020,0.038582,32.025740,-235.627562,131.744386,3.724802,28.378587,11.049475,32.231721,1662.210248,20.139651,526108.788885,1.003413,20.316469,13.185420,2.796866,0.075836,0.053065,106.512311,84.316868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315564,69.532727,76.107469,100.000000,36.851616,46.556962,34.242494,58.831678,23.506329,28.000000,39.981139,1666.259766,28.786633,0.011981,75.408962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.420793,60.046754,138.432423,134.855328,116.206944,117.435874,54.601067,14.421738,135.282277,3.952876,60.262931,50.465768,133.335097,137.448281,131.218957,134.454743,83.003656,131.014386,-0.060107,0.038584,32.025740,-235.629673,131.804922,3.721764,28.400332,11.099311,61.005132,3147.713795,20.143913,526181.362368,1.005081,20.309631,13.211581,2.797569,0.077046,0.053380,106.506407,84.312855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321945,69.513780,76.072518,100.000000,36.840249,46.556962,34.242494,58.815553,23.506329,28.000000,39.981235,1677.246094,28.808576,0.012036,75.414357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.505813,60.069352,138.434355,134.882091,116.164896,117.423558,54.581482,14.421310,135.223665,3.949768,60.168479,50.388994,133.346890,137.473208,131.269148,134.560739,83.015689,131.137858,-0.060241,0.038577,32.025740,-235.623894,131.505913,3.719684,28.408446,11.052702,27.397805,1414.166175,20.151766,526208.749399,1.004505,20.326752,13.230744,2.798307,0.077047,0.052709,106.594527,84.318344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329631,69.564227,76.104015,100.000000,36.829514,46.556962,34.242494,58.854397,23.506329,28.000000,39.982677,1677.246094,28.870385,0.012094,75.496276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.409846,60.041794,138.468062,134.885994,116.098400,117.428600,54.549887,14.422594,135.288854,3.945909,60.003674,50.331639,133.300998,137.524550,131.247164,134.436367,82.982498,131.207703,-0.060196,0.038587,32.025740,-235.626530,131.275512,3.715820,28.389712,11.011701,31.292821,1616.146996,20.171985,526270.928361,1.006062,20.379732,13.182647,2.801097,0.076590,0.053279,106.565785,84.274587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325176,69.511198,76.042945,100.000000,36.822244,46.556962,34.242494,58.822391,23.506329,28.000000,39.983288,1673.583984,28.781837,0.012027,75.489449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.508437,59.999078,138.471647,134.826056,116.095139,117.424831,54.540694,14.425163,135.271646,3.943152,60.054789,50.290024,133.328617,137.503071,131.241139,134.466316,83.023183,131.200314,-0.060241,0.038585,32.025740,-235.625268,132.048843,3.712951,28.432029,11.025098,60.929239,3147.277865,20.132804,526164.605619,1.004479,20.313858,13.232008,2.796325,0.075928,0.053062,106.543332,84.291552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310830,69.527579,76.046478,100.000000,36.815690,46.556962,34.242494,58.884124,23.506329,28.000000,39.982482,1666.259766,28.781044,0.012003,75.414962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.498548,59.999078,138.436886,134.826056,116.137717,117.413351,54.576796,14.427446,135.332767,3.941374,60.017253,50.302866,133.320458,137.524003,131.264349,134.413350,83.044015,131.174030,-0.060267,0.038564,32.025740,-235.622985,131.272695,3.711284,28.415063,11.093956,25.703658,1326.834900,20.180796,526288.934361,1.007175,20.386170,13.299910,2.802439,0.077064,0.053257,106.536960,84.323375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329472,69.545386,76.061716,100.000000,36.803410,46.556962,34.242494,58.845167,23.506329,28.000000,39.980779,1677.246094,28.780918,0.012058,75.414289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.517581,59.978409,138.432846,134.802081,116.163817,117.409539,54.561718,14.428160,135.307331,3.939171,59.975133,50.301143,133.326495,137.541566,131.237073,134.477951,83.032167,131.225022,-0.060377,0.038529,32.025740,-235.622435,132.007134,3.709406,28.383347,11.060978,28.446020,1468.802714,20.133400,526046.510868,1.004996,20.240856,13.255553,2.796930,0.076389,0.052390,106.479259,84.293587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331805,69.516580,76.039057,100.000000,36.794443,46.556962,34.242494,58.863142,23.506329,28.000000,39.979829,1666.259766,28.771542,0.012083,75.414212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.440477,59.962425,138.467711,134.781173,116.169732,117.414881,54.545422,14.427161,135.234092,3.936446,60.055938,50.406216,133.313866,137.477096,131.260840,134.541981,83.007148,131.120528,-0.060416,0.038511,32.025740,-235.626537,132.111372,3.706811,28.410104,10.980581,54.928020,2837.041137,20.130804,525955.071795,1.004453,20.251140,13.221660,2.796787,0.075635,0.053653,106.444545,84.316751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355196,69.528341,76.048849,100.000000,36.787902,46.556962,34.242494,58.864129,23.506329,28.000000,39.979638,1669.921875,28.819719,0.012002,75.418363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.431241,59.970141,138.487857,134.770300,116.198782,117.430144,54.558158,14.426162,135.294709,3.934239,59.992392,50.324485,133.304392,137.624469,131.242041,134.477420,82.980024,131.144342,-0.060429,0.038495,32.025740,-235.629660,131.433591,3.704047,28.391281,11.070282,58.438655,3017.661396,20.119891,525919.954139,1.004219,20.210678,13.258845,2.795630,0.075924,0.052433,106.364397,84.293743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317195,69.518166,76.040039,100.000000,36.779828,46.556962,34.242494,58.924491,23.506329,28.000000,39.978515,1666.259766,28.788923,0.012075,75.413436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.516466,59.960220,138.480618,134.743817,116.214100,117.452212,54.541133,14.429872,135.299073,3.932166,60.098293,50.294896,133.302396,137.559146,131.256704,134.508348,82.997168,131.124546,-0.060414,0.038477,32.025740,-235.623663,131.883214,3.702157,28.375414,11.056020,22.696507,1172.370430,20.159869,526028.859974,1.006243,20.274909,13.231936,2.800695,0.076375,0.052751,106.450743,84.294134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339137,69.562936,76.042906,100.000000,36.771724,46.556962,34.242494,58.939068,23.506329,28.000000,39.978581,1680.908203,28.787264,0.012072,75.415499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.394168,59.960220,138.435511,134.743817,116.226318,117.456020,54.593566,14.423022,135.322950,3.930386,60.131924,50.397204,133.309846,137.508129,131.252547,134.510462,83.031350,131.118186,-0.060060,0.038411,32.025740,-235.630022,131.780264,3.700233,28.392723,11.009970,30.199992,1558.458949,20.169835,526175.977428,1.006366,20.292241,13.270897,2.801626,0.075349,0.052593,106.460158,84.296035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326792,69.533988,76.026285,100.000000,36.759498,46.556962,34.242494,58.906596,23.506329,28.000000,39.977836,1666.259766,28.817501,0.012105,75.417570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.565129,59.991361,138.431608,134.744095,116.220696,117.459741,54.588868,14.422594,135.352758,3.929272,60.051961,50.229303,133.296190,137.409386,131.254358,134.457229,83.004070,131.154813,-0.059968,0.038375,32.025740,-235.629470,131.909710,3.698682,28.393661,11.035609,62.466872,3223.856205,20.133324,526160.676187,1.004940,20.193650,13.243912,2.796658,0.080619,0.053689,106.486913,84.263893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321673,69.538419,76.025556,100.000000,36.748727,46.556962,34.242494,58.981872,23.506329,28.000000,39.978904,1677.246094,28.803366,0.011978,75.430185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.437331,59.979236,138.508502,134.750507,116.240503,117.467051,54.620513,14.429301,135.391172,3.928847,60.085824,50.303422,133.322707,137.534201,131.279393,134.498976,83.015186,131.222246,-0.059905,0.038426,32.025740,-235.623253,131.786216,3.698014,28.385060,11.052792,24.839639,1281.207577,20.183181,526188.945300,1.006738,20.320928,13.206570,2.802669,0.076258,0.054205,106.496148,84.290093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337287,69.561087,76.050361,100.000000,36.742740,46.556962,34.242494,58.904051,23.506329,28.000000,39.978828,1680.908203,28.825399,0.012113,75.486397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.495824,59.970692,138.479950,134.735174,116.281577,117.465588,54.699454,14.427304,135.240282,3.927841,60.136420,50.298338,133.298854,137.474949,131.278343,134.421845,82.988358,131.216820,-0.059858,0.038412,32.025740,-235.624271,131.100420,3.696880,28.445083,11.108831,21.481522,1106.399716,20.107476,526192.130068,1.003125,20.174213,13.252055,2.792923,0.080011,0.052413,106.448927,84.261668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.316229,69.533391,76.032786,100.000000,36.739072,46.556962,34.242494,58.981908,23.506329,28.000000,39.978128,1673.583984,28.819809,0.011988,75.493165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.506562,59.970692,138.443907,134.735174,116.295751,117.454564,54.610732,14.431157,135.319643,3.926757,60.109500,50.317622,133.292515,137.535729,131.252611,134.379575,83.021225,131.201084,-0.059942,0.038414,32.025740,-235.618458,131.300553,3.695619,28.403758,11.028181,41.352424,2133.305083,20.177108,526273.580534,1.005421,20.294994,13.274448,2.801699,0.078137,0.052914,106.439551,84.254909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326029,69.528243,76.022255,100.000000,36.724952,46.556962,34.242494,58.963779,23.506329,28.000000,39.977531,1662.597656,28.765682,0.012004,75.431387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.484007,59.987227,138.458784,134.739635,116.293639,117.451093,54.623178,14.429872,135.318686,3.925353,60.181707,50.354186,133.297694,137.536899,131.239201,134.419525,82.955105,131.149848,-0.059978,0.038471,32.025740,-235.624153,131.234169,3.694053,28.394670,11.012981,56.930578,2936.287828,20.145478,526272.170478,1.002632,20.225588,13.298579,2.797811,0.075557,0.052951,106.474244,84.206419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319966,69.511387,75.987719,100.000000,36.710906,46.556962,34.242494,58.974834,23.506329,28.000000,39.977988,1673.583984,28.770712,0.012037,75.491503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.567632,59.999353,138.478375,134.754131,116.331971,117.446515,54.585317,14.422024,135.260008,3.924040,60.094883,50.392144,133.269989,137.542137,131.252892,134.403853,83.000773,131.137265,-0.059994,0.038515,32.025740,-235.629714,132.105093,3.693064,28.416397,11.034744,15.952286,823.335947,20.133635,526142.084716,1.003928,20.214420,13.257895,2.796476,0.075875,0.052483,106.500814,84.239380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.309720,69.538509,76.001632,100.000000,36.704756,46.556962,34.242494,58.994404,23.506329,28.000000,39.978428,1680.908203,28.773056,0.012110,75.488008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.449826,59.999353,138.452791,134.757198,116.309108,117.456027,54.551134,14.426305,135.316753,3.922396,60.078506,50.315369,133.296366,137.490308,131.248333,134.361196,83.030896,131.137955,-0.059821,0.038477,32.025740,-235.625270,131.925331,3.691155,28.384718,11.081118,1.108766,57.261928,20.146476,526313.820613,1.004216,20.254413,13.298552,2.798051,0.076808,0.052917,106.511051,84.234371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323522,69.541098,76.014291,100.000000,36.697619,46.556962,34.242494,58.960746,23.506329,28.000000,39.978422,1677.246094,28.821162,0.012038,75.496046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.560990,59.983920,138.457720,134.739914,116.285918,117.467475,54.562519,14.426447,135.308724,3.920500,60.084875,50.295370,133.274993,137.456589,131.240857,134.535400,82.997504,131.125855,-0.059653,0.038467,32.025740,-235.627741,131.710104,3.688952,28.411385,10.999855,15.591030,805.026894,20.111006,526150.816460,1.003043,20.179604,13.246631,2.793726,0.076355,0.052229,106.519517,84.231626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318418,69.515652,76.017700,100.000000,36.687069,46.556962,34.242494,59.032373,23.506329,28.000000,39.978417,1666.259766,28.784740,0.011964,75.493122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.420039,59.983920,138.407486,134.739914,116.270020,117.472345,54.530822,14.428731,135.306757,3.919409,60.176909,50.379521,133.268316,137.466397,131.252378,134.416753,82.983091,131.113773,-0.059614,0.038405,32.025740,-235.620067,131.508113,3.687911,28.410465,10.979517,39.753424,2053.820544,20.162682,526209.790917,1.006380,20.302107,13.216849,2.799864,0.075957,0.053038,106.490358,84.219680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321212,69.520521,75.999871,100.000000,36.676999,46.556962,34.242494,58.985077,23.506329,28.000000,39.977662,1677.246094,28.825651,0.012021,75.499677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.658764,59.993015,138.407528,134.739635,116.263428,117.479922,54.549382,14.428445,135.267574,3.919312,60.219944,50.235154,133.281888,137.447299,131.234980,134.323896,82.972149,131.037254,-0.059517,0.038370,32.025740,-235.629174,131.483843,3.687926,28.370149,11.054650,13.007248,671.777677,20.113811,526232.673676,1.003748,20.171073,13.244227,2.793683,0.076947,0.053360,106.489252,84.215688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335792,69.523057,76.043222,100.000000,36.664420,46.556962,34.242494,59.067594,23.506329,28.000000,39.977935,1677.246094,28.816113,0.012071,75.415533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.543999,60.020573,138.418111,134.742980,116.207678,117.484528,54.647229,14.427161,135.226247,3.919981,60.223884,50.247189,133.257662,137.511613,131.247509,134.260843,82.924525,131.049519,-0.059506,0.038354,32.025740,-235.625884,131.728112,3.688179,28.349071,11.021456,26.728976,1377.983999,20.171683,526386.413177,1.007520,20.317683,13.252634,2.800635,0.077628,0.053001,106.512114,84.200364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335513,69.482505,76.025692,100.000000,36.653394,46.556962,34.242494,58.951804,23.506329,28.000000,39.977873,1669.921875,28.779710,0.012027,75.486849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
