OSU 80 Ton Compressor Load Stand
49.558224,60.042069,138.391732,134.742980,116.150134,117.481491,54.683297,14.422452,135.246544,3.920470,60.313093,50.309567,133.289619,137.468788,131.235368,134.322140,82.970694,131.016569,-0.059512,0.038391,32.025740,-235.629450,131.723240,3.688816,28.373629,11.030831,57.382461,2956.340600,20.065154,526288.434939,1.001949,20.078654,13.225528,2.787172,0.075880,0.052746,106.561452,84.226478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334961,69.508941,76.038459,100.000000,36.646235,46.556962,34.242494,59.020412,23.506329,28.000000,39.979229,1669.921875,28.775671,0.011963,75.417911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.489801,60.042069,138.350297,134.742980,116.150598,117.487305,54.600600,14.422880,135.231609,3.921861,60.248596,50.250868,133.285240,137.452203,131.207337,134.351252,82.924229,131.035443,-0.059669,0.038373,32.025740,-235.631472,131.509277,3.690025,28.365389,10.989289,24.805238,1279.899788,20.120846,526538.203544,1.002813,20.225382,13.279252,2.793842,0.075944,0.052503,106.557985,84.222922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346868,69.482648,75.999436,100.000000,36.630811,46.556962,34.242494,59.022043,23.506329,28.000000,39.980454,1680.908203,28.758614,0.012049,75.435691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.602472,60.055849,138.364600,134.769185,116.147959,117.493402,54.530587,14.425020,135.205148,3.922728,60.275369,50.231567,133.296486,137.451727,131.246128,134.400982,82.983159,131.066967,-0.059543,0.038401,32.025740,-235.620347,131.489555,3.690826,28.360250,10.991363,28.711048,1483.333708,20.111330,526443.853187,1.001866,20.232094,13.216694,2.792508,0.075935,0.053470,106.585528,84.275654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374728,69.519223,76.034959,100.000000,36.618134,46.556962,34.242494,59.069636,23.506329,28.000000,39.981453,1666.259766,28.739538,0.012043,75.416138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.623250,60.062738,138.363052,134.772809,116.147196,117.491132,54.555489,14.433012,135.164108,3.924874,60.330447,50.313630,133.279695,137.381852,131.217280,134.359754,82.971359,130.994318,-0.059409,0.038402,32.025740,-235.616766,131.902670,3.692557,28.361639,11.099617,59.023894,3048.031174,20.137509,526622.603956,1.004957,20.303228,13.272548,2.795531,0.075727,0.052630,106.540215,84.225510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369564,69.498282,76.021414,100.000000,36.610447,46.556962,34.242494,59.019848,23.506329,28.000000,39.981945,1677.246094,28.772191,0.011980,75.411067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.536432,60.087541,138.332103,134.790651,116.141703,117.495700,54.584843,14.420454,135.165606,3.928774,60.272245,50.351102,133.284418,137.466954,131.233642,134.334647,82.971516,130.911892,-0.059359,0.038431,32.025740,-235.628834,131.314161,3.695646,28.346872,11.005643,18.570453,958.474194,20.090100,526459.934652,1.003826,20.199914,13.229294,2.789470,0.076450,0.052602,106.559865,84.226891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389586,69.496297,76.024868,100.000000,36.591684,46.556962,34.242494,59.025525,23.506329,28.000000,39.982977,1677.246094,28.745073,0.012057,75.418048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.576668,60.079825,138.326162,134.782009,116.154815,117.487654,54.501712,14.426019,135.269397,3.932101,60.277225,50.253195,133.304153,137.341978,131.249553,134.272576,82.984978,130.951249,-0.059375,0.038413,32.025740,-235.627842,131.683571,3.698615,28.363676,11.013865,-1.315403,-67.995243,20.080470,526470.733293,1.002905,20.185233,13.204960,2.788271,0.076175,0.053392,106.588493,84.246049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406634,69.513757,76.031849,100.000000,36.580964,46.556962,34.242494,59.075687,23.506329,28.000000,39.984806,1677.246094,28.744316,0.011972,75.409669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.583942,60.079825,138.323583,134.782009,116.153154,117.485840,54.575549,14.426162,135.188148,3.935548,60.339915,50.399694,133.299536,137.337214,131.258100,134.314605,82.969199,130.999384,-0.059278,0.038420,32.025740,-235.624106,130.947051,3.701793,28.388468,11.009970,16.934647,874.194427,20.117600,526588.781879,1.004400,20.300214,13.163789,2.792533,0.076525,0.052659,106.537713,84.255999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.428248,69.508798,76.051371,100.000000,36.565623,46.556962,34.242494,59.063509,23.506329,28.000000,39.985204,1666.259766,28.788148,0.011994,75.413811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.463921,60.087266,138.346589,134.770579,116.183516,117.487372,54.490330,14.426875,135.138033,3.938606,60.359575,50.258112,133.283905,137.380296,131.230802,134.310429,82.967632,131.061313,-0.059365,0.038391,32.025740,-235.626659,131.365125,3.704817,28.324208,11.041091,18.926149,978.526966,20.096907,526483.054025,1.004946,20.250689,13.169913,2.790146,0.076607,0.053462,106.502362,84.224236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417271,69.504050,76.039903,100.000000,36.557561,46.556962,34.242494,59.070511,23.506329,28.000000,39.986247,1680.908203,28.760507,0.011982,75.417459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.547855,60.112620,138.337354,134.769185,116.189473,117.488078,54.562672,14.426590,135.176809,3.942576,60.338453,50.360975,133.257788,137.445608,131.211593,134.324648,82.965314,131.012382,-0.059291,0.038360,32.025740,-235.624004,130.656731,3.708354,28.342635,11.035862,-0.852524,-44.019102,20.092948,526505.908474,1.003410,20.243134,13.209641,2.789685,0.077137,0.053251,106.492146,84.180295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378420,69.479735,76.024383,100.000000,36.546061,46.556962,34.242494,59.143908,23.506329,28.000000,39.987016,1677.246094,28.779818,0.012059,75.409047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.547701,60.117305,138.324177,134.757477,116.202600,117.484598,54.604010,14.424592,135.198836,3.947093,60.334496,50.323890,133.295157,137.356092,131.249834,134.304560,82.971242,130.969900,-0.059291,0.038175,32.025740,-235.622735,131.533669,3.712373,28.358375,10.980671,18.050313,931.301235,20.151218,526613.366807,1.007690,20.375349,13.242010,2.796919,0.076520,0.053091,106.554823,84.226209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384928,69.519872,76.009347,100.000000,36.535468,46.556962,34.242494,59.111080,23.506329,28.000000,39.989090,1666.259766,28.774896,0.011988,75.420767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.518114,60.117305,138.304920,134.757477,116.236725,117.485399,54.640444,14.424021,135.134852,3.951197,60.307234,50.355969,133.293007,137.382185,131.219774,134.220707,82.956370,130.942068,-0.059179,0.037909,32.025740,-235.622326,131.181002,3.716107,28.326029,11.033283,17.149243,884.220813,20.113289,526599.795283,1.004556,20.313421,13.219991,2.791995,0.078989,0.053063,106.537157,84.208907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374728,69.509674,76.001767,100.000000,36.522103,46.556962,34.242494,59.120568,23.506329,28.000000,39.990311,1677.246094,28.743036,0.011992,75.407879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.462975,60.106557,138.303804,134.744932,116.314889,117.503695,54.608852,14.423593,135.076894,3.957899,60.295893,50.325815,133.281649,137.341352,131.249855,134.262979,82.973447,131.017057,-0.059026,0.037576,32.025740,-235.633535,130.337206,3.721946,28.314183,11.006743,24.882219,1283.677847,20.111293,526577.986317,1.003781,20.318265,13.192930,2.791738,0.076261,0.053610,106.535881,84.194131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378307,69.488340,76.011571,100.000000,36.503779,46.556962,34.242494,59.150837,23.506329,28.000000,39.991169,1680.908203,28.733426,0.012070,75.407478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.517693,60.104352,138.334675,134.737405,116.342375,117.515200,54.597133,14.426305,135.135337,3.963642,60.316017,50.331288,133.284032,137.375144,131.248369,134.161059,82.920439,131.072169,-0.059092,0.037363,32.025740,-235.625923,131.523960,3.727154,28.334467,11.042894,29.678187,1531.431299,20.122014,526635.312814,1.003777,20.349020,13.193953,2.793017,0.076237,0.052932,106.550713,84.204854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375883,69.505016,76.003443,100.000000,36.494186,46.556962,34.242494,59.190859,23.506329,28.000000,39.992008,1666.259766,28.744406,0.011997,75.405126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.458068,60.109864,138.289628,134.724023,116.332329,117.509662,54.589702,14.425448,135.105062,3.971128,60.271937,50.259934,133.276681,137.418947,131.243324,134.267279,82.940977,130.966676,-0.059171,0.037022,32.025740,-235.622532,130.973585,3.734958,28.357564,11.011503,17.730232,915.026521,20.149546,526703.095335,1.005715,20.395625,13.214184,2.796108,0.076058,0.053029,106.502668,84.167414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355113,69.499611,76.010143,100.000000,36.485080,46.556962,34.242494,59.178993,23.506329,28.000000,39.993486,1666.259766,28.781657,0.011987,75.415584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.486504,60.098289,138.298539,134.696425,116.347480,117.506633,54.451446,14.426590,135.148044,3.977460,60.257351,50.287715,133.274003,137.365124,131.239476,134.244300,82.932401,130.922926,-0.059155,0.037047,32.025740,-235.627925,131.215876,3.740517,28.306105,11.046103,32.761367,1695.050295,20.130743,526831.013009,1.004803,20.336506,13.294601,2.793641,0.075832,0.051900,106.490734,84.186601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378398,69.491752,75.987487,100.000000,36.462251,46.556962,34.242494,59.165296,23.506329,28.000000,39.994251,1666.259766,28.729152,0.012081,75.411970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.542054,60.090848,138.324169,134.674123,116.337796,117.500563,54.645327,14.422880,135.240435,3.983316,60.266009,50.269386,133.254345,137.313647,131.241083,134.197563,82.980114,130.979452,-0.059050,0.037042,32.025740,-235.625754,130.992880,3.746152,28.340020,11.035303,14.180075,731.064133,20.150976,526809.778027,1.006238,20.404039,13.221591,2.796098,0.076208,0.052600,106.452438,84.194260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373891,69.494304,75.988216,100.000000,36.452839,46.556962,34.242494,59.219157,23.506329,28.000000,39.995118,1680.908203,28.745308,0.012094,75.405868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.400227,60.095809,138.333322,134.678305,116.356174,117.501917,54.533203,14.424164,135.143166,3.991782,60.290371,50.282528,133.242143,137.363352,131.226138,134.299405,82.923496,130.976165,-0.058977,0.037051,32.025740,-235.626430,130.621673,3.754907,28.362829,11.012747,23.328881,1205.210477,20.138183,526776.919902,1.008099,20.362879,13.208396,2.794672,0.075468,0.052515,106.477684,84.199336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332131,69.455042,75.934007,100.000000,36.440820,46.556962,34.242494,59.201892,23.506329,28.000000,39.995869,1677.246094,28.784506,0.012086,75.483039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.584671,60.104628,138.327296,134.681650,116.364101,117.506378,54.685663,14.427874,135.174334,3.997950,60.270178,50.440554,133.260593,137.377368,131.230683,134.317784,82.949060,130.984936,-0.059071,0.037029,32.025740,-235.621903,131.179470,3.761523,28.326101,10.992751,23.030247,1186.465495,20.114902,526593.969905,1.003214,20.297678,13.188810,2.792056,0.076288,0.052666,106.484673,84.185690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363577,69.457004,75.937123,100.000000,36.428491,46.556962,34.242494,59.291847,23.506329,28.000000,39.996925,1673.583984,28.737591,0.011967,75.412951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.441937,60.107935,138.319125,134.677468,116.365994,117.488113,54.492159,14.426162,135.129474,4.007401,60.296670,50.324485,133.252587,137.339013,131.238159,134.315094,82.943563,131.021585,-0.059003,0.037069,32.025740,-235.624433,130.253627,3.770680,28.316725,11.033644,23.893118,1235.289635,20.181269,526833.349472,1.008471,20.450204,13.243794,2.800257,0.076789,0.051902,106.507574,84.239375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355393,69.477885,75.937761,100.000000,36.408502,46.556962,34.242494,59.253712,23.506329,28.000000,39.998506,1662.597656,28.745831,0.012032,75.409209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.500772,60.119510,138.340950,134.684159,116.354496,117.480585,54.643313,14.429301,135.141439,4.018217,60.301027,50.427524,133.246726,137.342643,131.245846,134.287756,82.945791,130.880257,-0.059108,0.037116,32.025740,-235.623417,130.719974,3.781162,28.337117,10.992877,17.164236,884.947363,20.097873,526679.711099,1.001614,20.267179,13.222593,2.789719,0.076927,0.052044,106.510141,84.228540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337468,69.462455,75.910751,100.000000,36.396828,46.556962,34.242494,59.258914,23.506329,28.000000,39.999906,1666.259766,28.731496,0.012009,75.409217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.535595,60.119510,138.271455,134.684159,116.374627,117.472205,54.506942,14.427732,135.037885,4.026035,60.272908,50.266603,133.238840,137.390149,131.244916,134.280156,82.923132,130.877871,-0.059095,0.037058,32.025740,-235.623353,130.553287,3.789093,28.334268,10.988460,26.204918,1354.443789,20.158704,526716.635620,1.008210,20.418898,13.246320,2.797607,0.075669,0.052184,106.535031,84.227540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.343116,69.482634,75.901912,100.000000,36.386615,46.556962,34.242494,59.281171,23.506329,28.000000,40.001420,1669.921875,28.727277,0.012125,75.482698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.491393,60.106557,138.269785,134.684995,116.373996,117.470596,54.565048,14.428160,135.066587,4.038214,60.424783,50.349062,133.245791,137.325634,131.239484,134.202681,82.923272,130.986201,-0.059302,0.037073,32.025740,-235.623905,130.659279,3.800531,28.349414,11.023060,14.950078,771.896227,20.134414,526651.223475,1.004075,20.369259,13.173768,2.794723,0.075726,0.052660,106.490598,84.261959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347262,69.504632,75.910294,100.000000,36.359789,46.556962,34.242494,59.276428,23.506329,28.000000,40.002197,1680.908203,28.732326,0.012084,75.483840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.569935,60.158093,138.275418,134.712872,116.402630,117.474413,54.601299,14.424449,135.123839,4.048587,60.317633,50.373941,133.230075,137.296077,131.209776,134.211520,82.890150,131.006813,-0.059297,0.037135,32.025740,-235.627452,130.777285,3.810479,28.318077,11.031516,8.668550,447.273815,20.107262,526639.393091,1.005738,20.333053,13.195239,2.791355,0.076319,0.053167,106.419739,84.255815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329964,69.493149,75.902030,100.000000,36.351010,46.556962,34.242494,59.310395,23.506329,28.000000,40.005485,1673.583984,28.740818,0.012041,75.411672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.473188,60.156163,138.254032,134.719842,116.382948,117.474404,54.561056,14.421881,135.077142,4.062741,60.280646,50.324103,133.251421,137.296780,131.224200,134.312931,82.878820,130.982534,-0.059181,0.037125,32.025740,-235.624466,130.473362,3.824462,28.321106,11.017182,31.203547,1611.206458,20.126063,526645.476065,1.005605,20.366060,13.249011,2.793815,0.075684,0.052621,106.420246,84.275515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340436,69.501129,75.906264,100.000000,36.340182,46.556962,34.242494,59.348405,23.506329,28.000000,40.007256,1662.597656,28.739033,0.011973,75.409047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.495999,60.137423,138.256778,134.697819,116.367946,117.465999,54.474650,14.425020,135.043999,4.074031,60.282524,50.404725,133.219082,137.345560,131.249137,134.275000,82.912127,130.995794,-0.059063,0.037135,32.025740,-235.622307,130.257869,3.835073,28.305185,10.990137,53.822782,2783.567078,20.094805,526759.272857,1.003358,20.335951,13.292386,2.789502,0.075911,0.052148,106.486510,84.281842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327291,69.503348,75.894935,100.000000,36.321500,46.556962,34.242494,59.346505,23.506329,28.000000,40.008633,1662.597656,28.742928,0.012007,75.406677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.516507,60.134943,138.287881,134.655166,116.392123,117.459917,54.548277,14.425734,135.031310,4.089202,60.306001,50.359631,133.217058,137.336949,131.246333,134.213130,82.919202,130.911786,-0.059152,0.037150,32.025740,-235.622900,130.226114,3.849149,28.320746,11.094443,13.538735,699.241256,20.135518,526850.011336,1.006249,20.434604,13.291638,2.794524,0.076414,0.052378,106.545530,84.289317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321794,69.495361,75.888884,100.000000,36.307442,46.556962,34.242494,59.346861,23.506329,28.000000,40.009450,1677.246094,28.741990,0.012111,75.410973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.473236,60.134392,138.293772,134.633980,116.410703,117.462261,54.489305,14.428445,135.071122,4.100534,60.265198,50.301428,133.243563,137.350784,131.248489,134.336608,82.924156,130.948778,-0.059475,0.037156,32.025740,-235.622966,130.734618,3.860387,28.282611,11.003191,10.772663,556.982822,20.123018,526693.739744,1.007213,20.392136,13.264928,2.793292,0.075629,0.052790,106.590543,84.300384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327427,69.517185,75.907066,100.000000,36.296147,46.556962,34.242494,59.347481,23.506329,28.000000,40.010535,1669.921875,28.702071,0.012103,75.410317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.529579,60.147069,138.292363,134.623944,116.443179,117.471419,54.609182,14.426019,135.110863,4.112103,60.345860,50.432526,133.241813,137.264603,131.263399,134.211134,82.925992,130.947331,-0.059931,0.037182,32.025740,-235.624085,130.985414,3.871145,28.295503,10.999891,32.109861,1656.543160,20.116929,526630.532599,1.005338,20.368330,13.216050,2.792763,0.077861,0.051806,106.556519,84.314460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338420,69.537310,75.895731,100.000000,36.281135,46.556962,34.242494,59.335412,23.506329,28.000000,40.012093,1666.259766,28.678685,0.011994,75.405117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.674539,60.157817,138.254429,134.649312,116.446068,117.468383,54.557802,14.425163,135.066206,4.124080,60.374063,50.372380,133.226871,137.337360,131.244931,134.201965,82.926261,130.915459,-0.060020,0.037237,32.025740,-235.625268,130.949805,3.882177,28.312614,11.055046,16.709649,862.860252,20.137872,526660.776641,1.007411,20.412784,13.229505,2.795325,0.077945,0.052987,106.485551,84.310647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333996,69.488462,75.890233,100.000000,36.261598,46.556962,34.242494,59.379843,23.506329,28.000000,40.014326,1669.921875,28.694264,0.012059,75.406839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.633644,60.175730,138.287357,134.666039,116.479522,117.471270,54.499947,14.428160,134.993040,4.136394,60.390484,50.342077,133.197666,137.343628,131.221854,134.140586,82.856954,130.968081,-0.060209,0.037205,32.025740,-235.621945,130.295598,3.894649,28.305907,11.025621,57.043888,2948.784483,20.114288,526677.001004,1.004056,20.366864,13.226949,2.792117,0.076126,0.053331,106.466607,84.276124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308022,69.479101,75.876798,100.000000,36.245423,46.556962,34.242494,59.377856,23.506329,28.000000,40.016608,1666.259766,28.673601,0.012072,75.406754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.570820,60.175730,138.271066,134.666039,116.473377,117.460875,54.562180,14.423736,135.113156,4.143658,60.421164,50.479299,133.228782,137.304197,131.232896,134.200375,82.901743,130.933947,-0.060154,0.037197,32.025740,-235.628002,130.374386,3.901892,28.319466,10.985611,28.035386,1447.587462,20.043352,526576.288460,1.001783,20.227093,13.210821,2.783205,0.075746,0.053024,106.368944,84.287388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.324007,69.489270,75.883228,100.000000,36.232347,46.556962,34.242494,59.331749,23.506329,28.000000,40.018869,1680.908203,28.741990,0.012003,75.407836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.560446,60.196676,138.275536,134.672729,116.556996,117.459860,54.565325,14.428731,135.127303,4.156314,60.424452,50.350608,133.240871,137.362193,131.253154,134.246441,82.885761,130.965387,-0.060193,0.037225,32.025740,-235.623007,130.698029,3.913632,28.321359,11.032941,4.939420,255.028760,20.067861,526800.034686,1.003826,20.287436,13.306312,2.786162,0.075579,0.052798,106.499435,84.329781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317891,69.508897,75.891012,100.000000,36.215275,46.556962,34.242494,59.370943,23.506329,28.000000,40.021951,1673.583984,28.719362,0.012044,75.407598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.590954,60.208802,138.273062,134.685553,116.552649,117.478042,54.533719,14.425306,135.021076,4.168426,60.387675,50.358878,133.230005,137.254238,131.242260,134.203901,82.909776,130.988244,-0.060228,0.037193,32.025740,-235.624309,130.314934,3.925722,28.291086,11.044156,20.941081,1081.842336,20.092501,526697.882562,1.003988,20.352669,13.244538,2.789364,0.075855,0.053075,106.546299,84.317853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310370,69.486846,75.890092,100.000000,36.200319,46.556962,34.242494,59.391436,23.506329,28.000000,40.024852,1677.246094,28.709391,0.011953,75.410555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.611201,60.201361,138.338210,134.692801,116.540749,117.489754,54.548693,14.425020,135.091069,4.178065,60.372949,50.346247,133.223757,137.364045,131.241422,134.293417,82.901469,130.914663,-0.060327,0.037167,32.025740,-235.621327,131.074805,3.935748,28.317320,10.993202,20.122470,1039.266522,20.098587,526768.649493,1.004208,20.384393,13.276166,2.790038,0.076013,0.052298,106.587551,84.322615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.309472,69.505047,75.889132,100.000000,36.185266,46.556962,34.242494,59.385788,23.506329,28.000000,40.026947,1666.259766,28.701277,0.012009,75.403694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.519355,60.190888,138.308939,134.692801,116.558717,117.491460,54.594710,14.425877,135.159751,4.186922,60.360078,50.464546,133.219139,137.352632,131.258495,134.335017,82.890486,130.997630,-0.060335,0.037193,32.025740,-235.626351,130.598096,3.943851,28.330212,10.981284,40.230831,2076.052966,20.088211,526794.104516,1.004299,20.364827,13.263522,2.788272,0.075989,0.052242,106.627787,84.305527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303265,69.521261,75.879293,100.000000,36.179162,46.556962,34.242494,59.384678,23.506329,28.000000,40.028245,1677.246094,28.711591,0.011977,75.408015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.646263,60.187030,138.293173,134.681092,116.561799,117.482299,54.531503,14.428731,135.186958,4.198912,60.294169,50.342811,133.221114,137.359085,131.256987,134.325322,82.890032,130.951022,-0.060482,0.037277,32.025740,-235.623987,130.688240,3.955223,28.339497,11.012765,13.697704,707.669233,20.089907,526837.787783,1.003653,20.336361,13.235217,2.788447,0.077517,0.053206,106.650024,84.281407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296666,69.521722,75.877188,100.000000,36.158770,46.556962,34.242494,59.444906,23.506329,28.000000,40.030314,1680.908203,28.737915,0.012057,75.415456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.573373,60.156990,138.310139,134.655445,116.511440,117.479280,54.577021,14.425306,135.059647,4.208891,60.319387,50.482493,133.239712,137.324252,131.277956,134.322549,82.911075,131.022361,-0.060519,0.037358,32.025740,-235.625615,130.900021,3.965316,28.351776,11.040604,25.799473,1331.775438,20.127381,526920.566292,1.004837,20.421314,13.287481,2.793028,0.075577,0.053065,106.713481,84.330575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328688,69.545017,75.903352,100.000000,36.145652,46.556962,34.242494,59.460131,23.506329,28.000000,40.031145,1680.908203,28.773381,0.012000,75.413181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.578321,60.156715,138.330626,134.650706,116.521067,117.476140,54.573650,14.427304,135.055435,4.218353,60.305727,50.407008,133.221374,137.429145,131.279725,134.359424,82.921794,130.947799,-0.060697,0.037787,32.025740,-235.628028,130.531159,3.974447,28.353309,11.004399,15.886951,820.139128,20.065628,526783.804551,1.003089,20.285640,13.264747,2.785571,0.075811,0.052935,106.773248,84.313532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325184,69.559781,75.902623,100.000000,36.135018,46.556962,34.242494,59.421162,23.506329,28.000000,40.032978,1680.908203,28.744009,0.011937,75.410027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.616831,60.141281,138.322210,134.656839,116.501616,117.448755,54.707022,14.422166,135.092464,4.227456,60.322630,50.409668,133.235122,137.343851,131.237701,134.281436,82.890553,130.855328,-0.060828,0.038126,32.025740,-235.630389,130.674659,3.983657,28.362324,11.058526,2.387335,122.942022,20.099001,526730.774006,1.003766,20.331278,13.279195,2.790009,0.075623,0.052999,106.857403,84.333750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321266,69.551712,75.899140,100.000000,36.115393,46.556962,34.242494,59.497443,23.506329,28.000000,40.034118,1673.583984,28.741954,0.011957,75.415857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.630304,60.142935,138.358024,134.652936,116.527271,117.434257,54.500547,14.428017,135.125446,4.235589,60.297709,50.304899,133.235565,137.425769,131.256748,134.289405,82.877157,130.992424,-0.060621,0.038545,32.025740,-235.624701,131.112555,3.992282,28.322909,11.016461,7.131785,368.661136,20.099059,526687.561955,1.003691,20.325861,13.231381,2.790143,0.077623,0.052949,106.869424,84.308132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305546,69.538488,75.881100,100.000000,36.096305,46.556962,34.242494,59.475668,23.506329,28.000000,40.036275,1680.908203,28.721237,0.011957,75.412362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.600505,60.176833,138.315721,134.682486,116.570626,117.445401,54.512439,14.425020,135.080445,4.246219,60.398770,50.405050,133.237111,137.361591,131.258685,134.249738,82.878154,130.959228,-0.060718,0.038821,32.025740,-235.627208,130.092753,4.002113,28.329707,10.982798,25.212238,1303.004069,20.074724,526582.113533,1.000116,20.270439,13.216596,2.787808,0.075676,0.052530,106.813907,84.292805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.322987,69.565473,75.911361,100.000000,36.079905,46.556962,34.242494,59.490578,23.506329,28.000000,40.039085,1680.908203,28.740421,0.011995,75.404853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.567164,60.201636,138.304143,134.683601,116.511904,117.460705,54.619783,14.421310,135.035876,4.255699,60.413890,50.403938,133.238123,137.310441,131.263188,134.305515,82.859059,130.955844,-0.060883,0.038835,32.025740,-235.630428,130.277327,4.011595,28.329941,11.094298,21.312192,1099.279529,20.071364,526542.015167,1.003486,20.258107,13.298221,2.787773,0.076458,0.053378,106.793728,84.345555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321998,69.578184,75.929193,100.000000,36.060240,46.556962,34.242494,59.462761,23.506329,28.000000,40.042482,1680.908203,28.721868,0.011941,75.404316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.528106,60.200534,138.308297,134.678862,116.499626,117.453432,54.542062,14.421595,135.156614,4.262574,60.501074,50.381320,133.243704,137.460407,131.245917,134.310527,82.903266,131.016529,-0.061085,0.038775,32.025740,-235.627529,130.730378,4.017480,28.335350,11.045075,19.366093,1000.323458,20.082722,526662.095429,1.004115,20.322941,13.280708,2.788595,0.075874,0.053235,106.806926,84.333386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339206,69.568817,75.916904,100.000000,36.036380,46.556962,34.242494,59.536758,23.506329,28.000000,40.046453,1677.246094,28.723906,0.011948,75.404921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.585575,60.209904,138.327053,134.683601,116.460473,117.442027,54.543670,14.427304,135.026179,4.269780,60.448673,50.451516,133.230989,137.335247,131.236271,134.192046,82.863739,131.016524,-0.061206,0.038826,32.025740,-235.624924,130.122447,4.024063,28.336270,11.020374,53.727808,2775.139101,20.100145,526834.878674,1.003078,20.382373,13.298120,2.790237,0.076526,0.052576,106.816583,84.323297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325547,69.553917,75.899299,100.000000,36.022383,46.556962,34.242494,59.503922,23.506329,28.000000,40.049856,1669.921875,28.743072,0.011958,75.414203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.492401,60.211282,138.330211,134.690849,116.442489,117.448027,54.554488,14.427446,134.992000,4.273144,60.375496,50.618645,133.220833,137.413583,131.257093,134.218265,82.858606,131.000342,-0.061282,0.038826,32.025740,-235.623148,130.685161,4.027354,28.322242,11.035645,15.276402,788.897491,20.117160,526730.775200,1.005312,20.421861,13.284103,2.792521,0.075395,0.053502,106.774987,84.344694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295118,69.536366,75.889590,100.000000,36.005057,46.556962,34.242494,59.531820,23.506329,28.000000,40.052391,1680.908203,28.731695,0.011994,75.408851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.513054,60.196400,138.344969,134.691686,116.449642,117.453317,54.607482,14.423879,135.140102,4.276641,60.233714,50.437045,133.233337,137.355706,131.247925,134.286571,82.867143,131.053093,-0.061384,0.038835,32.025740,-235.627696,130.480745,4.030409,28.355653,11.007013,27.633364,1425.645661,20.092271,526740.574683,1.003930,20.371516,13.323628,2.789663,0.075904,0.053391,106.734763,84.337305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273251,69.507447,75.864408,100.000000,35.991289,46.556962,34.242494,59.593790,23.506329,28.000000,40.054153,1680.908203,28.695742,0.012032,75.410879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.552147,60.172423,138.347858,134.676632,116.465417,117.452574,54.552191,14.424735,135.144881,4.279640,60.269270,50.457882,133.242741,137.491029,131.269367,134.239185,82.884832,130.934130,-0.061423,0.038826,32.025740,-235.627166,131.183673,4.033520,28.339407,11.042731,0.818976,42.295004,20.136284,526847.258077,1.005862,20.469738,13.320711,2.794979,0.076040,0.053399,106.804496,84.332118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274633,69.511320,75.909854,100.000000,35.980689,46.556962,34.242494,59.589732,23.506329,28.000000,40.055300,1677.246094,28.746804,0.011979,75.409141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.560044,60.149274,138.335987,134.662972,116.476882,117.456378,54.476681,14.431157,135.152447,4.281097,60.290645,50.368952,133.226498,137.474876,131.287575,134.405000,82.875136,131.008623,-0.061573,0.038807,32.025740,-235.620091,131.330248,4.034854,28.324117,11.083733,23.049009,1191.987272,20.128994,526815.266753,1.004431,20.433376,13.338411,2.794111,0.075520,0.053020,106.824097,84.379153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284593,69.500933,75.912440,100.000000,35.962302,46.556962,34.242494,59.584950,23.506329,28.000000,40.056205,1669.921875,28.723040,0.011975,75.408962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.468808,60.171597,138.333445,134.674959,116.495705,117.457915,54.710207,14.424878,135.219878,4.283455,60.396360,50.418552,133.221691,137.403490,131.261053,134.295230,82.852498,131.009200,-0.061956,0.038801,32.025740,-235.626207,130.338980,4.036460,28.333673,11.030128,-0.629082,-32.394307,20.110097,526706.647339,1.004508,20.368765,13.261541,2.791965,0.077011,0.053141,106.840647,84.396536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249526,69.531890,75.911040,100.000000,35.946056,46.556962,34.242494,59.583901,23.506329,28.000000,40.059037,1669.921875,28.721634,0.011990,75.406762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.515976,60.212660,138.328246,134.686389,116.539965,117.453271,54.569222,14.425448,135.103101,4.283931,60.350668,50.509438,133.208638,137.462133,131.230915,134.306720,82.828135,130.986917,-0.061987,0.038698,32.025740,-235.626126,130.187160,4.037378,28.340363,11.059031,17.473083,902.093936,20.104343,526705.598254,1.005695,20.337409,13.308299,2.791281,0.075496,0.052570,106.898478,84.339161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224705,69.504586,75.879881,100.000000,35.925615,46.556962,34.242494,59.602572,23.506329,28.000000,40.061953,1680.908203,28.714025,0.012039,75.411595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.581916,60.203565,138.352135,134.705624,116.553152,117.446325,54.606636,14.425734,135.106328,4.284341,60.319175,50.448809,133.226892,137.462746,131.242627,134.340253,82.819737,131.022626,-0.062032,0.038360,32.025740,-235.629271,130.763233,4.037699,28.347809,11.053261,-0.971505,-50.122120,20.146955,526861.419547,1.003503,20.454595,13.331225,2.796377,0.075880,0.052723,106.956729,84.372396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248884,69.523775,75.874710,100.000000,35.912649,46.556962,34.242494,59.648442,23.506329,28.000000,40.066204,1673.583984,28.782342,0.012065,75.474064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.611588,60.189235,138.413554,134.681929,116.540613,117.437945,54.573821,14.429587,135.072427,4.287324,60.338259,50.442591,133.246607,137.457765,131.246115,134.328949,82.851115,130.961673,-0.061890,0.038036,32.025740,-235.620027,130.451863,4.040621,28.335693,10.979895,21.806554,1125.725938,20.126116,526923.392369,1.005113,20.446598,13.344504,2.793608,0.075756,0.051922,107.005165,84.373530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261343,69.513396,75.883273,100.000000,35.900838,46.556962,34.242494,59.625054,23.506329,28.000000,40.068210,1666.259766,28.764925,0.011973,75.414493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.579441,60.182896,138.332548,134.669105,116.565266,117.436608,54.567493,14.424735,135.038483,4.288734,60.492156,50.499953,133.222703,137.480069,131.264780,134.386518,82.839354,131.032401,-0.061958,0.037713,32.025740,-235.624389,130.495143,4.042951,28.308647,11.009700,28.437773,1468.221474,20.098030,526851.087795,1.002874,20.368979,13.370664,2.790375,0.075963,0.052517,107.090758,84.366683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255182,69.522182,75.861111,100.000000,35.889896,46.556962,34.242494,59.619517,23.506329,28.000000,40.069824,1669.921875,28.788058,0.012009,75.414485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.528227,60.224786,138.345962,134.668269,116.636022,117.437605,54.591719,14.426019,135.130802,4.289935,60.482598,50.546070,133.198784,137.318422,131.254753,134.259212,82.816496,130.957125,-0.061935,0.037621,32.025740,-235.622125,130.641802,4.044172,28.307007,11.072626,22.559876,1164.233073,20.091232,526700.163484,1.002708,20.323836,13.308963,2.789944,0.077571,0.052448,107.096750,84.363447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240283,69.508119,75.856194,100.000000,35.868551,46.556962,34.242494,59.653930,23.506329,28.000000,40.071705,1666.259766,28.720263,0.012058,75.412252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.692940,60.242976,138.347547,134.688062,116.632233,117.447927,54.538110,14.421310,135.091608,4.292542,60.483775,50.520406,133.220840,137.418080,131.253224,134.335666,82.816423,131.008245,-0.062118,0.037338,32.025740,-235.624384,130.650308,4.047005,28.349919,11.024088,20.444871,1056.122476,20.093472,526734.139099,1.003511,20.350880,13.355909,2.790119,0.075042,0.052160,107.115768,84.389896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266055,69.518106,75.864775,100.000000,35.855955,46.556962,34.242494,59.645242,23.506329,28.000000,40.077624,1662.597656,28.782649,0.012033,75.416070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.596259,60.261165,138.341103,134.697540,116.623530,117.440388,54.618047,14.421881,135.149055,4.290757,60.474234,50.436022,133.233442,137.468381,131.272059,134.380241,82.811564,131.052237,-0.062097,0.037403,32.025740,-235.628060,130.840633,4.045971,28.337568,11.023763,34.301140,1769.303676,20.121175,526888.081880,1.004324,20.445989,13.341320,2.793275,0.076017,0.052320,107.072464,84.435229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266304,69.519186,75.900258,100.000000,35.840967,46.556962,34.242494,59.689066,23.506329,28.000000,40.081310,1666.259766,28.743955,0.012076,75.405058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.593672,60.261441,138.376176,134.701721,116.701150,117.446219,54.505108,14.430729,135.260378,4.291285,60.463449,50.546556,133.221353,137.511909,131.252188,134.346552,82.788319,131.006563,-0.062223,0.037406,32.025740,-235.621009,131.188525,4.045648,28.347196,11.058256,61.940899,3201.623784,20.049618,526846.469030,1.001788,20.293169,13.366825,2.784048,0.076158,0.052639,106.955585,84.447519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253316,69.488348,75.879705,100.000000,35.824144,46.556962,34.242494,59.671699,23.506329,28.000000,40.084393,1666.259766,28.726664,0.012059,75.412499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.545532,60.250417,138.371272,134.706461,116.713821,117.457741,54.492713,14.424021,135.169174,4.290364,60.329945,50.470813,133.223068,137.472648,131.260496,134.378633,82.822939,131.079027,-0.062137,0.037362,32.025740,-235.627553,130.665420,4.045479,28.355202,10.980040,32.564156,1683.570810,20.092032,526920.376848,1.002448,20.411682,13.393565,2.789346,0.077210,0.052359,106.947516,84.464538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253498,69.493097,75.876290,100.000000,35.811544,46.556962,34.242494,59.698570,23.506329,28.000000,40.087702,1662.597656,28.744785,0.012058,75.410411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
