OSU 80 Ton Compressor Load Stand
49.510667,60.211558,138.354138,134.693916,116.701274,117.452315,54.662768,14.421738,135.164602,4.288601,60.420239,50.519697,133.234258,137.454824,131.267451,134.318982,82.802757,131.003449,-0.062200,0.037341,32.025740,-235.629346,130.788279,4.044655,28.383582,11.050719,53.881777,2777.028130,20.099288,527000.033245,1.004633,20.414643,13.394092,2.790198,0.075947,0.052664,106.930658,84.502323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.256382,69.488092,75.886434,100.000000,35.796327,46.556962,34.242494,59.727817,23.506329,28.000000,40.088761,1666.259766,28.744406,0.012063,75.477737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.600742,60.232227,138.377327,134.708691,116.730548,117.459010,54.529564,14.426733,135.157502,4.287908,60.441216,50.500651,133.245897,137.516256,131.276406,134.392590,82.819239,131.012035,-0.062375,0.037301,32.025740,-235.625985,130.089244,4.043526,28.352533,11.085824,58.874907,3041.782847,20.121918,526993.392804,1.006003,20.453632,13.395511,2.792810,0.075315,0.053220,106.947096,84.482466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263488,69.468208,75.900580,100.000000,35.782442,46.556962,34.242494,59.749217,23.506329,28.000000,40.092252,1666.259766,28.748878,0.012103,75.410104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.642685,60.231952,138.403235,134.732108,116.785651,117.464364,54.544570,14.431299,135.234472,4.289270,60.353614,50.445441,133.228487,137.503646,131.270191,134.337344,82.815902,131.080102,-0.062669,0.037273,32.025740,-235.619132,130.547229,4.045679,28.360990,11.022069,49.204899,2541.480713,20.131986,526978.301335,1.003500,20.451016,13.378106,2.794431,0.075710,0.052665,106.947031,84.486887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244783,69.443280,75.896804,100.000000,35.768953,46.556962,34.242494,59.714156,23.506329,28.000000,40.095183,1662.597656,28.729567,0.012082,75.406447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.604981,60.228645,138.392606,134.733781,116.803483,117.476509,54.488694,14.427161,135.163161,4.289668,60.406832,50.433668,133.240168,137.456485,131.255162,134.381121,82.810455,131.196925,-0.062827,0.037292,32.025740,-235.622780,130.842976,4.045022,28.331095,11.021456,46.908965,2425.378068,20.096920,526939.111209,1.004057,20.378089,13.365894,2.789824,0.076672,0.053078,106.953264,84.491648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232415,69.475757,75.907382,100.000000,35.754442,46.556962,34.242494,59.771645,23.506329,28.000000,40.098272,1677.246094,28.742675,0.012061,75.411109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.626194,60.240495,138.385754,134.737126,116.767486,117.481611,54.530777,14.422309,135.120391,4.290442,60.488131,50.551619,133.253079,137.450651,131.271206,134.371380,82.822738,131.099516,-0.062979,0.037223,32.025740,-235.626652,130.482438,4.045163,28.320944,11.026432,60.054694,3102.667713,20.082600,526941.464957,1.002894,20.334275,13.403083,2.787989,0.076356,0.053194,107.025274,84.496566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250439,69.509553,75.916882,100.000000,35.736927,46.556962,34.242494,59.709416,23.506329,28.000000,40.101501,1666.259766,28.734634,0.012079,75.408638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.652518,60.249039,138.382850,134.743538,116.806086,117.474762,54.614349,14.427732,135.146244,4.288203,60.428826,50.488818,133.247232,137.507112,131.280845,134.357897,82.801369,131.074249,-0.062947,0.037175,32.025740,-235.624986,130.648572,4.043364,28.345393,10.993923,21.425565,1105.237237,20.099979,527031.856177,1.004856,20.370104,13.466598,2.789893,0.075234,0.052154,107.129752,84.483394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227544,69.495799,75.933658,100.000000,35.723136,46.556962,34.242494,59.733418,23.506329,28.000000,40.104835,1677.246094,28.739574,0.011984,75.410300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.540116,60.238290,138.357644,134.723745,116.791252,117.483827,54.491641,14.421310,135.164174,4.285796,60.417766,50.546396,133.250325,137.563834,131.264569,134.364187,82.820767,131.083009,-0.062837,0.037152,32.025740,-235.628794,130.478665,4.040242,28.327020,11.084724,53.684988,2775.575031,20.091005,527028.360034,1.003684,20.359933,13.405899,2.788563,0.077101,0.052313,107.114825,84.460329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252048,69.497460,75.933025,100.000000,35.705765,46.556962,34.242494,59.749992,23.506329,28.000000,40.108370,1677.246094,28.748012,0.012058,75.411442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.561910,60.240220,138.411793,134.728205,116.758828,117.488357,54.542880,14.426875,135.167288,4.286294,60.286014,50.506642,133.256277,137.500694,131.291851,134.337972,82.807253,130.958308,-0.063047,0.037138,32.025740,-235.625353,130.577395,4.040899,28.334034,11.074212,14.941191,771.750917,20.077856,527039.926916,1.001529,20.341158,13.414706,2.787026,0.077633,0.053494,107.045601,84.450509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245569,69.490568,75.933409,100.000000,35.694431,46.556962,34.242494,59.767149,23.506329,28.000000,40.111260,1673.583984,28.743865,0.011971,75.408706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.581206,60.209353,138.403141,134.724581,116.718912,117.512596,54.512404,14.432156,135.171751,4.284796,60.278813,50.461729,133.264761,137.526913,131.289505,134.339667,82.816132,131.045862,-0.062955,0.037071,32.025740,-235.618112,130.470748,4.038963,28.375594,11.051278,42.160825,2178.932405,20.126172,527100.023116,1.006335,20.447134,13.399664,2.792841,0.075846,0.052357,107.009300,84.472429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248038,69.526251,75.952662,100.000000,35.680624,46.556962,34.242494,59.781412,23.506329,28.000000,40.113293,1673.583984,28.762653,0.012000,75.413692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.568104,60.205495,138.419420,134.710363,116.773671,117.518656,54.444101,14.421881,135.276863,4.286554,60.351599,50.407433,133.268275,137.458566,131.294191,134.297774,82.836403,131.027262,-0.063204,0.037085,32.025740,-235.633614,131.131055,4.040034,28.360413,11.058256,61.618839,3188.545889,20.124857,527136.433300,1.004948,20.426416,13.351152,2.792705,0.078255,0.052395,106.933175,84.471859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241431,69.532932,75.975985,100.000000,35.665397,46.556962,34.242494,59.744372,23.506329,28.000000,40.114967,1673.583984,28.720552,0.012025,75.412635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.660984,60.215967,138.404732,134.724581,116.792696,117.531107,54.509202,14.431157,135.185952,4.287969,60.423088,50.452283,133.261212,137.419748,131.273545,134.380553,82.798195,130.986912,-0.063183,0.037116,32.025740,-235.619274,130.467628,4.041605,28.364938,11.003227,22.947498,1186.029565,20.117169,527166.087342,1.005206,20.375503,13.385825,2.791444,0.077671,0.052889,106.919455,84.480633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244225,69.527421,75.945703,100.000000,35.650881,46.556962,34.242494,59.809840,23.506329,28.000000,40.118313,1669.921875,28.786273,0.012020,75.417758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.622440,60.236637,138.378247,134.738520,116.747806,117.560116,54.512101,14.427161,135.114620,4.285457,60.404771,50.661080,133.250282,137.482167,131.274215,134.402634,82.770426,131.008709,-0.062952,0.037129,32.025740,-235.621473,131.451232,4.038782,28.359187,11.031030,53.885090,2784.874867,20.126435,527151.279038,1.006801,20.385256,13.356304,2.792510,0.076873,0.053034,106.832364,84.459032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237466,69.566748,75.970036,100.000000,35.630904,46.556962,34.242494,59.806814,23.506329,28.000000,40.121903,1669.921875,28.759101,0.012026,75.417511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.562606,60.236361,138.390205,134.736568,116.769555,117.566196,54.471147,14.423022,135.226685,4.285226,60.456226,50.538362,133.266110,137.519252,131.282332,134.394421,82.767341,131.020241,-0.062827,0.037172,32.025740,-235.626265,129.424251,4.038028,28.357582,11.069777,54.808271,2834.716178,20.084936,527241.437751,1.003666,20.299303,13.374441,2.786991,0.076557,0.053644,106.778442,84.439633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266931,69.572538,75.990411,100.000000,35.617191,46.556962,34.242494,59.832600,23.506329,28.000000,40.126250,1669.921875,28.781981,0.012027,75.410862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.498599,60.238566,138.389754,134.722630,116.804711,117.586063,54.547034,14.429587,135.066543,4.283183,60.397451,50.513901,133.250690,137.518946,131.266485,134.232140,82.743222,131.050312,-0.063010,0.037147,32.025740,-235.620681,130.505542,4.036081,28.394544,11.041091,55.855263,2884.848108,20.104824,527492.529621,1.004772,20.359972,13.413053,2.788622,0.076420,0.053113,106.739847,84.449420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236658,69.565526,75.986286,100.000000,35.603615,46.556962,34.242494,59.814534,23.506329,28.000000,40.129130,1666.259766,28.784830,0.012039,75.417536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.471695,60.241046,138.406913,134.745210,116.796814,117.595999,54.568751,14.425306,135.278000,4.284094,60.359239,50.552829,133.274249,137.439579,131.292429,134.344062,82.772374,131.006037,-0.062994,0.037416,32.025740,-235.625289,130.303186,4.036110,28.374602,11.090584,61.233594,3161.372930,20.134607,527569.286101,1.006913,20.421834,13.421874,2.792230,0.078527,0.052951,106.736000,84.491168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237882,69.593318,76.008258,100.000000,35.581777,46.556962,34.242494,59.851060,23.506329,28.000000,40.132757,1662.597656,28.774120,0.012057,75.413948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.620460,60.217621,138.443209,134.730714,116.865257,117.612022,54.550404,14.421738,135.213633,4.284974,60.348567,50.491108,133.276828,137.522876,131.284164,134.432904,82.783571,131.068582,-0.062790,0.037774,32.025740,-235.627876,130.358193,4.037072,28.363063,11.028541,40.881888,2111.363282,20.167036,527760.917547,1.007116,20.490576,13.460950,2.795832,0.076051,0.052831,106.731384,84.506425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253943,69.593182,76.024490,100.000000,35.569816,46.556962,34.242494,59.864120,23.506329,28.000000,40.135676,1666.259766,28.748066,0.012103,75.413394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.498831,60.206597,138.384856,134.711757,116.912823,117.629310,54.617610,14.424164,135.126659,4.283895,60.336615,50.535768,133.279148,137.443018,131.286101,134.344713,82.802914,131.059255,-0.062921,0.038219,32.025740,-235.627574,130.811753,4.035432,28.379128,11.016714,22.398734,1155.369167,20.183847,527762.740536,1.007408,20.521041,13.409776,2.797699,0.076039,0.052675,106.856825,84.536747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279276,69.589446,76.025862,100.000000,35.555199,46.556962,34.242494,59.933270,23.506329,28.000000,40.138427,1666.259766,28.783171,0.012140,75.415491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.619619,60.199156,138.439417,134.709248,116.921476,117.635941,54.536462,14.421881,135.203153,4.285422,60.309056,50.527475,133.273174,137.390678,131.273137,134.326621,82.789383,131.064317,-0.062942,0.038378,32.025740,-235.634758,130.763622,4.037024,28.372096,11.105063,23.577809,1217.997752,20.122831,527670.110357,1.004504,20.343011,13.429685,2.790043,0.075514,0.052831,106.960200,84.479180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262476,69.556875,76.034057,100.000000,35.538005,46.556962,34.242494,59.931593,23.506329,28.000000,40.140655,1666.259766,28.775436,0.012077,75.416761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.640030,60.189235,138.396729,134.712036,116.943422,117.652625,54.593552,14.425448,135.180080,4.283905,60.372624,50.469641,133.272464,137.447738,131.289477,134.371260,82.786315,131.036543,-0.062963,0.038547,32.025740,-235.627270,131.071807,4.035947,28.379308,11.007969,29.977534,1546.979463,20.171861,527773.269656,1.006094,20.458364,13.405703,2.795720,0.078209,0.052577,106.994999,84.508347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253407,69.540752,76.065572,100.000000,35.527996,46.556962,34.242494,59.969383,23.506329,28.000000,40.143101,1666.259766,28.774264,0.012106,75.414971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.684544,60.234157,138.372296,134.744374,117.010601,117.674070,54.500809,14.428160,135.206326,4.286347,60.458282,50.524657,133.248047,137.451758,131.287476,134.323937,82.781209,131.052313,-0.062989,0.038179,32.025740,-235.615900,130.390394,4.037854,28.364704,11.059229,10.699039,553.059453,20.125542,527736.425923,1.004934,20.325420,13.421753,2.790014,0.076598,0.053039,107.063208,84.547717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237142,69.548572,76.062896,100.000000,35.505348,46.556962,34.242494,59.944274,23.506329,28.000000,40.146861,1673.583984,28.777005,0.012078,75.414280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.546944,60.260889,138.387502,134.761101,116.994448,117.674815,54.559618,14.424449,135.148682,4.289353,60.507668,50.506977,133.269906,137.438233,131.284199,134.242648,82.772419,131.058071,-0.063005,0.037712,32.025740,-235.626145,130.505789,4.040872,28.424150,11.071310,-0.869361,-44.890962,20.112599,527788.444590,1.003546,20.294312,13.411007,2.788007,0.075907,0.053505,106.995794,84.610739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228231,69.539665,76.042912,100.000000,35.488083,46.556962,34.242494,60.000462,23.506329,28.000000,40.151331,1673.583984,28.782865,0.012071,75.415456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.650075,60.284315,138.382939,134.756919,117.072849,117.695325,54.568162,14.420739,135.216230,4.288772,60.440080,50.572303,133.251203,137.383647,131.273200,134.301359,82.791561,130.962946,-0.062994,0.037304,32.025740,-235.632142,130.835902,4.039026,28.407869,11.024340,26.327230,1359.239017,20.095078,527932.538300,1.004567,20.293055,13.423958,2.785017,0.075739,0.052330,106.988967,84.611488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216859,69.525806,76.049848,100.000000,35.469460,46.556962,34.242494,59.956951,23.506329,28.000000,40.157372,1677.246094,28.802987,0.012007,75.417724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.594599,60.276323,138.363089,134.745489,117.124136,117.710645,54.600348,14.433868,135.121817,4.288979,60.409259,50.591929,133.249784,137.401193,131.280690,134.243266,82.771966,131.025537,-0.062803,0.036915,32.025740,-235.618850,130.528587,4.039672,28.397790,11.091413,18.108242,934.352744,20.161299,528094.222596,1.006623,20.462638,13.435610,2.793058,0.076262,0.052395,106.955580,84.574798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214918,69.525111,76.044103,100.000000,35.453267,46.556962,34.242494,60.020928,23.506329,28.000000,40.161164,1677.246094,28.783298,0.012047,75.417400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.661445,60.280181,138.385326,134.741029,117.175341,117.722652,54.608088,14.429159,135.142931,4.285671,60.433320,50.630266,133.271543,137.457174,131.301730,134.345471,82.800462,131.050700,-0.062758,0.036533,32.025740,-235.621762,131.074702,4.035800,28.384375,11.029010,28.064607,1447.878082,20.118541,528104.326283,1.004407,20.378969,13.369151,2.787165,0.076428,0.052588,106.998426,84.594266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248680,69.548481,76.056762,100.000000,35.436093,46.556962,34.242494,60.014660,23.506329,28.000000,40.164914,1677.246094,28.774805,0.011995,75.414050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.662229,60.268606,138.353647,134.734059,117.171313,117.732186,54.504529,14.424164,135.117833,4.285852,60.414489,50.675464,133.260650,137.403431,131.307860,134.366064,82.816737,130.955597,-0.062307,0.036158,32.025740,-235.625614,130.572562,4.035955,28.393841,11.065612,57.793663,2987.291618,20.143091,528244.785086,1.005158,20.428564,13.419883,2.789882,0.075524,0.051764,106.990003,84.597865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223270,69.522666,76.059985,100.000000,35.416279,46.556962,34.242494,59.992126,23.506329,28.000000,40.169426,1662.597656,28.809586,0.012010,75.418380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.570560,60.250141,138.388537,134.707855,117.183345,117.738870,54.532217,14.426305,135.104284,4.283140,60.356224,50.634072,133.275767,137.458573,131.316815,134.296494,82.798844,131.012097,-0.062160,0.036156,32.025740,-235.622983,130.802472,4.033233,28.420850,11.079568,54.664395,2824.108552,20.118367,528194.060269,1.003642,20.363040,13.403902,2.786575,0.075028,0.052087,106.931622,84.546555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244081,69.507349,76.040711,100.000000,35.401674,46.556962,34.242494,60.030999,23.506329,28.000000,40.172039,1666.259766,28.846080,0.011995,75.418661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.625722,60.238015,138.368063,134.698934,117.194087,117.760944,54.625538,14.422452,135.168584,4.281000,60.352724,50.535355,133.235776,137.482529,131.285637,134.305842,82.783561,131.060644,-0.061969,0.036223,32.025740,-235.625856,129.862251,4.030171,28.413548,11.079622,19.790180,1020.666850,20.114372,528181.576318,1.005582,20.350651,13.340318,2.785893,0.077394,0.053257,106.880153,84.501110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227280,69.512143,76.049612,100.000000,35.386124,46.556962,34.242494,59.986929,23.506329,28.000000,40.175128,1662.597656,28.826589,0.012098,75.424815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.617311,60.229747,138.386109,134.725975,117.266422,117.776315,54.603978,14.428303,135.105465,4.277568,60.345455,50.565572,133.257922,137.463679,131.279161,134.381937,82.802590,131.010177,-0.061809,0.036186,32.025740,-235.622782,130.477174,4.027209,28.423862,11.034870,-1.934656,-99.818121,20.160957,528288.775260,1.007121,20.427350,13.386319,2.791748,0.075911,0.053084,106.928506,84.535608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223248,69.513094,76.046959,100.000000,35.361856,46.556962,34.242494,60.007487,23.506329,28.000000,40.179311,1677.246094,28.863407,0.012100,75.420894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.563214,60.238015,138.367267,134.729878,117.338974,117.766304,54.555297,14.420311,135.227569,4.276305,60.492801,50.591692,133.271923,137.476135,131.302498,134.331571,82.797484,131.094906,-0.061767,0.036219,32.025740,-235.628813,131.127365,4.025448,28.439764,11.000847,22.229673,1147.958360,20.136118,528364.779836,1.004329,20.357942,13.425748,2.788233,0.075938,0.052161,106.998311,84.528063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230399,69.494916,76.049640,100.000000,35.344998,46.556962,34.242494,60.037826,23.506329,28.000000,40.182724,1680.908203,28.821793,0.012111,75.416147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.626383,60.273291,138.387247,134.735732,117.311935,117.771655,54.571307,14.433440,135.136262,4.271456,60.489747,50.620902,133.291419,137.438553,131.313518,134.355130,82.819418,130.935489,-0.061405,0.036261,32.025740,-235.620422,130.512006,4.020897,28.411475,11.111608,24.831335,1281.934127,20.144686,528384.128751,1.005022,20.358405,13.381619,2.789069,0.077163,0.052986,107.034770,84.522218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234318,69.500080,76.065160,100.000000,35.328088,46.556962,34.242494,60.015460,23.506329,28.000000,40.187934,1677.246094,28.774571,0.012011,75.418602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.600272,60.293961,138.414877,134.749113,117.341180,117.769428,54.541229,14.422452,135.136878,4.266490,60.505973,50.646625,133.277075,137.490054,131.297974,134.342023,82.782200,130.947844,-0.061384,0.036237,32.025740,-235.626673,130.474423,4.016156,28.437096,11.056380,15.236118,787.008461,20.165512,528402.801007,1.007061,20.422856,13.428862,2.791733,0.076266,0.052858,107.042697,84.511175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234273,69.494637,76.054008,100.000000,35.312977,46.556962,34.242494,60.071836,23.506329,28.000000,40.192575,1677.246094,28.813264,0.011997,75.417033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.604075,60.300851,138.389347,134.756083,117.375883,117.761060,54.560718,14.424164,135.101163,4.264718,60.553158,50.660033,133.286928,137.379711,131.323741,134.358078,82.818254,130.957556,-0.061261,0.036212,32.025740,-235.628881,130.279855,4.014516,28.425647,11.032869,40.031305,2067.043749,20.142396,528384.448709,1.005498,20.392533,13.327632,2.788582,0.077463,0.053638,107.053920,84.519832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228662,69.530132,76.072226,100.000000,35.299513,46.556962,34.242494,60.063446,23.506329,28.000000,40.197235,1669.921875,28.818367,0.012009,75.422198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.628453,60.313529,138.434876,134.757198,117.421066,117.781755,54.648923,14.425306,135.140712,4.260407,60.536002,50.644931,133.274172,137.451194,131.316378,134.436634,82.798979,131.045052,-0.061510,0.036171,32.025740,-235.628393,130.500935,4.011107,28.460031,11.080108,18.561248,956.875785,20.159019,528507.875030,1.006670,20.440311,13.370997,2.790607,0.075517,0.053609,107.069763,84.497327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246521,69.528471,76.063094,100.000000,35.279819,46.556962,34.242494,60.079128,23.506329,28.000000,40.203451,1666.259766,28.846116,0.012019,75.422608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.640638,60.293686,138.462099,134.746047,117.425313,117.809584,54.583593,14.430729,135.221153,4.261138,60.463107,50.555165,133.289782,137.454163,131.335515,134.408809,82.805149,130.930819,-0.061473,0.036152,32.025740,-235.618722,130.753380,4.011578,28.467225,11.063863,28.336366,1462.554386,20.152550,528398.111791,1.006173,20.443252,13.339776,2.789879,0.078312,0.053555,107.140985,84.521844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270767,69.531121,76.072198,100.000000,35.267088,46.556962,34.242494,60.110158,23.506329,28.000000,40.208357,1673.583984,28.867950,0.012068,75.419394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.698859,60.305536,138.399485,134.725696,117.455494,117.832484,54.561275,14.425877,135.190151,4.257275,60.639791,50.541704,133.264551,137.414140,131.305570,134.375762,82.802271,130.923355,-0.061395,0.036146,32.025740,-235.619491,130.988371,4.008938,28.436825,11.055371,25.640064,1323.928701,20.152376,528536.845565,1.004217,20.430621,13.402575,2.789426,0.075891,0.052262,107.037173,84.549975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.309276,69.543877,76.066001,100.000000,35.242255,46.556962,34.242494,60.137304,23.506329,28.000000,40.213060,1680.908203,28.825597,0.012094,75.421559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.631266,60.349081,138.449449,134.739356,117.397917,117.839447,54.558860,14.424307,135.209991,4.253262,60.529380,50.613393,133.272774,137.471788,131.282424,134.405810,82.788398,131.053031,-0.061434,0.036157,32.025740,-235.629065,131.333188,4.004804,28.455379,11.069074,14.568487,752.279385,20.154306,528607.648301,1.005332,20.398131,13.339576,2.789289,0.076639,0.052357,106.900772,84.545102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286549,69.545236,76.071379,100.000000,35.232425,46.556962,34.242494,60.144152,23.506329,28.000000,40.219663,1673.583984,28.861081,0.012043,75.418031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.566165,60.330892,138.440594,134.756640,117.322116,117.859050,54.594031,14.428303,135.266614,4.244263,60.512310,50.626161,133.290661,137.531076,131.295706,134.387967,82.805580,131.070412,-0.061368,0.036049,32.025740,-235.623272,130.555979,3.995537,28.462429,11.050737,31.743339,1638.088797,20.123392,528693.137876,1.004676,20.349592,13.338740,2.784762,0.075938,0.053012,106.936586,84.588768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.288323,69.578977,76.081696,100.000000,35.207282,46.556962,34.242494,60.154916,23.506329,28.000000,40.226106,1669.921875,28.888559,0.011972,75.427526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.504538,60.328136,138.447841,134.765282,117.338384,117.876623,54.657945,14.426305,135.215095,4.238669,60.519835,50.540183,133.288215,137.490145,131.322318,134.422476,82.806419,131.113469,-0.061387,0.035971,32.025740,-235.627557,131.091426,3.989238,28.450673,11.058923,-0.118214,-6.093207,20.165064,528871.591809,1.006399,20.463254,13.417125,2.789561,0.076947,0.053920,107.012178,84.596949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305629,69.635300,76.082131,100.000000,35.200444,46.556962,34.242494,60.223739,23.506329,28.000000,40.230836,1666.259766,28.864416,0.012049,75.418261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.470367,60.333923,138.426393,134.795669,117.327585,117.870771,54.569955,14.424592,135.215670,4.228738,60.469542,50.551140,133.308786,137.468638,131.325503,134.323140,82.791841,130.968431,-0.061298,0.036353,32.025740,-235.626982,131.265762,3.980133,28.467820,11.088348,15.024603,775.674286,20.195717,528940.018381,1.007321,20.512667,13.408587,2.793046,0.076736,0.053811,106.928784,84.580358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300321,69.648674,76.082678,100.000000,35.176657,46.556962,34.242494,60.168510,23.506329,28.000000,40.235739,1677.246094,28.852877,0.012094,75.418806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.546373,60.327860,138.441055,134.790930,117.314627,117.883981,54.537416,14.423879,135.118856,4.222465,60.583739,50.739991,133.301076,137.441751,131.336374,134.523378,82.798794,131.047542,-0.061117,0.036831,32.025740,-235.626879,131.059306,3.973788,28.429685,11.016028,34.618997,1788.339278,20.227742,529057.551376,1.007661,20.573968,13.429155,2.796670,0.080055,0.052191,106.899355,84.555888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282902,69.652848,76.100398,100.000000,35.162238,46.556962,34.242494,60.168392,23.506329,28.000000,40.241311,1680.908203,28.813102,0.012140,75.416837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.522170,60.378846,138.403135,134.785912,117.320317,117.893309,54.546636,14.428445,135.240607,4.218231,60.649186,50.614933,133.301083,137.503573,131.344131,134.304176,82.796773,131.039050,-0.060891,0.037349,32.025740,-235.623783,130.574559,3.969805,28.462915,11.108975,15.797498,815.925140,20.239606,529094.706431,1.010017,20.615300,13.371600,2.798168,0.075461,0.052959,106.922845,84.592216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314886,69.664478,76.066227,100.000000,35.147056,46.556962,34.242494,60.180685,23.506329,28.000000,40.248498,1666.259766,28.811173,0.012067,75.417886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.489703,60.402548,138.435565,134.792881,117.291451,117.908587,54.549651,14.430158,135.222216,4.210085,60.621707,50.706148,133.298322,137.478457,131.322762,134.418506,82.799248,131.047129,-0.060749,0.037780,32.025740,-235.622397,131.113716,3.960597,28.458823,11.008059,1.190329,61.475916,20.208984,529076.494858,1.009014,20.530201,13.404000,2.794171,0.077688,0.054886,107.072013,84.565723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290740,69.642418,76.054302,100.000000,35.122863,46.556962,34.242494,60.187895,23.506329,28.000000,40.257201,1677.246094,28.836253,0.012023,75.421585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.578945,60.393453,138.450504,134.775039,117.320642,117.955540,54.624867,14.425591,135.215035,4.201402,60.572139,50.634170,133.311302,137.445427,131.312137,134.407094,82.766166,131.097248,-0.060959,0.038350,32.025740,-235.625983,131.080271,3.952124,28.440612,11.093631,13.754966,709.412952,20.218824,529217.558438,1.009601,20.606345,13.401796,2.794771,0.077060,0.053041,107.081181,84.547796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275200,69.628129,76.002000,100.000000,35.110155,46.556962,34.242494,60.272111,23.506329,28.000000,40.264103,1680.908203,28.842113,0.012134,75.415073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.675097,60.403099,138.454436,134.770300,117.335061,117.978255,54.538550,14.420311,135.257805,4.192598,60.592885,50.714982,133.305462,137.540588,131.331470,134.386657,82.786511,131.107149,-0.061103,0.038389,32.025740,-235.631590,131.094407,3.943263,28.445155,11.057588,41.815357,2160.042113,20.242414,529340.283304,1.010466,20.663810,13.403340,2.797260,0.077286,0.052234,106.987633,84.565248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271832,69.631405,75.999025,100.000000,35.095735,46.556962,34.242494,60.186276,23.506329,28.000000,40.269679,1673.583984,28.868437,0.012069,75.419326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.604167,60.398414,138.502736,134.764446,117.308600,117.979500,54.572392,14.430158,135.221890,4.186489,60.536619,50.686169,133.297211,137.547817,131.327074,134.378576,82.795497,131.086959,-0.061085,0.038399,32.025740,-235.619947,131.435466,3.938644,28.462537,11.063593,19.984846,1031.710405,20.211297,529548.117628,1.007457,20.561952,13.461344,2.792526,0.075637,0.053029,106.981662,84.628878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291623,69.621299,75.996548,100.000000,35.082241,46.556962,34.242494,60.242441,23.506329,28.000000,40.276973,1666.259766,28.860883,0.012024,75.421005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.698657,60.395107,138.495622,134.756640,117.341329,117.995511,54.571949,14.425306,135.325560,4.179438,60.535415,50.679692,133.314331,137.634082,131.336487,134.436634,82.780829,131.037379,-0.060988,0.038462,32.025740,-235.627739,131.353113,3.932491,28.442721,11.034744,9.505491,490.721488,20.172554,529551.925974,1.007126,20.471797,13.445920,2.787200,0.076020,0.053062,106.856014,84.585684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298803,69.603569,75.976815,100.000000,35.066060,46.556962,34.242494,60.296059,23.506329,28.000000,40.283671,1677.246094,28.809911,0.012054,75.422718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.653399,60.379397,138.504813,134.750507,117.353212,118.014781,54.552152,14.427874,135.322408,4.173700,60.564541,50.737327,133.289972,137.550442,131.327955,134.494779,82.779967,131.152094,-0.061027,0.038446,32.025740,-235.622883,131.400387,3.927559,28.439007,11.051909,21.800709,1125.871248,20.211865,529579.546482,1.008081,20.540719,13.426897,2.792159,0.076479,0.052667,106.901317,84.575441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300457,69.550837,75.978006,100.000000,35.052859,46.556962,34.242494,60.340296,23.506329,28.000000,40.288880,1677.246094,28.837677,0.012130,75.413487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.612073,60.378571,138.524598,134.751065,117.433148,118.046259,54.501707,14.426875,135.306700,4.168810,60.563616,50.601180,133.299783,137.565638,131.331203,134.539251,82.776199,131.107347,-0.060991,0.038420,32.025740,-235.623719,131.417173,3.923199,28.434067,11.063160,26.742132,1382.343298,20.170431,529611.439903,1.006112,20.439371,13.416911,2.786708,0.076283,0.052792,106.906003,84.553731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284835,69.565111,75.986157,100.000000,35.039540,46.556962,34.242494,60.313683,23.506329,28.000000,40.295686,1677.246094,28.865426,0.012026,75.421738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.580886,60.392075,138.499381,134.746325,117.447608,118.048037,54.564484,14.422737,135.318742,4.162376,60.510523,50.667702,133.301800,137.635276,131.341751,134.492249,82.770723,131.189889,-0.061122,0.038439,32.025740,-235.627531,131.256402,3.917140,28.443911,11.065702,28.835840,1488.855486,20.194681,529710.234974,1.007607,20.470604,13.474806,2.789433,0.076296,0.052738,106.862090,84.561728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311089,69.539462,75.985169,100.000000,35.021333,46.556962,34.242494,60.304984,23.506329,28.000000,40.302858,1666.259766,28.863948,0.012040,75.420681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.566641,60.392351,138.502931,134.725975,117.476775,118.060162,54.529749,14.427304,135.312522,4.153613,60.621010,50.717589,133.281271,137.555269,131.333958,134.426083,82.761373,131.134710,-0.061075,0.038467,32.025740,-235.622311,131.366043,3.907907,28.439241,11.065071,27.338087,1412.422456,20.221679,529887.182583,1.009730,20.512668,13.456331,2.792155,0.076581,0.053556,106.760699,84.513640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276990,69.509524,75.970386,100.000000,35.012735,46.556962,34.242494,60.300469,23.506329,28.000000,40.309533,1666.259766,28.801490,0.012056,75.418815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.530299,60.407509,138.507530,134.738520,117.511048,118.070267,54.548172,14.429444,135.265468,4.146542,60.553472,50.740034,133.299333,137.567552,131.362528,134.434905,82.783415,131.178803,-0.060781,0.038508,32.025740,-235.617556,131.050187,3.900850,28.467153,11.048050,22.367444,1155.223857,20.233334,529951.445895,1.009316,20.558558,13.502832,2.793403,0.076190,0.053181,106.795680,84.549920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.294318,69.493634,75.998788,100.000000,34.993237,46.556962,34.242494,60.356224,23.506329,28.000000,40.317341,1680.908203,28.869122,0.012143,75.423758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.573186,60.381051,138.522637,134.706739,117.509896,118.070212,54.500600,14.425734,135.309154,4.134673,60.612368,50.686455,133.292825,137.528834,131.334303,134.536805,82.784367,131.276955,-0.060707,0.038513,32.025740,-235.625024,131.173740,3.888883,28.457596,11.103728,40.006874,2068.060919,20.242447,530036.678681,1.010382,20.573631,13.484759,2.794277,0.075648,0.052673,106.817292,84.522314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.288157,69.499099,76.014168,100.000000,34.979265,46.556962,34.242494,60.395320,23.506329,28.000000,40.324246,1677.246094,28.862812,0.012148,75.428344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.655708,60.408611,138.530243,134.711479,117.564749,118.074784,54.537131,14.433012,135.363829,4.130744,60.605353,50.653611,133.287456,137.611361,131.352171,134.381919,82.791791,131.141071,-0.060450,0.038520,32.025740,-235.617746,131.119671,3.884605,28.422095,11.025332,16.225122,838.157561,20.262114,530082.033132,1.010982,20.626557,13.484632,2.796420,0.076211,0.052689,106.858330,84.519117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303153,69.506618,76.048433,100.000000,34.966274,46.556962,34.242494,60.409890,23.506329,28.000000,40.331391,1666.259766,28.862974,0.012054,75.422369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.677810,60.420738,138.538344,134.722630,117.598742,118.090362,54.579220,14.426590,135.261142,4.121743,60.666933,50.758297,133.270961,137.533453,131.326335,134.494961,82.795380,131.074250,-0.060298,0.038566,32.025740,-235.625475,131.986801,3.875278,28.462771,11.124121,-0.430519,-22.222611,20.243436,530010.048854,1.010832,20.555531,13.532443,2.794306,0.076355,0.053599,106.927853,84.502301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280863,69.495959,76.030214,100.000000,34.946496,46.556962,34.242494,60.434870,23.506329,28.000000,40.338939,1677.246094,28.868275,0.012069,75.420809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.515789,60.445542,138.517600,134.738520,117.667029,118.089446,54.554182,14.425877,135.319103,4.117751,60.605952,50.749786,133.291765,137.624511,131.322389,134.500604,82.813222,131.123815,-0.060230,0.038730,32.025740,-235.622921,130.703170,3.870926,28.490917,11.044913,26.601865,1373.770011,20.209198,529995.558470,1.008424,20.497421,13.457504,2.789815,0.075978,0.052665,107.016809,84.536022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295738,69.514982,76.052733,100.000000,34.935895,46.556962,34.242494,60.389656,23.506329,28.000000,40.347710,1680.908203,28.907203,0.012128,75.428983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.532278,60.430108,138.582228,134.706461,117.707362,118.110698,54.624049,14.431299,135.327468,4.110209,60.700473,50.776489,133.302292,137.540289,131.347281,134.492010,82.819285,131.188494,-0.060204,0.038824,32.025740,-235.620275,131.749056,3.863359,28.468992,11.111932,17.778013,916.915550,20.203536,530059.055375,1.007319,20.486621,13.420695,2.788737,0.076305,0.053839,106.949527,84.535547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301235,69.519647,76.022589,100.000000,34.921892,46.556962,34.242494,60.428912,23.506329,28.000000,40.355412,1666.259766,28.862974,0.012046,75.442322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.533255,60.458220,138.527163,134.715660,117.791306,118.134656,54.549356,14.428588,135.365942,4.103501,60.663760,50.694020,133.274524,137.534633,131.322157,134.545200,82.797989,131.144646,-0.060047,0.038859,32.025740,-235.622987,131.070704,3.856766,28.472093,11.037268,9.647860,498.277605,20.275881,530169.021471,1.011461,20.679675,13.427495,2.797443,0.076896,0.052904,106.909708,84.523672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284692,69.552513,76.008124,100.000000,34.910056,46.556962,34.242494,60.432800,23.506329,28.000000,40.363788,1677.246094,28.892850,0.012062,75.429495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.591036,60.451881,138.505957,134.735174,117.835569,118.149336,54.564937,14.429444,135.312211,4.093696,60.646647,50.769598,133.276935,137.592090,131.323023,134.499119,82.806952,131.202147,-0.060209,0.038759,32.025740,-235.615923,131.415662,3.846638,28.489691,11.124121,38.109381,1967.651748,20.280415,530216.454417,1.009939,20.647099,13.453578,2.797817,0.075674,0.053017,106.897748,84.508957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305554,69.568387,75.992851,100.000000,34.894507,46.556962,34.242494,60.481647,23.506329,28.000000,40.371629,1666.259766,28.876010,0.012171,75.426639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
