OSU 80 Ton Compressor Load Stand
49.607642,60.451881,138.535781,134.740192,117.848190,118.163061,54.561779,14.427732,135.313277,4.089744,60.786115,50.665387,133.258437,137.560278,131.300216,134.465463,82.770058,131.138729,-0.060262,0.038766,32.025740,-235.624823,131.596688,3.843946,28.459219,11.046951,15.638660,807.497163,20.277506,530413.610992,1.011580,20.674196,13.453083,2.796650,0.075231,0.053113,106.916334,84.477432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291495,69.558484,75.990266,100.000000,34.876986,46.556962,34.242494,60.545032,23.506329,28.000000,40.379534,1666.259766,28.866905,0.012090,75.425812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.570837,60.520232,138.499012,134.766955,117.902816,118.123658,54.489772,14.428303,135.297831,4.083615,60.700959,50.835705,133.279093,137.536311,131.329837,134.495044,82.784205,131.185497,-0.060172,0.038770,32.025740,-235.618208,131.751770,3.838465,28.407580,11.032959,3.977017,205.623380,20.250407,530409.353548,1.010106,20.607823,13.472695,2.792964,0.076452,0.052035,106.948002,84.501346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290430,69.577348,76.017713,100.000000,34.859268,46.556962,34.242494,60.543215,23.506329,28.000000,40.389845,1680.908203,28.825597,0.012153,75.415346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.511469,60.511688,138.551742,134.748834,118.047177,118.142687,54.440150,14.429301,135.285754,4.079491,60.822989,50.782613,133.290992,137.600781,131.340602,134.452527,82.818490,131.177191,-0.060159,0.038316,32.025740,-235.621130,131.594179,3.834665,28.427233,11.032328,55.852517,2890.369886,20.249288,530541.161350,1.009911,20.590578,13.478073,2.792630,0.076299,0.052504,106.965061,84.545360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319410,69.599675,76.030028,100.000000,34.845195,46.556962,34.242494,60.562732,23.506329,28.000000,40.401044,1669.921875,28.808035,0.012153,75.419514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.506619,60.508105,138.548203,134.765282,118.172567,118.167900,54.529399,14.420026,135.376829,4.068664,60.593359,50.802900,133.304451,137.555189,131.349057,134.424020,82.798011,131.220316,-0.060314,0.037778,32.025740,-235.633183,131.644782,3.823334,28.407941,11.087970,18.340651,947.575948,20.257918,530463.632996,1.011915,20.697153,13.487169,2.793962,0.076251,0.052730,106.949505,84.560001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291095,69.558500,76.003202,100.000000,34.830521,46.556962,34.242494,60.547755,23.506329,28.000000,40.410954,1666.259766,28.858773,0.012052,75.426307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.559028,60.455464,138.566037,134.742980,118.207309,118.195985,54.575191,14.417600,135.359040,4.053591,60.570273,50.689854,133.301063,137.663183,131.335973,134.492164,82.804796,131.197648,-0.060629,0.037548,32.025740,-235.633812,131.220754,3.808803,28.395392,11.035645,23.619887,1219.305542,20.295691,530501.288743,1.014311,20.750313,13.448757,2.798377,0.075941,0.051716,106.919914,84.563511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298253,69.589734,76.010867,100.000000,34.820324,46.556962,34.242494,60.598088,23.506329,28.000000,40.418848,1680.908203,28.825309,0.012154,75.419752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.576284,60.466488,138.577982,134.744653,118.185432,118.195217,54.536324,14.425020,135.408464,4.035722,60.680119,50.662838,133.279648,137.649010,131.327681,134.566732,82.816077,131.238370,-0.060485,0.037332,32.025740,-235.626064,131.630361,3.790808,28.406228,11.035087,18.410489,951.063387,20.301290,530658.946219,1.012966,20.751774,13.490663,2.798579,0.076350,0.053600,106.854124,84.598839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282306,69.595795,75.980214,100.000000,34.798975,46.556962,34.242494,60.610046,23.506329,28.000000,40.427990,1666.259766,28.806899,0.012184,75.412951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.559774,60.505625,138.537042,134.804311,118.183948,118.225259,54.523126,14.423879,135.313836,4.020118,60.770278,50.785474,133.306447,137.583743,131.338658,134.501376,82.802339,131.176013,-0.060482,0.037237,32.025740,-235.628349,131.583861,3.776045,28.421644,11.035790,23.600166,1219.450852,20.281740,530652.068592,1.011041,20.644656,13.472615,2.795980,0.075953,0.052948,106.827625,84.555347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265830,69.581816,75.969247,100.000000,34.786852,46.556962,34.242494,60.570364,23.506329,28.000000,40.439691,1680.908203,28.823253,0.012066,75.414263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.540276,60.528500,138.579964,134.839437,118.202496,118.223648,54.542047,14.426019,135.403089,4.012283,60.651231,50.763574,133.314269,137.617619,131.354250,134.419746,82.829838,131.181418,-0.060456,0.037237,32.025740,-235.624412,131.531996,3.768352,28.426909,11.058923,60.863234,3143.790426,20.276230,530628.714074,1.011398,20.637752,13.481566,2.795247,0.075764,0.052379,106.836093,84.579940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276310,69.597690,75.984611,100.000000,34.772700,46.556962,34.242494,60.585203,23.506329,28.000000,40.450084,1673.583984,28.851254,0.012169,75.421125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.647183,60.502593,138.560844,134.818529,118.153907,118.208477,54.562005,14.429159,135.348208,4.002557,60.742711,50.809110,133.329639,137.643661,131.358808,134.584234,82.810445,131.233204,-0.060558,0.037292,32.025740,-235.623559,131.709063,3.759812,28.418128,11.091269,3.669913,189.493976,20.285194,530864.812541,1.012375,20.694041,13.464321,2.795353,0.075287,0.052762,106.771468,84.548345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272475,69.595931,75.991017,100.000000,34.761313,46.556962,34.242494,60.588046,23.506329,28.000000,40.459474,1677.246094,28.860017,0.012068,75.420502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.610861,60.518578,138.616964,134.817971,118.166666,118.221450,54.539794,14.423451,135.331877,3.998844,60.654376,50.786021,133.331698,137.663635,131.370948,134.629864,82.787968,131.140651,-0.060561,0.037029,32.025740,-235.628614,130.716570,3.756082,28.439927,11.045833,31.213892,1612.368938,20.301277,530844.719491,1.012508,20.737179,13.439510,2.797319,0.075486,0.052062,106.796133,84.553240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277179,69.563686,75.975772,100.000000,34.750465,46.556962,34.242494,60.612101,23.506329,28.000000,40.469433,1680.908203,28.821594,0.012130,75.420613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.709439,60.532083,138.572174,134.795111,118.179397,118.230652,54.521280,14.428588,135.368394,3.989212,60.695514,50.861331,133.319849,137.625096,131.362169,134.538844,82.837715,131.181538,-0.060781,0.036508,32.025740,-235.618249,131.361780,3.747240,28.422040,11.098734,26.428343,1365.632654,20.245687,530705.824647,1.009546,20.600247,13.484631,2.790910,0.076480,0.053944,106.938031,84.626962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257388,69.592889,76.004089,100.000000,34.737637,46.556962,34.242494,60.683193,23.506329,28.000000,40.479064,1673.583984,28.809298,0.012071,75.417928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.517673,60.528500,138.607841,134.814347,118.246727,118.254083,54.532844,14.426162,135.400780,3.985881,60.706507,50.836164,133.322470,137.685813,131.358597,134.506267,82.819481,131.295013,-0.060944,0.036339,32.025740,-235.626556,131.535402,3.744223,28.410429,10.994554,28.175011,1455.579509,20.273501,530862.531470,1.010923,20.653934,13.461119,2.794085,0.077838,0.052999,107.020514,84.632014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273494,69.605668,76.000127,100.000000,34.723586,46.556962,34.242494,60.665426,23.506329,28.000000,40.489489,1680.908203,28.755819,0.012061,75.408757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.693534,60.548344,138.612837,134.779779,118.256107,118.265869,54.530817,14.429159,135.373214,3.979720,60.765324,50.821130,133.314761,137.715638,131.369468,134.621719,82.816688,131.203494,-0.061106,0.036208,32.025740,-235.617679,132.091507,3.739414,28.394616,11.085914,32.432233,1675.578763,20.224221,530743.743242,1.009178,20.565170,13.431692,2.787643,0.077899,0.052941,106.984785,84.704277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275178,69.597803,75.998958,100.000000,34.709232,46.556962,34.242494,60.722354,23.506329,28.000000,40.502774,1673.583984,28.789338,0.012084,75.415823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.618264,60.556888,138.666763,134.761658,118.187409,118.291831,54.573258,14.426305,135.430832,3.974238,60.683310,50.841342,133.317544,137.705096,131.377683,134.619517,82.817572,131.207169,-0.061266,0.036163,32.025740,-235.628864,131.348075,3.734931,28.402604,11.028019,30.543422,1576.768001,20.320919,531022.815106,1.013447,20.760674,13.506298,2.799159,0.076535,0.053177,106.921609,84.605226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275261,69.587093,75.996966,100.000000,34.705789,46.556962,34.242494,60.688028,23.506329,28.000000,40.514403,1680.908203,28.771416,0.012089,75.411246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.545446,60.539800,138.625825,134.753574,118.178806,118.307492,54.525054,14.420739,135.502899,3.972220,60.750599,50.776324,133.289903,137.714253,131.332148,134.578748,82.803879,131.214500,-0.061206,0.036265,32.025740,-235.628222,131.813875,3.733585,28.415045,11.124806,17.759856,917.642100,20.244526,530985.411551,1.009701,20.597921,13.463629,2.789354,0.074998,0.052301,106.944477,84.611954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245148,69.592694,75.989341,100.000000,34.690395,46.556962,34.242494,60.670830,23.506329,28.000000,40.523491,1666.259766,28.821144,0.012097,75.420485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.578616,60.562125,138.601327,134.796784,118.226250,118.348231,54.563347,14.425877,135.457698,3.967059,60.877780,50.826132,133.315977,137.700414,131.379987,134.515598,82.817886,131.252122,-0.061159,0.036179,32.025740,-235.627495,132.019861,3.728998,28.422527,11.056020,23.994688,1238.922384,20.291453,531166.835315,1.010841,20.684557,13.464571,2.794672,0.076092,0.053761,106.964473,84.620632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261534,69.596618,76.024475,100.000000,34.681455,46.556962,34.242494,60.751498,23.506329,28.000000,40.535876,1680.908203,28.796550,0.012072,75.415491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.618552,60.602364,138.691170,134.845849,118.210899,118.398511,54.653807,14.430158,135.470314,3.962268,60.810314,50.876870,133.328683,137.769148,131.365988,134.554267,82.793387,131.235508,-0.061043,0.036197,32.025740,-235.616843,131.997384,3.724489,28.418308,11.046464,16.564279,853.851035,20.320579,531294.050932,1.013456,20.743104,13.481906,2.797953,0.075271,0.052018,106.900855,84.586797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238224,69.600717,76.022026,100.000000,34.670262,46.556962,34.242494,60.779670,23.506329,28.000000,40.549108,1666.259766,28.847107,0.012195,75.419428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.589569,60.583071,138.689236,134.837765,118.253670,118.409976,54.648584,14.427732,135.431769,3.956751,60.725577,50.763012,133.328240,137.844425,131.377169,134.649791,82.813256,131.216758,-0.061054,0.036690,32.025740,-235.620412,131.768168,3.719337,28.410790,11.060293,24.122369,1243.572302,20.310090,531456.301340,1.012409,20.730965,13.486590,2.795587,0.076359,0.052548,107.035137,84.582969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235256,69.575748,76.038348,100.000000,34.666041,46.556962,34.242494,60.774334,23.506329,28.000000,40.561163,1680.908203,28.819755,0.012083,75.414152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.532111,60.578661,138.660960,134.820759,118.237159,118.417073,54.604157,14.423879,135.446874,3.956331,60.868941,50.814225,133.327959,137.745202,131.386187,134.559234,82.814936,131.117736,-0.060849,0.036900,32.025740,-235.627206,132.461655,3.719271,28.421247,11.017940,21.748266,1122.093190,20.315592,531770.417363,1.010376,20.729735,13.502836,2.795147,0.076265,0.052829,107.089664,84.615239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225817,69.608657,76.039629,100.000000,34.651744,46.556962,34.242494,60.795353,23.506329,28.000000,40.572762,1666.259766,28.851723,0.012192,75.419820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.608924,60.614215,138.714679,134.834141,118.281169,118.419963,54.606411,14.433440,135.431266,3.958202,60.823092,50.929696,133.352121,137.799749,131.376309,134.662508,82.806331,131.277315,-0.060831,0.036952,32.025740,-235.616991,131.585428,3.720573,28.452818,11.091594,20.019836,1032.872885,20.329615,531768.055748,1.011168,20.740536,13.473650,2.796742,0.076531,0.052549,107.202577,84.563003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221459,69.637097,76.038370,100.000000,34.646858,46.556962,34.242494,60.786773,23.506329,28.000000,40.584903,1677.246094,28.857114,0.012094,75.502924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.596944,60.598505,138.674293,134.818529,118.335367,118.435892,54.543496,14.424164,135.482299,3.962744,60.818926,50.741089,133.369577,137.724057,131.413959,134.613465,82.876622,131.267223,-0.060928,0.037237,32.025740,-235.627737,132.020107,3.725386,28.421409,11.008942,19.839228,1024.735528,20.352746,531828.119587,1.013328,20.795827,13.422759,2.799416,0.075978,0.052118,107.249099,84.570346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248108,69.670789,76.032190,100.000000,34.635286,46.556962,34.242494,60.880570,23.506329,28.000000,40.597245,1662.597656,28.828374,0.012215,75.424756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.608114,60.617247,138.726629,134.834698,118.393605,118.463397,54.588935,14.427589,135.429665,3.964671,60.865214,50.837428,133.346590,137.766088,131.387040,134.639381,82.817410,131.232940,-0.060802,0.037183,32.025740,-235.631010,132.330596,3.726946,28.450456,11.115051,26.948236,1390.771274,20.327882,531862.987044,1.011684,20.751581,13.510659,2.796164,0.075287,0.052737,107.100821,84.556112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218424,69.658140,75.977025,100.000000,34.627318,46.556962,34.242494,60.892359,23.506329,28.000000,40.610076,1680.908203,28.865552,0.012120,75.420528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.575474,60.617523,138.736823,134.853655,118.433492,118.503865,54.606029,14.427161,135.480719,3.959659,60.673978,50.961752,133.355010,137.781528,131.415242,134.658184,82.830079,131.436236,-0.060592,0.037129,32.025740,-235.622780,132.401142,3.722333,28.413494,11.048032,19.118424,986.373703,20.329245,531761.384585,1.013213,20.748311,13.435355,2.796025,0.075698,0.053755,107.104400,84.560600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232039,69.700390,76.000099,100.000000,34.622321,46.556962,34.242494,60.839763,23.506329,28.000000,40.622895,1666.259766,28.815248,0.012227,75.423835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.645995,60.584449,138.767064,134.798736,118.493808,118.553979,54.542466,14.433012,135.466468,3.954647,60.778839,50.833755,133.371911,137.795722,131.404287,134.730042,82.784581,131.276724,-0.060390,0.037112,32.025740,-235.620850,131.794822,3.717413,28.424060,11.049240,28.835457,1489.436726,20.337621,532037.862139,1.012405,20.755454,13.477537,2.796450,0.077178,0.052800,107.070864,84.571480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214067,69.706503,76.008203,100.000000,34.618120,46.556962,34.242494,60.820055,23.506329,28.000000,40.633579,1677.246094,28.855582,0.012099,75.426759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.635969,60.616420,138.762783,134.812953,118.549640,118.574282,54.509314,14.426305,135.535269,3.946436,60.712683,50.932145,133.357033,137.928553,131.386659,134.742729,82.855371,131.318663,-0.060125,0.037582,32.025740,-235.626577,131.607661,3.710111,28.440341,11.023709,24.710348,1277.138899,20.361006,532217.836598,1.013166,20.789627,13.565805,2.798497,0.077662,0.053486,106.987035,84.587479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232968,69.700073,76.021066,100.000000,34.606399,46.556962,34.242494,60.870011,23.506329,28.000000,40.646889,1662.597656,28.869790,0.012220,75.425446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.612018,60.592166,138.808752,134.801245,118.565446,118.589592,54.592432,14.425591,135.630656,3.940741,60.657801,50.911289,133.362058,137.895449,131.411458,134.838824,82.831378,131.345863,-0.060005,0.038013,32.025740,-235.626637,132.072766,3.704952,28.455505,11.061231,26.172809,1350.665730,20.339890,532442.008122,1.013105,20.683337,13.532114,2.795131,0.075825,0.052558,107.029307,84.588412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247919,69.700073,76.021184,100.000000,34.609743,46.556962,34.242494,60.901698,23.506329,28.000000,40.658813,1680.908203,28.864471,0.012127,75.421133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.576172,60.578386,138.764075,134.762495,118.624700,118.613077,54.473356,14.426875,135.635046,3.931549,60.830266,50.926543,133.345634,137.850276,131.419018,134.748678,82.850557,131.447377,-0.059643,0.038026,32.025740,-235.623556,132.291377,3.695498,28.437763,11.108434,27.262051,1409.952187,20.349078,532430.792886,1.014205,20.725713,13.482151,2.795609,0.076022,0.053361,106.960474,84.588384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268896,69.671227,76.049997,100.000000,34.600923,46.556962,34.242494,60.947292,23.506329,28.000000,40.670008,1662.597656,28.801869,0.012239,75.416010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.583852,60.588583,138.810798,134.760543,118.627469,118.646127,54.582185,14.423736,135.565714,3.921263,60.786493,50.885393,133.348228,137.925821,131.413093,134.857016,82.791680,131.490435,-0.059378,0.038103,32.025740,-235.630942,131.884094,3.686307,28.408896,10.990029,27.246135,1406.319438,20.367821,532533.647893,1.013264,20.726319,13.519650,2.797886,0.076648,0.052924,106.958458,84.595291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255070,69.633331,76.032253,100.000000,34.601276,46.556962,34.242494,60.935625,23.506329,28.000000,40.682825,1680.908203,28.868329,0.012117,75.418107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.692546,60.607325,138.867627,134.774761,118.682191,118.665211,54.562880,14.430015,135.591769,3.910719,60.802884,50.937967,133.330658,137.894148,131.412142,134.791258,82.817976,131.413461,-0.059257,0.037990,32.025740,-235.624337,132.089263,3.675244,28.426801,11.107370,25.286223,1305.619648,20.380998,532601.915668,1.016449,20.749765,13.550854,2.799007,0.078395,0.053018,107.011094,84.580745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248652,69.603668,76.021269,100.000000,34.596482,46.556962,34.242494,60.930577,23.506329,28.000000,40.696805,1673.583984,28.856393,0.012259,75.423179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.682427,60.655282,138.828267,134.808493,118.691166,118.677838,54.501584,14.425306,135.578561,3.901751,60.908493,50.927247,133.342549,137.826131,131.401975,134.684850,82.801427,131.349496,-0.059108,0.038035,32.025740,-235.624309,131.788747,3.667013,28.437511,11.036601,28.037983,1449.331181,20.390528,532893.742968,1.014560,20.751985,13.631094,2.799516,0.075403,0.052539,107.122650,84.569938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215327,69.584058,76.028482,100.000000,34.598272,46.556962,34.242494,60.982068,23.506329,28.000000,40.710425,1673.583984,28.817087,0.012131,75.420698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.540129,60.672370,138.832218,134.822989,118.595626,118.687897,54.472247,14.426733,135.558741,3.895709,60.907449,50.961974,133.342155,137.933888,131.381044,134.783902,82.788550,131.392549,-0.058809,0.038107,32.025740,-235.622065,131.599605,3.661649,28.436591,11.021239,32.473258,1679.502131,20.353306,532870.551220,1.012694,20.657926,13.566606,2.794536,0.077619,0.053371,107.106541,84.545663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224042,69.574917,76.026214,100.000000,34.591475,46.556962,34.242494,60.992909,23.506329,28.000000,40.726139,1662.597656,28.848243,0.012162,75.421789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.486745,60.682292,138.885285,134.816299,118.534237,118.718229,54.635198,14.427446,135.643625,3.891817,60.820039,50.942383,133.366310,137.950470,131.396734,134.746641,82.826630,131.395548,-0.058704,0.038130,32.025740,-235.623148,132.525428,3.657843,28.440071,11.036709,25.849518,1332.937917,20.357077,533044.671564,1.014296,20.716377,13.551405,2.794313,0.075479,0.053079,107.091103,84.563684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245427,69.576367,76.060895,100.000000,34.596502,46.556962,34.242494,60.969015,23.506329,28.000000,40.740535,1673.583984,28.855672,0.012164,75.414800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.618187,60.669890,138.870618,134.800408,118.486944,118.743261,54.579521,14.429301,135.644009,3.886212,60.892754,50.967629,133.332619,137.947581,131.386983,134.701558,82.801516,131.481635,-0.058415,0.038501,32.025740,-235.622273,132.182040,3.652682,28.463240,11.062294,20.015608,1033.163505,20.425632,533247.193722,1.018176,20.881201,13.585653,2.802419,0.076842,0.051981,106.986327,84.550038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200920,69.556787,76.035577,100.000000,34.592163,46.556962,34.242494,61.047388,23.506329,28.000000,40.755643,1680.908203,28.905237,0.012285,75.426886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.584155,60.672646,138.923701,134.837207,118.475779,118.776101,54.639349,14.428588,135.762932,3.880738,60.772144,50.945474,133.351172,137.980075,131.400933,134.807759,82.800492,131.443703,-0.058274,0.038533,32.025740,-235.622660,132.316911,3.647602,28.476384,11.078738,16.695170,860.825912,20.463697,533351.028507,1.016628,20.946630,13.549061,2.806515,0.076054,0.053417,106.920498,84.538409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237884,69.564675,76.066268,100.000000,34.596600,46.556962,34.242494,61.079360,23.506329,28.000000,40.770118,1666.259766,28.865048,0.012227,75.438657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.573263,60.681465,138.899943,134.810166,118.566781,118.828648,54.612034,14.430729,135.625987,3.876567,61.014111,50.894984,133.339471,137.944591,131.386102,134.839887,82.842115,131.533341,-0.057925,0.038595,32.025740,-235.618886,131.962060,3.644429,28.449915,11.032292,55.485220,2862.325067,20.404949,533408.450787,1.014886,20.797638,13.616893,2.798785,0.076763,0.053190,106.917255,84.550586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286361,69.562901,76.050138,100.000000,34.595274,46.556962,34.242494,61.074217,23.506329,28.000000,40.783776,1669.921875,28.907491,0.012139,75.495739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.682959,60.723084,138.897330,134.849752,118.550448,118.859824,54.630233,14.425591,135.723979,3.874612,60.851261,51.129767,133.362339,138.007178,131.412515,134.894563,82.858893,131.548119,-0.057912,0.038619,32.025740,-235.623043,131.765864,3.642514,28.467639,11.049060,18.771865,968.064650,20.433992,533586.174332,1.014827,20.835734,13.599096,2.801776,0.076875,0.053449,106.980121,84.590993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317575,69.557572,76.094242,100.000000,34.593653,46.556962,34.242494,61.097573,23.506329,28.000000,40.803416,1680.908203,28.857799,0.012263,75.424483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.643626,60.694419,138.947408,134.782845,118.482751,118.868189,54.616932,14.427446,135.743322,3.877609,60.993280,50.992901,133.359437,137.942945,131.426655,134.734255,82.847422,131.513081,-0.057964,0.038625,32.025740,-235.624945,131.770167,3.645823,28.437799,11.102899,26.238078,1353.426619,20.445151,533750.925282,1.016052,20.855866,13.601940,2.801912,0.075178,0.052220,107.001173,84.601571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339789,69.551548,76.104926,100.000000,34.601037,46.556962,34.242494,61.103108,23.506329,28.000000,40.816957,1673.583984,28.855347,0.012243,75.421644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.560817,60.733006,138.918633,134.813232,118.588390,118.875087,54.611423,14.424307,135.723675,3.882884,60.986552,51.034756,133.385207,138.010311,131.431177,134.820101,82.855534,131.534428,-0.058122,0.038605,32.025740,-235.625798,131.864270,3.651031,28.479377,11.005192,20.049841,1034.325984,20.401973,533839.345347,1.013629,20.783627,13.592491,2.795673,0.075650,0.053163,106.966511,84.619050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366229,69.561791,76.108571,100.000000,34.599947,46.556962,34.242494,61.092421,23.506329,28.000000,40.834582,1666.259766,28.866905,0.012137,75.418414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.612398,60.746787,138.949441,134.847801,118.598680,118.908554,54.590508,14.427446,135.665853,3.888144,60.993816,50.969185,133.379451,138.014595,131.432382,134.873438,82.874102,131.441255,-0.058442,0.038617,32.025740,-235.626089,131.534728,3.655553,28.450222,11.082975,26.594237,1372.462222,20.427221,533886.358181,1.014753,20.795766,13.586585,2.798897,0.077473,0.051930,106.900659,84.618005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348003,69.553948,76.107516,100.000000,34.602305,46.556962,34.242494,61.099559,23.506329,28.000000,40.850969,1680.908203,28.860973,0.012206,75.422216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.696995,60.766907,138.945598,134.821038,118.672017,118.931446,54.598915,14.425734,135.729679,3.896424,61.036021,50.975107,133.366310,138.042655,131.421533,134.879386,82.831736,131.507451,-0.058321,0.038601,32.025740,-235.626331,131.844649,3.663794,28.440377,11.060582,0.692953,35.756056,20.464426,534017.961212,1.016879,20.920338,13.589060,2.802993,0.075801,0.052472,106.794580,84.571228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332223,69.526547,76.104768,100.000000,34.605087,46.556962,34.242494,61.170706,23.506329,28.000000,40.869616,1673.583984,28.895771,0.012282,75.496276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.631466,60.792815,139.001486,134.829123,118.682707,118.977086,54.465310,14.429301,135.727689,3.906656,60.898889,51.121457,133.375565,138.018741,131.422287,134.921905,82.861888,131.471514,-0.058630,0.038622,32.025740,-235.621946,132.066523,3.672882,28.452602,11.053351,58.760586,3039.457887,20.451630,534109.320659,1.016431,20.880546,13.524273,2.800700,0.076905,0.053211,106.831091,84.531569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311852,69.554756,76.121980,100.000000,34.613653,46.556962,34.242494,61.111017,23.506329,28.000000,40.886701,1662.597656,28.865120,0.012167,75.423230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.583114,60.769388,138.978054,134.802639,118.643332,119.004398,54.499003,14.423736,135.791748,3.920444,61.065620,51.120440,133.386218,138.031497,131.439941,134.898249,82.875899,131.574504,-0.058840,0.038675,32.025740,-235.626695,132.210411,3.686356,28.447734,11.061375,27.426678,1417.798924,20.417254,534278.916760,1.014624,20.812896,13.599478,2.795855,0.077327,0.052593,106.851492,84.519447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337002,69.551669,76.114271,100.000000,34.617510,46.556962,34.242494,61.195150,23.506329,28.000000,40.903875,1677.246094,28.857475,0.012200,75.418397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
49.626592,60.811006,138.999375,134.833304,118.709355,119.030314,54.523012,14.428731,135.717966,3.938919,61.027257,51.100907,133.358839,138.105851,131.427605,134.911556,82.871768,131.589620,-0.059270,0.038764,32.025740,-235.623497,131.452312,3.704511,28.507559,11.069903,19.466192,1005.845236,20.464935,534502.526875,1.019048,20.906781,13.551499,2.800673,0.075313,0.052563,106.906739,84.516139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308832,69.530978,76.087448,100.000000,34.621768,46.556962,34.242494,61.219824,23.506329,28.000000,40.920997,1666.259766,28.902533,0.012309,75.426750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.250000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.270000,0.000000
