OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, November 1, 2020
1:58:30 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
33.076488,40.293641,138.718380,144.247301,73.425029,77.462426,54.604308,14.435010,137.449817,5.058566,40.002403,33.255460,141.651712,138.478561,139.668127,137.102072,85.221878,135.912147,-0.060445,0.038192,32.025740,-235.623426,126.775771,4.789353,26.882262,10.642853,14.073673,726.123595,18.488938,333433.957329,0.973232,20.337381,13.365315,4.186231,0.076422,0.052639,109.532814,85.053537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403974,69.466673,77.384476,100.000000,27.821296,35.443038,23.036875,37.214496,21.506329,25.191996,35.501930,1666.259766,27.398310,0.010999,75.324238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.037494,40.293641,138.729547,144.247301,73.442560,77.465417,54.570015,14.434867,137.421400,5.058083,40.143340,33.301775,141.686416,138.339371,139.669112,137.057436,85.241753,135.924247,-0.060343,0.037929,32.025740,-235.616218,126.817397,4.788952,26.880675,10.656610,57.418390,2964.332647,18.533953,333510.902028,0.975607,20.449957,13.394996,4.198758,0.076088,0.051322,109.477591,85.033057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407945,69.456111,77.398367,100.000000,27.820036,35.443038,23.036875,37.195830,21.506329,25.191996,35.503266,1669.921875,27.402403,0.011074,75.324187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.076074,40.336494,138.708007,144.258749,73.438264,77.466917,54.610748,14.432013,137.331107,5.056779,40.231397,33.254575,141.681880,138.420109,139.654192,137.005852,85.243003,136.008074,-0.060162,0.037680,32.025740,-235.621195,126.917496,4.787468,26.881108,10.674496,28.618051,1476.358831,18.516077,333473.085248,0.974362,20.360940,13.367172,4.193867,0.076170,0.052466,109.486740,85.037977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408013,69.470296,77.398806,100.000000,27.817871,35.443038,23.036875,37.222868,21.506329,25.191996,35.507509,1680.908203,27.386338,0.011112,75.383698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.093868,40.401322,138.681912,144.309288,73.423826,77.465381,54.625578,14.434439,137.352165,5.056221,40.209787,33.363073,141.676501,138.412883,139.661861,137.219172,85.250513,135.940633,-0.059853,0.037311,32.025740,-235.617462,126.821374,4.787166,26.891818,10.635623,27.673513,1427.244070,18.535703,333483.013350,0.976246,20.416287,13.353151,4.199155,0.075876,0.052719,109.626910,85.051197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391388,69.452427,77.373477,100.000000,27.808156,35.443038,23.036875,37.288512,21.506329,25.191996,35.513964,1680.908203,27.404567,0.011100,75.391727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.051996,40.399949,138.671794,144.335256,73.383476,77.466150,54.653177,14.432156,137.379627,5.056138,40.218700,33.303937,141.665062,138.459348,139.669601,137.110627,85.236600,136.016868,-0.059540,0.037044,32.025740,-235.614682,126.870813,4.787087,26.905359,10.618873,0.375105,19.336033,18.518462,333504.968769,0.974423,20.404381,13.392453,4.193606,0.075571,0.052819,109.610991,85.050733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399339,69.473663,77.358200,100.000000,27.804941,35.443038,23.036875,37.204607,21.506329,25.191996,35.517242,1680.908203,27.401538,0.011017,75.397736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.022297,40.416156,138.681405,144.338886,73.369848,77.463874,54.611866,14.433440,137.408859,5.055861,40.296765,33.150093,141.689356,138.480590,139.669754,137.176288,85.269080,135.917923,-0.059595,0.036959,32.025740,-235.615194,126.792149,4.786803,26.912625,10.606143,12.647516,652.451454,18.510540,333537.959925,0.973739,20.443968,13.352320,4.190562,0.075369,0.052035,109.614838,85.048572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377912,69.489191,77.372063,100.000000,27.799829,35.443038,23.036875,37.233507,21.506329,25.191996,35.520455,1666.259766,27.407181,0.011012,75.395264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.111127,40.416156,138.676426,144.338886,73.388000,77.463681,54.701613,14.429444,137.432157,5.055769,40.173113,33.341997,141.686137,138.394147,139.677284,137.112316,85.239989,135.911315,-0.059517,0.036794,32.025740,-235.620334,126.802185,4.786757,26.926364,10.637300,60.685797,3125.481374,18.529046,333587.225963,0.974575,20.502006,13.403110,4.195565,0.076030,0.053024,109.648395,85.056570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381068,69.487365,77.333236,100.000000,27.795547,35.443038,23.036875,37.253641,21.506329,25.191996,35.524464,1669.921875,27.403467,0.011023,75.395307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.152615,40.443900,138.679703,144.366808,73.371950,77.461995,54.602858,14.438720,137.396161,5.054877,40.044002,33.324471,141.676794,138.480799,139.666765,137.058519,85.202858,136.002048,-0.059480,0.036520,32.025740,-235.609914,126.750929,4.785654,26.914843,10.634721,20.719795,1069.055061,18.543868,333564.940560,0.976263,20.560387,13.322764,4.199629,0.075707,0.051688,109.655093,85.025947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367621,69.482639,77.320438,100.000000,27.792252,35.443038,23.036875,37.212719,21.506329,25.191996,35.529057,1680.908203,27.406478,0.011129,75.391011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.110266,40.370281,138.652979,144.376023,73.367848,77.464668,54.694334,14.437436,137.422498,5.054220,40.074154,33.349339,141.706279,138.551329,139.677116,137.142798,85.221014,136.040758,-0.059470,0.036291,32.025740,-235.614792,126.649955,4.785074,26.900941,10.639301,-5.435934,-280.002450,18.502423,333548.278977,0.971858,20.434331,13.348658,4.188212,0.075769,0.052203,109.673552,85.061233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382548,69.486353,77.358510,100.000000,27.786555,35.443038,23.036875,37.191632,21.506329,25.191996,35.532684,1673.583984,27.382443,0.011080,75.394557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.066642,40.332098,138.674137,144.344750,73.387581,77.469237,54.602021,14.433155,137.453192,5.053672,40.039681,33.288854,141.716047,138.433519,139.698049,137.102662,85.214225,135.972486,-0.059512,0.036048,32.025740,-235.617603,126.845380,4.784514,26.923497,10.678157,24.270792,1252.290899,18.484613,333595.073120,0.972357,20.403291,13.429684,4.183070,0.076821,0.052711,109.588028,85.029979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374032,69.478668,77.333557,100.000000,27.780945,35.443038,23.036875,37.217196,21.506329,25.191996,35.532742,1669.921875,27.437959,0.010997,75.398964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.181117,40.332098,138.749294,144.344750,73.391752,77.471537,54.610470,14.435010,137.491984,5.051922,40.043171,33.378913,141.704704,138.496719,139.701276,137.167916,85.218367,136.020049,-0.059619,0.035811,32.025740,-235.616402,126.883293,4.782981,26.924868,10.657926,56.691998,2924.663032,18.498656,333537.363804,0.971913,20.389677,13.430249,4.187613,0.077682,0.052284,109.559539,85.041055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375443,69.514955,77.336505,100.000000,27.782719,35.443038,23.036875,37.242603,21.506329,25.191996,35.534020,1666.259766,27.427700,0.011053,75.400097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.112705,40.321660,138.734079,144.326042,73.370256,77.475356,54.612554,14.429301,137.457348,5.049569,40.071736,33.365083,141.708940,138.474325,139.715894,137.134664,85.222375,136.070332,-0.059658,0.035839,32.025740,-235.621946,127.023449,4.780776,26.930836,10.626085,53.699890,2770.198563,18.519893,333557.159274,0.974895,20.413369,13.404018,4.193777,0.076860,0.052277,109.627290,85.060965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395398,69.532831,77.347133,100.000000,27.781595,35.443038,23.036875,37.188484,21.506329,25.191996,35.537160,1669.921875,27.423967,0.011090,75.395128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.082759,40.318089,138.704906,144.318782,73.348110,77.479902,54.599423,14.435010,137.568963,5.048716,40.031748,33.329694,141.681135,138.545140,139.666507,137.226099,85.194026,136.187207,-0.059564,0.035917,32.025740,-235.617872,126.965036,4.780188,26.931088,10.623290,14.055517,725.251736,18.474946,333489.279738,0.971170,20.251139,13.422880,4.181574,0.075845,0.053519,109.548146,85.012626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365266,69.507271,77.294245,100.000000,27.778180,35.443038,23.036875,37.224166,21.506329,25.191996,35.539635,1680.908203,27.420542,0.011088,75.399961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.132384,40.325506,138.732824,144.324646,73.364302,77.485240,54.612785,14.432013,137.471009,5.047921,40.012491,33.307855,141.705366,138.557193,139.706165,137.173720,85.193188,136.102754,-0.059438,0.035956,32.025740,-235.619562,126.965465,4.779167,26.925228,10.657963,3.242354,167.261555,18.505392,333533.694083,0.973305,20.337598,13.443186,4.189754,0.075631,0.052786,109.572713,85.028505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369932,69.511105,77.273241,100.000000,27.775415,35.443038,23.036875,37.242096,21.506329,25.191996,35.542233,1680.908203,27.410841,0.011082,75.364256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.058553,40.311496,138.765176,144.325483,73.366969,77.489019,54.580269,14.436009,137.513249,5.046521,40.110603,33.493293,141.721906,138.554318,139.696240,137.179508,85.245990,136.011417,-0.059548,0.035967,32.025740,-235.611972,126.827676,4.777698,26.908045,10.624300,27.436608,1416.200514,18.517158,333610.320037,0.974532,20.376492,13.528023,4.192664,0.079506,0.053102,109.596335,85.057273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388270,69.551030,77.293219,100.000000,27.771376,35.443038,23.036875,37.220296,21.506329,25.191996,35.545192,1669.921875,27.427988,0.011016,75.398631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.159702,40.311496,138.796593,144.325483,73.387127,77.489831,54.596233,14.431299,137.563619,5.046390,39.995798,33.396482,141.729117,138.652995,139.733432,137.186533,85.215174,136.035275,-0.059428,0.035941,32.025740,-235.620765,126.844993,4.777514,26.926689,10.662182,51.087517,2636.222796,18.498606,333608.983374,0.972815,20.313556,13.488046,4.187227,0.075786,0.053315,109.644076,85.081484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401068,69.552615,77.281446,100.000000,27.771102,35.443038,23.036875,37.261383,21.506329,25.191996,35.547210,1669.921875,27.446776,0.011005,75.397796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.023467,40.313419,138.810042,144.339724,73.407099,77.493645,54.582057,14.433012,137.519078,5.046484,39.907293,33.428245,141.699019,138.600070,139.719394,137.250178,85.212299,136.131993,-0.059239,0.035961,32.025740,-235.620850,126.873300,4.777896,26.924255,10.683692,13.375390,690.377349,18.535945,333583.567785,0.975738,20.404245,13.391082,4.197557,0.075143,0.051573,109.573463,85.113669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377587,69.525818,77.238225,100.000000,27.772965,35.443038,23.036875,37.211058,21.506329,25.191996,35.549838,1680.908203,27.437003,0.011100,75.400711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.103682,40.263425,138.777296,144.334418,73.419324,77.499733,54.608428,14.438720,137.505011,5.046102,39.979937,33.335679,141.716730,138.638986,139.729465,137.202918,85.215944,136.142762,-0.059207,0.035961,32.025740,-235.613345,127.006599,4.776991,26.896668,10.673775,5.055985,260.841158,18.492573,333566.642132,0.972274,20.260850,13.433437,4.185701,0.076750,0.052902,109.605565,85.125469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380585,69.537118,77.236557,100.000000,27.770994,35.443038,23.036875,37.284934,21.506329,25.191996,35.552398,1677.246094,27.425230,0.011074,75.401282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.037868,40.287049,138.801272,144.326600,73.416299,77.498962,54.618582,14.434011,137.626148,5.045554,40.052977,33.417874,141.730377,138.594689,139.721251,137.268615,85.192261,136.170211,-0.059231,0.035974,32.025740,-235.616257,126.946905,4.776288,26.921045,10.622767,3.580753,184.698748,18.557699,333675.998428,0.976879,20.455987,13.483069,4.203376,0.076001,0.053832,109.583313,85.079356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382918,69.566851,77.235689,100.000000,27.765762,35.443038,23.036875,37.250148,21.506329,25.191996,35.553253,1680.908203,27.472235,0.011040,75.334330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.136083,40.277160,138.821921,144.352289,73.421319,77.495172,54.579017,14.425877,137.614582,5.045064,39.969988,33.468542,141.746554,138.593262,139.740158,137.269608,85.216240,136.164525,-0.059276,0.035953,32.025740,-235.624881,127.048577,4.776054,26.919729,10.613193,21.062634,1087.218804,18.516574,333598.702094,0.973825,20.292155,13.484627,4.192201,0.075349,0.053936,109.612991,85.086220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.385500,69.592681,77.236856,100.000000,27.766069,35.443038,23.036875,37.284748,21.506329,25.191996,35.556550,1666.259766,27.377215,0.011040,75.321374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.081957,40.277160,138.831744,144.352289,73.434566,77.495206,54.598509,14.435438,137.613193,5.044020,39.923227,33.416864,141.717287,138.566180,139.737322,137.268087,85.199369,136.114830,-0.059241,0.035964,32.025740,-235.612543,127.138575,4.774844,26.943872,10.606179,60.883999,3141.610777,18.550145,333693.248032,0.975772,20.409165,13.521574,4.201278,0.075609,0.052586,109.576745,85.077089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367485,69.605807,77.203367,100.000000,27.772492,35.443038,23.036875,37.235625,21.506329,25.191996,35.558443,1673.583984,27.398058,0.011036,75.313763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.126805,40.261227,138.839353,144.344750,73.437022,77.493722,54.597914,14.429016,137.646650,5.041390,39.970317,33.374869,141.728162,138.642696,139.742847,137.276985,85.172537,136.113795,-0.059060,0.035965,32.025740,-235.622722,127.061016,4.772072,26.925841,10.643989,20.793952,1072.978429,18.505395,333571.165574,0.973306,20.259968,13.494849,4.189449,0.076669,0.053078,109.569275,85.080825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378856,69.608041,77.189445,100.000000,27.767010,35.443038,23.036875,37.268145,21.506329,25.191996,35.560022,1680.908203,27.414465,0.011106,75.324093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.002318,40.271391,138.837282,144.338607,73.417685,77.496757,54.603829,14.437436,137.609634,5.039184,39.989434,33.458497,141.735359,138.673690,139.751982,137.202448,85.252712,136.247094,-0.059123,0.035943,32.025740,-235.614466,127.288884,4.769969,26.917223,10.676714,3.137617,161.885087,18.531263,333629.018798,0.974665,20.336699,13.487703,4.196600,0.075060,0.051837,109.538231,85.112513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378765,69.621650,77.203733,100.000000,27.767387,35.443038,23.036875,37.246452,21.506329,25.191996,35.562156,1669.921875,27.424653,0.011073,75.333154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.123735,40.265348,138.878320,144.341120,73.428883,77.499790,54.600666,14.436151,137.677647,5.037765,39.963384,33.485477,141.742402,138.628892,139.724087,137.290965,85.218909,136.247442,-0.059087,0.035919,32.025740,-235.615587,127.160989,4.768548,26.941275,10.673234,12.597047,649.981185,18.510229,333616.757178,0.973203,20.257182,13.514034,4.191148,0.076433,0.053681,109.548168,85.101936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361899,69.613506,77.169194,100.000000,27.765444,35.443038,23.036875,37.315704,21.506329,25.191996,35.564783,1666.259766,27.445027,0.011012,75.320795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.107223,40.265348,138.899214,144.341120,73.426072,77.502052,54.598707,14.431442,137.668688,5.035674,39.968724,33.439021,141.743684,138.668024,139.746884,137.348351,85.212997,136.146258,-0.059118,0.035871,32.025740,-235.622256,127.115327,4.765971,26.971314,10.685170,39.746591,2050.914345,18.568560,333606.709926,0.977095,20.444010,13.498267,4.206895,0.076377,0.052975,109.591592,85.143719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387787,69.638557,77.158699,100.000000,27.771358,35.443038,23.036875,37.255479,21.506329,25.191996,35.566724,1673.583984,27.431522,0.011119,75.325193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.071801,40.262052,138.899095,144.329951,73.434743,77.505808,54.624171,14.434011,137.671747,5.032314,39.959531,33.426158,141.747363,138.673864,139.757870,137.355483,85.226239,136.184086,-0.059060,0.035815,32.025740,-235.616094,127.322986,4.762463,26.957918,10.641807,21.218112,1094.338991,18.516978,333584.892565,0.973337,20.265653,13.532237,4.192713,0.080156,0.053507,109.689740,85.139029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388452,69.643787,77.147793,100.000000,27.771483,35.443038,23.036875,37.268165,21.506329,25.191996,35.568750,1677.246094,27.429178,0.011113,75.321221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.103550,40.245295,138.920997,144.317386,73.447701,77.511906,54.591813,14.432441,137.722804,5.029342,39.908505,33.537970,141.729374,138.714663,139.720630,137.369070,85.197152,136.263811,-0.058916,0.035880,32.025740,-235.620114,127.131010,4.759261,26.953410,10.640942,30.894511,1594.350505,18.527012,333612.539801,0.973921,20.289058,13.489265,4.195435,0.076629,0.052130,109.617815,85.117679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346534,69.637998,77.113488,100.000000,27.772767,35.443038,23.036875,37.289140,21.506329,25.191996,35.570891,1666.259766,27.465870,0.011070,75.324383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
32.995615,40.220024,138.932722,144.299236,73.462439,77.520314,54.556915,14.429872,137.636882,5.026666,39.983022,33.261694,141.730078,138.621141,139.753987,137.293324,85.244561,136.224349,-0.058798,0.035919,32.025740,-235.620232,127.259784,4.756424,26.964841,10.640599,25.773085,1330.903578,18.544171,333629.372714,0.974623,20.336000,13.494301,4.199925,0.077415,0.052191,109.594548,85.155318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366814,69.658271,77.104159,100.000000,27.773448,35.443038,23.036875,37.273883,21.506329,25.191996,35.572887,1669.921875,27.434930,0.011056,75.325142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.103609,40.240626,138.934276,144.277178,73.448183,77.524120,54.581969,14.432869,137.671586,5.024864,40.044330,33.368163,141.747725,138.685646,139.755160,137.378951,85.196242,136.249873,-0.058693,0.035971,32.025740,-235.618215,127.206654,4.754740,26.940212,10.612526,61.597515,3179.391363,18.532285,333661.506103,0.974234,20.274213,13.561900,4.196559,0.075866,0.053012,109.576875,85.140413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374311,69.671992,77.089114,100.000000,27.775971,35.443038,23.036875,37.333691,21.506329,25.191996,35.573666,1666.259766,27.431991,0.011122,75.322875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.039211,40.240626,138.942474,144.277178,73.438677,77.528666,54.580293,14.435723,137.658750,5.022834,39.971909,33.385799,141.723459,138.661181,139.726224,137.306183,85.153677,136.268072,-0.058607,0.036004,32.025740,-235.611114,127.230066,4.752875,26.916898,10.636146,22.228597,1147.377120,18.583981,333674.898000,0.978318,20.402168,13.495432,4.210642,0.077927,0.052755,109.508485,85.113736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371268,69.654007,77.069182,100.000000,27.777682,35.443038,23.036875,37.280927,21.506329,25.191996,35.576406,1680.908203,27.417549,0.011129,75.326344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.137444,40.264524,138.924220,144.312918,73.419077,77.534749,54.602661,14.432156,137.708953,5.020778,39.904348,33.417805,141.711602,138.674954,139.745836,137.305875,85.143465,136.201820,-0.058379,0.036049,32.025740,-235.615498,127.274630,4.751404,26.931142,10.709403,-3.669451,-189.329045,18.536059,333710.639530,0.974550,20.269459,13.556079,4.196953,0.076325,0.052896,109.500530,85.161003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388316,69.683087,77.059283,100.000000,27.777817,35.443038,23.036875,37.318465,21.506329,25.191996,35.579401,1669.921875,27.445730,0.011124,75.350908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.117120,40.236505,138.954974,144.323529,73.415266,77.537774,54.590467,14.435438,137.680529,5.018760,39.936262,33.407280,141.738146,138.748577,139.739411,137.360332,85.193864,136.195798,-0.058164,0.036332,32.025740,-235.616954,127.019959,4.749653,26.930403,10.666112,11.938642,616.123968,18.567757,333831.204694,0.976672,20.360834,13.607434,4.205381,0.076269,0.053205,109.513880,85.193068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358116,69.680709,77.060789,100.000000,27.780170,35.443038,23.036875,37.269271,21.506329,25.191996,35.581562,1666.259766,27.379468,0.011046,75.327102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.151752,40.232934,138.966228,144.320457,73.405647,77.539243,54.576777,14.435152,137.730092,5.016719,39.968062,33.371421,141.753619,138.796877,139.774513,137.365751,85.109250,136.238934,-0.057975,0.036592,32.025740,-235.619363,127.226069,4.747751,26.920649,10.660757,54.081326,2791.704435,18.523279,333831.875975,0.973307,20.245403,13.585644,4.192364,0.076588,0.052742,109.538231,85.189968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374054,69.675472,77.045314,100.000000,27.780724,35.443038,23.036875,37.280924,21.506329,25.191996,35.582365,1669.921875,27.400438,0.011092,75.323250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.104415,40.232934,138.985189,144.320457,73.403970,77.546880,54.607164,14.423593,137.693690,5.013824,39.984492,33.414928,141.756663,138.752273,139.787552,137.416939,85.133069,136.284673,-0.057846,0.036840,32.025740,-235.631085,127.438527,4.745146,26.939959,10.622479,30.683509,1583.016329,18.535014,333759.561976,0.974133,20.246184,13.532336,4.195865,0.077914,0.053756,109.572116,85.237024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391887,69.687902,77.064424,100.000000,27.782865,35.443038,23.036875,37.263312,21.506329,25.191996,35.584134,1680.908203,27.447713,0.011124,75.320428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.178531,40.254635,138.999855,144.327159,73.414336,77.552962,54.577188,14.435866,137.774280,5.010712,39.981787,33.434348,141.760558,138.734937,139.794145,137.479898,85.164726,136.238179,-0.057948,0.037116,32.025740,-235.615545,127.334631,4.741962,26.942429,10.608992,9.278389,478.951382,18.520282,333860.369038,0.973296,20.193547,13.637787,4.191822,0.074937,0.052151,109.570002,85.227923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394031,69.709555,77.053178,100.000000,27.787443,35.443038,23.036875,37.291016,21.506329,25.191996,35.586970,1669.921875,27.421858,0.011091,75.404845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.161674,40.256008,139.014725,144.323249,73.476073,77.565142,54.603824,14.430443,137.765261,5.005769,39.946455,33.303199,141.751982,138.796748,139.775176,137.517012,85.219885,136.363675,-0.057969,0.037446,32.025740,-235.622112,127.453698,4.736931,26.971639,10.621307,8.398580,433.324060,18.545709,333890.210230,0.974341,20.260624,13.636059,4.198388,0.075575,0.053172,109.546739,85.245997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390551,69.692793,77.066076,100.000000,27.790770,35.443038,23.036875,37.296485,21.506329,25.191996,35.589803,1669.921875,27.486677,0.011033,75.399228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.028991,40.251339,139.043757,144.307892,73.518949,77.574313,54.610692,14.434724,137.815959,5.002140,39.980270,33.325510,141.754322,138.785161,139.774834,137.371516,85.257016,136.281602,-0.058022,0.037753,32.025740,-235.616034,127.209651,4.733796,26.950092,10.666473,12.165585,627.603454,18.515540,333844.963554,0.972673,20.177334,13.581947,4.189452,0.076165,0.053493,109.522589,85.233813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388105,69.676234,77.055422,100.000000,27.795947,35.443038,23.036875,37.262116,21.506329,25.191996,35.591895,1666.259766,27.440483,0.011088,75.403924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.197884,40.247768,139.051865,144.300632,73.542413,77.583491,54.593274,14.430015,137.732146,4.999376,39.946526,33.370670,141.746680,138.890872,139.767557,137.419449,85.163709,136.309214,-0.057880,0.037858,32.025740,-235.620253,127.253237,4.731150,26.941330,10.680933,48.542065,2505.007917,18.527719,333833.194105,0.972884,20.202572,13.587383,4.192030,0.076160,0.052699,109.511109,85.224460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366119,69.663388,77.030753,100.000000,27.798028,35.443038,23.036875,37.330950,21.506329,25.191996,35.593760,1673.583984,27.422633,0.011095,75.328065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.068001,40.247768,139.046873,144.300632,73.570981,77.592854,54.605153,14.427874,137.826106,4.996183,39.947662,33.454946,141.770373,138.809883,139.805905,137.462290,85.195768,136.279649,-0.057888,0.037783,32.025740,-235.623210,127.329576,4.728136,26.958386,10.692581,30.524659,1574.878972,18.593475,333899.084465,0.977054,20.386060,13.510629,4.209749,0.076281,0.052644,109.533977,85.248371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389720,69.699019,77.055304,100.000000,27.803061,35.443038,23.036875,37.243699,21.506329,25.191996,35.595650,1680.908203,27.522359,0.011159,75.406302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.161004,40.231286,139.040322,144.308451,73.575372,77.600678,54.577435,14.429159,137.904370,4.993591,39.991073,33.361367,141.757813,138.801680,139.764505,137.378174,85.176841,136.307215,-0.057712,0.037776,32.025740,-235.617679,127.262986,4.725486,26.967113,10.655168,10.058186,519.202237,18.518452,333959.677605,0.972144,20.143082,13.617268,4.188576,0.075268,0.053214,109.475499,85.235963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371540,69.715713,77.046481,100.000000,27.804878,35.443038,23.036875,37.313058,21.506329,25.191996,35.596965,1669.921875,27.486515,0.011065,75.400532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.040480,40.245570,139.042681,144.315710,73.611730,77.603364,54.567955,14.436009,137.705779,4.990189,40.105112,33.395181,141.764027,138.836666,139.764973,137.495849,85.175546,136.269337,-0.057618,0.037807,32.025740,-235.611482,127.284031,4.722162,26.940518,10.619215,15.018423,775.383666,18.579995,334037.015484,0.976142,20.327109,13.570934,4.204877,0.077285,0.052259,109.469479,85.239967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387410,69.684672,77.061634,100.000000,27.808383,35.443038,23.036875,37.265644,21.506329,25.191996,35.598855,1666.259766,27.442250,0.011054,75.398503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.171997,40.310672,139.048888,144.341957,73.621395,77.607165,54.564713,14.431299,137.748303,4.987527,40.233025,33.379913,141.779722,138.754908,139.771104,137.492770,85.164268,136.204229,-0.057602,0.037821,32.025740,-235.620439,127.407401,4.719595,26.942700,10.608685,41.449852,2140.134650,18.537657,334022.559537,0.973760,20.178797,13.603172,4.192886,0.075071,0.052654,109.490631,85.274341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391132,69.697109,77.071646,100.000000,27.808960,35.443038,23.036875,37.329348,21.506329,25.191996,35.601437,1669.921875,27.454457,0.011101,75.399373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.022400,40.310672,139.007285,144.341957,73.638203,77.610962,54.593378,14.433297,137.656488,4.985370,40.354204,33.312875,141.761366,138.801074,139.750013,137.391113,85.177562,136.182230,-0.057511,0.037849,32.025740,-235.620891,127.344299,4.717599,26.930529,10.629312,27.195406,1403.413240,18.594881,334125.870529,0.977807,20.363976,13.586175,4.208252,0.074979,0.051976,109.491669,85.267255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375806,69.680544,77.084244,100.000000,27.810757,35.443038,23.036875,37.262037,21.506329,25.191996,35.606422,1677.246094,27.422471,0.011160,75.328986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.185067,40.401322,139.010685,144.391101,73.658910,77.611730,54.581917,14.436009,137.737649,4.982320,40.236514,33.408339,141.750637,138.696147,139.756543,137.395455,85.146402,136.271786,-0.057482,0.037795,32.025740,-235.620957,127.449474,4.714749,26.948992,10.635479,31.105684,1605.539370,18.538973,334136.715715,0.973920,20.242620,13.566005,4.191755,0.076494,0.052991,109.451826,85.256881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365010,69.650241,77.061014,100.000000,27.810030,35.443038,23.036875,37.339967,21.506329,25.191996,35.612860,1669.921875,27.400798,0.011102,75.319209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.163669,40.417529,138.996625,144.428796,73.692723,77.613248,54.573279,14.436865,137.668227,4.978888,40.185143,33.360139,141.765330,138.850936,139.740158,137.457754,85.185032,136.187920,-0.057450,0.037771,32.025740,-235.616180,127.341993,4.711023,26.949497,10.668564,18.763554,968.645890,18.604856,334228.751696,0.978182,20.454756,13.542083,4.209485,0.076340,0.053697,109.397397,85.217252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358509,69.638761,77.069977,100.000000,27.809862,35.443038,23.036875,37.277374,21.506329,25.191996,35.617929,1666.259766,27.383597,0.011093,75.325952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.098852,40.403520,139.032449,144.414835,73.677571,77.615540,54.590655,14.437578,137.821755,4.976592,40.259757,33.366700,141.789761,138.768385,139.779248,137.327921,85.256196,136.231566,-0.057432,0.037795,32.025740,-235.615630,127.258679,4.708865,26.960947,10.666653,59.625078,3077.093163,18.534924,334260.634315,0.973484,20.314771,13.616501,4.188953,0.075773,0.052511,109.432151,85.224025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378758,69.641154,77.096566,100.000000,27.817592,35.443038,23.036875,37.267371,21.506329,25.191996,35.621341,1662.597656,27.485217,0.011099,75.327929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.215487,40.428792,139.060657,144.408413,73.705081,77.617846,54.588599,14.433725,137.738634,4.974676,40.253108,33.460472,141.798002,138.818679,139.778291,137.401972,85.189945,136.352429,-0.057372,0.037838,32.025740,-235.611152,127.355169,4.707173,26.950796,10.633910,29.003441,1496.847533,18.544473,334240.817384,0.974371,20.361267,13.537361,4.191232,0.075388,0.053160,109.404559,85.197301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349486,69.616042,77.086048,100.000000,27.819527,35.443038,23.036875,37.298809,21.506329,25.191996,35.624073,1680.908203,27.421245,0.011129,75.320837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.122043,40.428792,139.040172,144.408413,73.741156,77.620877,54.576082,14.434582,137.780840,4.971895,40.234283,33.468475,141.789253,138.867956,139.801785,137.406251,85.199296,136.359162,-0.057343,0.037846,32.025740,-235.617320,127.451963,4.704499,26.970990,10.625778,30.637895,1581.563230,18.577789,334178.639084,0.976099,20.439099,13.487282,4.200522,0.075904,0.052122,109.420800,85.222551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352461,69.612789,77.089729,100.000000,27.822787,35.443038,23.036875,37.237252,21.506329,25.191996,35.628526,1669.921875,27.486317,0.011174,75.321528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.212427,40.422474,139.038878,144.410647,73.768656,77.623975,54.625655,14.431157,137.734758,4.968822,40.248811,33.397151,141.790402,138.789773,139.761069,137.448460,85.229863,136.225797,-0.057487,0.037801,32.025740,-235.622378,127.244752,4.701378,26.942069,10.587608,60.139461,3101.650543,18.528466,334233.817101,0.972554,20.299207,13.611896,4.186621,0.076752,0.053857,109.417627,85.206654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332528,69.579163,77.073269,100.000000,27.825446,35.443038,23.036875,37.284652,21.506329,25.191996,35.631757,1669.921875,27.420253,0.011023,75.322056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.087861,40.457086,139.030138,144.413160,73.781637,77.623965,54.615408,14.439005,137.746530,4.966163,40.396189,33.513671,141.797271,138.711085,139.791003,137.485808,85.185417,136.240012,-0.057345,0.037800,32.025740,-235.614529,127.392428,4.699163,26.950164,10.605133,31.414917,1620.506294,18.570269,334292.721761,0.975757,20.431494,13.605794,4.197814,0.075883,0.052823,109.496934,85.198886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328346,69.597815,77.076539,100.000000,27.826569,35.443038,23.036875,37.236420,21.506329,25.191996,35.635209,1680.908203,27.460172,0.011120,75.324690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.284777,40.516422,139.054777,144.433823,73.828116,77.627015,54.552941,14.436009,137.665900,4.963326,40.383039,33.385922,141.785735,138.767143,139.803252,137.358133,85.171649,136.277009,-0.057314,0.037789,32.025740,-235.614913,127.371158,4.696267,26.967185,10.645738,29.865195,1542.329545,18.528937,334197.954947,0.972051,20.297218,13.510829,4.186351,0.079908,0.052802,109.608070,85.210390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341174,69.599015,77.084859,100.000000,27.829117,35.443038,23.036875,37.303341,21.506329,25.191996,35.640338,1677.246094,27.465726,0.011096,75.320778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.231765,40.516422,139.029718,144.433823,73.864016,77.632359,54.598414,14.440290,137.720356,4.960112,40.335687,33.400274,141.802043,138.795634,139.768898,137.377082,85.141963,136.325692,-0.057335,0.037774,32.025740,-235.613572,127.475945,4.693011,26.980726,10.679960,60.937398,3144.371666,18.587207,334372.956065,0.976242,20.508252,13.562141,4.201847,0.076781,0.052530,109.686258,85.215756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335179,69.578491,77.070524,100.000000,27.834352,35.443038,23.036875,37.198409,21.506329,25.191996,35.646787,1662.597656,27.449030,0.011058,75.318383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.085538,40.506258,139.023898,144.452810,73.896943,77.638462,54.560373,14.436437,137.685777,4.955995,40.363030,33.391873,141.813942,138.839221,139.784668,137.438420,85.159897,136.259155,-0.057608,0.037776,32.025740,-235.612851,127.501787,4.688818,26.972288,10.688650,35.989975,1858.378671,18.502750,334338.110325,0.971350,20.288931,13.593778,4.177729,0.077075,0.053401,109.621222,85.217794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329388,69.563153,77.073405,100.000000,27.832907,35.443038,23.036875,37.230088,21.506329,25.191996,35.651947,1673.583984,27.439257,0.011032,75.318894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.196235,40.525212,139.026081,144.451414,73.924714,77.639190,54.582345,14.435866,137.714298,4.952738,40.217379,33.472521,141.817557,138.850755,139.787525,137.461481,85.156681,136.251728,-0.057791,0.037763,32.025740,-235.615872,127.446558,4.685661,26.985179,10.635407,2.978728,153.747730,18.525967,334437.310156,0.972267,20.363824,13.646970,4.183639,0.077459,0.053697,109.522514,85.236182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342442,69.567071,77.095671,100.000000,27.836029,35.443038,23.036875,37.300914,21.506329,25.191996,35.656899,1680.908203,27.476292,0.011143,75.321366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.125149,40.473568,139.082264,144.453648,73.965266,77.639196,54.650733,14.432156,137.819601,4.950079,40.082269,33.603796,141.843081,138.813183,139.842304,137.365851,85.207967,136.370938,-0.057694,0.037828,32.025740,-235.613048,127.494569,4.683155,27.010188,10.629096,12.383095,638.356390,18.593688,334520.300652,0.977605,20.560717,13.596907,4.201954,0.076109,0.052501,109.471283,85.230000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358064,69.570649,77.116177,100.000000,27.843819,35.443038,23.036875,37.243246,21.506329,25.191996,35.661190,1669.921875,27.482134,0.011110,75.328432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.228722,40.379346,139.082930,144.411764,73.972952,77.642239,54.523357,14.434296,137.780392,4.947976,40.125404,33.461692,141.843527,138.807962,139.844672,137.427968,85.206309,136.280357,-0.057875,0.037855,32.025740,-235.613195,127.529015,4.680922,26.984747,10.595686,33.147723,1712.778108,18.543990,334476.314709,0.973777,20.422859,13.596535,4.188007,0.076107,0.053083,109.426435,85.269511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365606,69.621364,77.153593,100.000000,27.848371,35.443038,23.036875,37.280784,21.506329,25.191996,35.662978,1669.921875,27.467457,0.011032,75.325457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.168458,40.379346,139.039350,144.411764,73.999179,77.648141,54.579512,14.434153,137.750340,4.946687,40.162442,33.409407,141.834179,138.787208,139.832228,137.454227,85.157675,136.348449,-0.057765,0.037838,32.025740,-235.618075,127.370445,4.679970,26.957268,10.623615,1.559760,80.511519,18.579440,334400.336950,0.974667,20.471870,13.602808,4.198691,0.075659,0.053532,109.375134,85.267339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355474,69.596705,77.136999,100.000000,27.849631,35.443038,23.036875,37.225110,21.506329,25.191996,35.662536,1677.246094,27.523405,0.011126,75.325159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
