OSU 80 Ton Compressor Load Stand
33.457411,40.076362,139.535647,144.227756,74.181698,78.051790,54.545359,14.437008,138.273252,4.814799,39.729314,33.591755,141.816564,139.311244,139.862196,137.973234,85.317314,136.803480,-0.060120,0.037947,32.025740,-235.611137,128.350457,4.552163,27.036386,10.654302,29.138014,1504.984890,18.596921,335531.643011,0.972127,19.823310,13.734784,4.184158,0.075318,0.052508,109.633621,85.230131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375417,69.636983,77.507538,100.000000,28.342530,35.443038,23.036875,36.828268,21.506329,25.191996,35.787783,1669.921875,27.504365,0.011064,75.327008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.273782,40.076362,139.546439,144.227756,74.208362,78.056621,54.636887,14.438292,138.299215,4.810313,39.804275,33.628451,141.788893,139.412479,139.866337,137.979734,85.301963,136.802153,-0.060398,0.037943,32.025740,-235.617530,128.399383,4.547915,27.014353,10.657295,53.957716,2782.259288,18.576964,335421.317993,0.972732,19.720926,13.647428,4.178858,0.075731,0.052377,109.607578,85.200508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371173,69.638553,77.466543,100.000000,28.355678,35.443038,23.036875,36.740959,21.506329,25.191996,35.787808,1666.259766,27.528147,0.011052,75.322534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.411571,40.105479,139.558017,144.215470,74.240023,78.064252,54.548568,14.437150,138.364919,4.806420,39.816603,33.557298,141.819886,139.403158,139.873593,137.978592,85.375245,136.812438,-0.060618,0.037949,32.025740,-235.612464,128.519958,4.544127,27.022016,10.627239,19.441554,1004.101516,18.548340,335431.979913,0.970307,19.605625,13.701987,4.170545,0.078971,0.053132,109.632497,85.256693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366145,69.636017,77.478404,100.000000,28.366174,35.443038,23.036875,36.829407,21.506329,25.191996,35.789684,1677.246094,27.531627,0.011107,75.325261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.321842,40.121960,139.515380,144.225243,74.228305,78.070348,54.557192,14.432869,138.344621,4.802110,39.866739,33.579007,141.804282,139.318229,139.871393,137.941227,85.359465,136.877697,-0.060805,0.037939,32.025740,-235.616582,128.236186,4.539990,27.018860,10.678265,5.602777,289.321907,18.634920,335591.605471,0.974476,19.864397,13.716699,4.193886,0.076295,0.053024,109.637761,85.286153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391589,69.656471,77.506896,100.000000,28.375882,35.443038,23.036875,36.749302,21.506329,25.191996,35.790546,1677.246094,27.515364,0.011184,75.323914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.274496,40.167009,139.511944,144.228873,74.219234,78.074939,54.566238,14.439005,138.241418,4.798376,39.949451,33.427254,141.803091,139.267765,139.871351,137.990063,85.365371,136.875508,-0.060949,0.037903,32.025740,-235.614693,128.448229,4.536262,27.035737,10.703309,19.346533,998.870358,18.575936,335460.686882,0.971905,19.699236,13.648371,4.176937,0.076255,0.052448,109.657785,85.300619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408568,69.627782,77.491470,100.000000,28.386091,35.443038,23.036875,36.790169,21.506329,25.191996,35.792207,1666.259766,27.529337,0.011075,75.328679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.311070,40.167009,139.517985,144.228873,74.181536,78.078141,54.557986,14.431442,138.215713,4.795254,40.031043,33.510169,141.785592,139.227812,139.867252,137.777799,85.341692,136.770980,-0.061006,0.037906,32.025740,-235.624543,128.327596,4.533200,27.001082,10.693158,18.651364,963.124112,18.615341,335582.992706,0.974675,19.842162,13.695566,4.186905,0.077333,0.053733,109.687086,85.270820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.393340,69.628749,77.459343,100.000000,28.395768,35.443038,23.036875,36.809331,21.506329,25.191996,35.795264,1680.908203,27.526741,0.011099,75.323036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.197491,40.215629,139.505240,144.258470,74.190967,78.075202,54.562374,14.430729,138.187215,4.792299,39.995948,33.556724,141.769005,139.309055,139.873670,137.969400,85.333497,136.782836,-0.061431,0.037761,32.025740,-235.618396,128.342546,4.530118,27.013613,10.685387,4.593003,237.155637,18.640156,335668.331194,0.976170,19.954035,13.688607,4.192759,0.075245,0.052348,109.620817,85.267107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379932,69.615344,77.474105,100.000000,28.408804,35.443038,23.036875,36.785560,21.506329,25.191996,35.798721,1677.246094,27.518663,0.011187,75.317795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.308146,40.241724,139.474313,144.298119,74.202802,78.073671,54.599207,14.442288,138.196650,4.789016,40.077079,33.485765,141.820604,139.220990,139.863942,137.822055,85.360319,136.725508,-0.061510,0.037639,32.025740,-235.607327,128.345947,4.526733,26.998522,10.632612,24.714489,1275.249870,18.624622,335690.987797,0.975208,19.902408,13.661958,4.188337,0.075372,0.052060,109.660404,85.301273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411769,69.660041,77.496654,100.000000,28.416013,35.443038,23.036875,36.840941,21.506329,25.191996,35.800483,1666.259766,27.560980,0.011080,75.325159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.262658,40.276061,139.471594,144.331347,74.214207,78.075196,54.538838,14.437864,138.163461,4.785755,40.070791,33.610317,141.815387,139.218857,139.840660,137.806386,85.362066,136.739040,-0.061479,0.037655,32.025740,-235.610770,128.347887,4.523565,26.997494,10.636110,60.983426,3150.184064,18.677718,335809.480841,0.978792,20.111499,13.675864,4.202283,0.076746,0.052331,109.648621,85.302613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410682,69.661030,77.491425,100.000000,28.424728,35.443038,23.036875,36.778553,21.506329,25.191996,35.803509,1666.259766,27.502923,0.011136,75.319815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.325710,40.276061,139.477713,144.331347,74.236101,78.078291,54.562696,14.437721,138.100885,4.782622,40.138930,33.683271,141.786588,139.181253,139.851351,137.887895,85.287673,136.729266,-0.061602,0.037648,32.025740,-235.609933,128.264859,4.520385,27.008421,10.646928,31.336754,1618.036025,18.624586,335718.921743,0.974694,19.981249,13.621428,4.187393,0.075342,0.053320,109.594464,85.270184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400234,69.642697,77.454587,100.000000,28.434673,35.443038,23.036875,36.797175,21.506329,25.191996,35.807055,1680.908203,27.486785,0.011177,75.327085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.370880,40.306002,139.490972,144.346704,74.256842,78.080587,54.669104,14.436294,138.177581,4.778759,40.146645,33.585031,141.795157,139.250331,139.867239,137.884024,85.361860,136.647198,-0.061833,0.037656,32.025740,-235.618874,128.248258,4.516491,27.022340,10.684377,28.290527,1457.904468,18.647341,335785.457296,0.977308,20.079807,13.626201,4.193038,0.075501,0.052442,109.641282,85.266538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392080,69.640773,77.460368,100.000000,28.450180,35.443038,23.036875,36.760541,21.506329,25.191996,35.811432,1677.246094,27.561990,0.011191,75.326105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.316019,40.337592,139.485521,144.362061,74.302864,78.082894,54.595455,14.441431,138.166375,4.776293,40.065018,33.615996,141.829326,139.237147,139.876142,137.874493,85.301143,136.696900,-0.061888,0.037651,32.025740,-235.607856,128.243280,4.514301,27.038279,10.710287,30.482631,1572.989943,18.619651,335863.784164,0.974938,19.990806,13.695885,4.185289,0.075913,0.053100,109.657144,85.268168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408350,69.664094,77.477643,100.000000,28.461842,35.443038,23.036875,36.725958,21.506329,25.191996,35.815291,1669.921875,27.550703,0.011077,75.323633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.409982,40.321385,139.451269,144.374068,74.354021,78.082877,54.574272,14.435438,138.216767,4.774023,39.899480,33.593434,141.840946,139.244404,139.869739,137.885775,85.377227,136.726330,-0.062058,0.037656,32.025740,-235.614177,128.192254,4.511722,27.026866,10.727452,51.233042,2644.796082,18.602208,335767.574262,0.971731,19.957068,13.582156,4.180021,0.076411,0.053308,109.719684,85.277426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405579,69.650117,77.489453,100.000000,28.468657,35.443038,23.036875,36.747153,21.506329,25.191996,35.818049,1666.259766,27.521584,0.011091,75.326096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.244446,40.230737,139.452474,144.356198,74.393576,78.079864,54.558182,14.428873,138.229161,4.771030,39.797857,33.556818,141.835220,139.292477,139.860542,137.866335,85.388346,136.782287,-0.062176,0.037700,32.025740,-235.623191,128.269554,4.508714,27.034457,10.706140,14.061785,726.123595,18.628946,335929.837401,0.974867,20.066009,13.666823,4.186740,0.075779,0.052875,109.719005,85.276320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391484,69.616514,77.475998,100.000000,28.478157,35.443038,23.036875,36.691459,21.506329,25.191996,35.820022,1680.908203,27.522431,0.011156,75.407299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.389981,40.230737,139.482075,144.356198,74.399950,78.078130,54.574670,14.435723,138.237972,4.767936,39.778811,33.625557,141.823552,139.182363,139.870354,137.832603,85.349412,136.660013,-0.062486,0.037658,32.025740,-235.616832,128.182750,4.505603,27.046014,10.648839,-2.110953,-108.972647,18.581669,335746.477943,0.972265,19.917379,13.604917,4.173940,0.075981,0.052382,109.708081,85.261831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371779,69.601381,77.472893,100.000000,28.488653,35.443038,23.036875,36.771221,21.506329,25.191996,35.818500,1677.246094,27.521548,0.011152,75.326412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.365214,40.160966,139.496821,144.310964,74.430308,78.078120,54.575160,14.434439,138.119667,4.764607,39.837189,33.598283,141.806520,139.216250,139.874404,137.907756,85.332521,136.751286,-0.062659,0.037621,32.025740,-235.611255,128.294535,4.502483,27.013127,10.635587,23.445351,1210.296325,18.652753,335736.374577,0.977481,20.060214,13.620751,4.194760,0.077422,0.052288,109.674593,85.224961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366607,69.591645,77.447206,100.000000,28.501516,35.443038,23.036875,36.685025,21.506329,25.191996,35.817383,1669.921875,27.511505,0.011097,75.395179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.325624,40.147781,139.469160,144.299516,74.492287,78.078010,54.582754,14.426447,138.193721,4.761167,39.929186,33.448483,141.808373,139.177668,139.869348,137.852012,85.383948,136.667225,-0.062674,0.037675,32.025740,-235.623330,128.157159,4.499076,26.979247,10.635623,58.847878,3037.423548,18.588156,335690.432020,0.972598,19.854895,13.600780,4.177363,0.075445,0.051950,109.668330,85.212001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361971,69.599464,77.444001,100.000000,28.516519,35.443038,23.036875,36.688870,21.506329,25.191996,35.818698,1673.583984,27.523658,0.011083,75.402825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.369091,40.187610,139.456589,144.313197,74.524779,78.076395,54.574713,14.437578,138.174289,4.758297,39.877034,33.581280,141.801246,139.232803,139.894467,137.792247,85.362759,136.614039,-0.062748,0.037712,32.025740,-235.613996,128.089973,4.496120,27.023512,10.686252,17.669066,912.120322,18.597485,335663.470536,0.973190,19.820016,13.661645,4.180906,0.075219,0.052460,109.727811,85.210778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357985,69.594233,77.469914,100.000000,28.522724,35.443038,23.036875,36.700346,21.506329,25.191996,35.819374,1684.570312,27.519096,0.011137,75.329591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.333535,40.158768,139.503854,144.343912,74.596083,78.074856,54.596679,14.438292,138.184319,4.754513,39.783409,33.671821,141.813932,139.191148,139.909103,137.883251,85.307748,136.601203,-0.062564,0.037696,32.025740,-235.611649,128.386168,4.492342,27.029210,10.734898,24.167042,1247.059741,18.612412,335601.416594,0.974260,19.862647,13.569720,4.185043,0.076637,0.052561,109.712346,85.242166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374640,69.585145,77.484309,100.000000,28.536226,35.443038,23.036875,36.618490,21.506329,25.191996,35.822915,1680.908203,27.523297,0.011121,75.328185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.399975,40.158768,139.526162,144.343912,74.641403,78.075596,54.593780,14.436865,138.173412,4.751509,39.849130,33.545642,141.840661,139.233562,139.859467,137.873838,85.281555,136.759099,-0.062470,0.037754,32.025740,-235.613403,128.217176,4.489214,27.013812,10.689498,-0.455977,-23.530400,18.592664,335634.766784,0.973121,19.841197,13.565275,4.179215,0.075745,0.052642,109.691617,85.228195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.343813,69.556402,77.447590,100.000000,28.549869,35.443038,23.036875,36.674661,21.506329,25.191996,35.823128,1673.583984,27.539398,0.011037,75.402791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.285947,40.134046,139.529270,144.314035,74.678157,78.076377,54.609215,14.435581,138.154640,4.747931,39.976440,33.582043,141.835046,139.221972,139.889173,137.915091,85.356055,136.761569,-0.062475,0.037746,32.025740,-235.616157,128.341851,4.485698,27.009214,10.682087,11.297731,582.847992,18.611707,335701.285526,0.973752,19.862478,13.614099,4.185090,0.074879,0.052295,109.693926,85.246873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371779,69.557791,77.462736,100.000000,28.562835,35.443038,23.036875,36.630197,21.506329,25.191996,35.823361,1666.259766,27.527588,0.011072,75.327315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.390128,40.194752,139.499326,144.316548,74.710738,78.074866,54.592135,14.435010,138.151781,4.744697,39.886820,33.649209,141.833172,139.288144,139.881534,137.788701,85.320336,136.682970,-0.062436,0.037838,32.025740,-235.618198,128.215321,4.482753,27.038495,10.659351,56.309730,2905.918050,18.583438,335700.835077,0.971735,19.768853,13.716374,4.177433,0.075632,0.052639,109.718250,85.223370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369333,69.517149,77.442722,100.000000,28.574386,35.443038,23.036875,36.682304,21.506329,25.191996,35.824457,1669.921875,27.526488,0.011104,75.399620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.375223,40.184864,139.496929,144.339165,74.756488,78.071792,54.617124,14.436579,138.157273,4.742332,39.778800,33.692525,141.831361,139.245873,139.863203,137.965309,85.351439,136.762242,-0.062229,0.038102,32.025740,-235.616465,128.214444,4.480321,27.052126,10.647253,26.167744,1349.793871,18.635289,335647.199902,0.974978,19.904903,13.643062,4.191837,0.075025,0.052450,109.722346,85.230026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369861,69.517263,77.441212,100.000000,28.582490,35.443038,23.036875,36.617775,21.506329,25.191996,35.828494,1684.570312,27.542139,0.011184,75.401248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.419600,40.184864,139.551817,144.339165,74.773184,78.071809,54.595973,14.433868,138.224677,4.739186,39.793336,33.492615,141.844855,139.163986,139.896318,137.937010,85.384445,136.786139,-0.062313,0.038139,32.025740,-235.619340,128.421718,4.477026,27.035466,10.663245,-2.897429,-149.514121,18.587066,335682.886031,0.972152,19.818702,13.640919,4.177861,0.075528,0.052522,109.808786,85.254483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357494,69.507804,77.456842,100.000000,28.597640,35.443038,23.036875,36.616276,21.506329,25.191996,35.829633,1673.583984,27.526651,0.011131,75.404674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.274625,40.125806,139.545019,144.327717,74.790158,78.070276,54.599393,14.433725,138.198711,4.735527,39.823023,33.558747,141.869626,139.345259,139.904635,137.930185,85.408664,136.740942,-0.062344,0.038141,32.025740,-235.615562,128.262495,4.473551,27.035611,10.694582,10.650805,549.572015,18.592574,335626.132940,0.972110,19.829811,13.648003,4.179655,0.075194,0.052848,109.828387,85.240803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368563,69.513474,77.464426,100.000000,28.610129,35.443038,23.036875,36.580608,21.506329,25.191996,35.828602,1666.259766,27.529716,0.011037,75.395119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.266728,40.118115,139.518232,144.315152,74.845827,78.065702,54.587976,14.435295,138.239179,4.732166,39.763098,33.642022,141.826632,139.285157,139.906087,137.858252,85.355218,136.699906,-0.062404,0.038128,32.025740,-235.613993,128.284296,4.470422,27.051513,10.724477,61.044001,3150.474684,18.577305,335551.285699,0.971102,19.767320,13.626506,4.175748,0.075364,0.052736,109.780743,85.256226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.386743,69.471864,77.425283,100.000000,28.619419,35.443038,23.036875,36.648866,21.506329,25.191996,35.829630,1677.246094,27.500380,0.011100,75.402151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.376573,40.094766,139.520760,144.326600,74.862771,78.064866,54.680732,14.441003,138.227563,4.728744,39.718439,33.544095,141.839101,139.337160,139.872114,137.939419,85.328140,136.778419,-0.062559,0.038162,32.025740,-235.612695,128.439621,4.467246,27.016570,10.700857,60.233941,3103.394262,18.640160,335545.130498,0.975413,19.912650,13.580520,4.193737,0.075431,0.051709,109.707208,85.218133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367869,69.470430,77.439493,100.000000,28.633610,35.443038,23.036875,36.642126,21.506329,25.191996,35.830607,1666.259766,27.553011,0.011187,75.404580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.302411,40.082680,139.533021,144.315152,74.837345,78.067133,54.575626,14.433725,138.247742,4.726482,39.766302,33.623722,141.844980,139.273936,139.885305,137.952350,85.367644,136.744533,-0.062664,0.038187,32.025740,-235.614255,128.153994,4.465252,27.000992,10.647577,23.817119,1229.477238,18.639808,335598.724212,0.975789,19.916112,13.614196,4.193927,0.076854,0.052258,109.782128,85.250720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.370088,69.512923,77.420550,100.000000,28.644253,35.443038,23.036875,36.575885,21.506329,25.191996,35.830440,1684.570312,27.488679,0.011113,75.359883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.395325,40.082680,139.559023,144.315152,74.837844,78.066554,54.569251,14.432584,138.180081,4.724133,39.848767,33.668550,141.850128,139.304366,139.884705,137.933281,85.397752,136.767224,-0.062897,0.038145,32.025740,-235.611313,128.287622,4.462777,27.041543,10.647938,-4.807110,-248.179572,18.587962,335541.792199,0.970628,19.737811,13.679094,4.180200,0.076354,0.052497,109.772965,85.244154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376914,69.485286,77.400760,100.000000,28.657935,35.443038,23.036875,36.607417,21.506329,25.191996,35.830661,1677.246094,27.569365,0.011156,75.405041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.284389,40.117565,139.551946,144.321295,74.844127,78.064250,54.621578,14.435866,138.265736,4.721933,39.840335,33.619527,141.847955,139.299306,139.881758,137.941127,85.370156,136.704394,-0.062774,0.038112,32.025740,-235.614075,128.353394,4.460681,27.016570,10.654050,19.233742,992.040791,18.623237,335530.761846,0.974818,19.830297,13.623270,4.189877,0.075388,0.052493,109.762765,85.243858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387016,69.506597,77.392646,100.000000,28.672010,35.443038,23.036875,36.552235,21.506329,25.191996,35.832838,1669.921875,27.523928,0.011055,75.398196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.366803,40.135145,139.541897,144.340282,74.878014,78.064226,54.613432,14.444143,138.230048,4.720895,39.868766,33.589469,141.834183,139.337519,139.887540,137.949893,85.400514,136.807187,-0.062719,0.038159,32.025740,-235.608739,128.319902,4.460040,27.032708,10.662885,57.700690,2976.538682,18.582895,335426.704359,0.972016,19.699311,13.604091,4.178999,0.076133,0.052881,109.774861,85.276265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384962,69.471744,77.386273,100.000000,28.683247,35.443038,23.036875,36.602815,21.506329,25.191996,35.833798,1677.246094,27.568824,0.011079,75.401452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.278437,40.122235,139.538233,144.348379,74.924486,78.062685,54.606584,14.433725,138.310829,4.720166,39.782408,33.576940,141.829349,139.335117,139.871172,137.989673,85.395217,136.850476,-0.062701,0.038187,32.025740,-235.620953,128.466770,4.459720,27.047060,10.683151,15.144531,781.341374,18.634423,335559.772424,0.974614,19.890624,13.601420,4.192715,0.075650,0.053810,109.753053,85.268929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380138,69.473978,77.379691,100.000000,28.692247,35.443038,23.036875,36.549431,21.506329,25.191996,35.835611,1680.908203,27.572231,0.011159,75.400566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.251608,40.122235,139.571571,144.348379,74.910710,78.059663,54.640057,14.430871,138.288526,4.719779,39.805612,33.570512,141.838272,139.266665,139.880885,138.009472,85.425481,136.753269,-0.062632,0.038185,32.025740,-235.623154,128.453147,4.459910,27.037089,10.704607,0.507472,26.165600,18.596290,335481.750668,0.972221,19.791956,13.620572,4.182058,0.075804,0.053140,109.777348,85.242138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366555,69.484479,77.360882,100.000000,28.704353,35.443038,23.036875,36.589046,21.506329,25.191996,35.836124,1677.246094,27.528904,0.011087,75.399620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.258741,40.108226,139.560419,144.330788,74.918070,78.055059,54.604923,14.434439,138.224594,4.718992,39.846009,33.610465,141.811279,139.348917,139.897226,137.815184,85.377602,136.820337,-0.062559,0.038221,32.025740,-235.615175,128.458020,4.459393,27.014100,10.707763,21.447215,1106.545026,18.635632,335527.011689,0.975061,19.903697,13.646711,4.193053,0.074970,0.052543,109.780716,85.263127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376748,69.493009,77.366432,100.000000,28.719962,35.443038,23.036875,36.595472,21.506329,25.191996,35.836520,1666.259766,27.478311,0.011087,75.323718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.287818,40.138441,139.551040,144.340003,74.905339,78.047416,54.578726,14.438435,138.230387,4.717271,39.906642,33.596918,141.829816,139.284044,139.890075,137.807771,85.387722,136.777809,-0.062365,0.038291,32.025740,-235.615100,128.294615,4.457746,27.013307,10.659549,16.555599,854.577585,18.650557,335487.147104,0.975269,19.941593,13.569639,4.197438,0.077904,0.052524,109.655744,85.249202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382720,69.498150,77.346208,100.000000,28.732453,35.443038,23.036875,36.541406,21.506329,25.191996,35.838999,1669.921875,27.476183,0.011120,75.340177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.348842,40.174975,139.520544,144.371834,74.917592,78.041137,54.578264,14.434296,138.231152,4.716789,39.956890,33.618445,141.826981,139.137913,139.911046,137.966937,85.434802,136.778568,-0.062218,0.038311,32.025740,-235.618749,128.436667,4.457217,27.022899,10.650282,60.416646,3118.651806,18.644412,335517.948580,0.975579,19.917506,13.649817,4.196203,0.075768,0.053765,109.671823,85.270213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379647,69.529123,77.355895,100.000000,28.741862,35.443038,23.036875,36.563508,21.506329,25.191996,35.840130,1666.259766,27.508458,0.011189,75.326940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.245452,40.181018,139.504899,144.385796,74.889412,78.036323,54.584882,14.432584,138.232381,4.716244,40.096417,33.598214,141.823727,139.222901,139.893958,137.872001,85.416244,136.721191,-0.062255,0.038373,32.025740,-235.622748,128.608229,4.456573,27.008926,10.616745,31.104558,1605.394060,18.629784,335480.695338,0.975113,19.906658,13.619219,4.192256,0.075307,0.051894,109.690640,85.227598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384011,69.532240,77.340860,100.000000,28.753670,35.443038,23.036875,36.524905,21.506329,25.191996,35.843032,1680.908203,27.529842,0.011156,75.327366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.438234,40.181018,139.501949,144.385796,74.890252,78.032478,54.589946,14.432584,138.289584,4.715072,40.146178,33.600164,141.860341,139.223065,139.904544,137.835168,85.418867,136.728863,-0.062160,0.038411,32.025740,-235.622258,128.483739,4.455557,26.988894,10.649867,20.990829,1083.295435,18.599167,335383.582928,0.973221,19.857101,13.572503,4.183670,0.075891,0.052288,109.689625,85.259163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364313,69.531229,77.347622,100.000000,28.761457,35.443038,23.036875,36.573174,21.506329,25.191996,35.844738,1669.921875,27.510748,0.011162,75.321494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.247517,40.261502,139.530724,144.407017,74.901678,78.033248,54.628664,14.433297,138.292913,4.712989,39.964560,33.705324,141.844354,139.233103,139.881989,137.856417,85.422149,136.713579,-0.061798,0.038649,32.025740,-235.619748,128.274630,4.453834,27.016084,10.682159,43.124212,2223.978487,18.644529,335460.337561,0.976303,20.009075,13.563425,4.196210,0.076727,0.052908,109.695594,85.239213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363181,69.571613,77.359986,100.000000,28.773871,35.443038,23.036875,36.464027,21.506329,25.191996,35.849680,1666.259766,27.520683,0.011092,75.322619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.330272,40.257382,139.519991,144.433823,74.902716,78.035533,54.657236,14.435152,138.246064,4.711102,39.844698,33.576580,141.834497,139.197497,139.870187,137.927212,85.413024,136.719188,-0.061625,0.038826,32.025740,-235.615279,128.446660,4.452000,26.996430,10.706212,15.818252,815.343900,18.554454,335317.335124,0.970130,19.737254,13.564497,4.171929,0.075312,0.051839,109.694644,85.250464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.370353,69.581275,77.354886,100.000000,28.789148,35.443038,23.036875,36.556395,21.506329,25.191996,35.851817,1680.908203,27.530239,0.011111,75.327878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.298835,40.172777,139.496908,144.401432,74.886148,78.037843,54.577054,14.431870,138.198817,4.709302,39.766315,33.493541,141.824598,139.294656,139.885229,137.914966,85.410440,136.676402,-0.061515,0.038886,32.025740,-235.618724,128.441420,4.450277,27.003030,10.673721,-0.016700,-0.862049,18.649175,335514.857412,0.975617,20.086640,13.553853,4.196726,0.076024,0.052820,109.741696,85.250325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355057,69.592136,77.362973,100.000000,28.797907,35.443038,23.036875,36.504543,21.506329,25.191996,35.853754,1680.908203,27.501895,0.011192,75.320556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.266689,40.172777,139.458250,144.401432,74.875220,78.038599,54.573822,14.435010,138.228433,4.707146,39.742495,33.585209,141.818127,139.292233,139.924062,137.951679,85.449264,136.744185,-0.061305,0.038912,32.025740,-235.616075,128.581123,4.448078,27.002525,10.651958,14.423297,744.577958,18.610360,335480.866090,0.972530,19.965692,13.565680,4.185984,0.075075,0.051346,109.697795,85.270007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365484,69.585539,77.357332,100.000000,28.806379,35.443038,23.036875,36.514425,21.506329,25.191996,35.851986,1666.259766,27.485505,0.011072,75.327605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.322373,40.112621,139.452846,144.359548,74.846766,78.037873,54.585381,14.441146,138.159552,4.704030,39.759573,33.547324,141.811419,139.284465,139.921562,137.905010,85.415424,136.776929,-0.061075,0.038928,32.025740,-235.610592,128.575512,4.444782,26.995547,10.641645,29.100270,1501.933381,18.618982,335432.405053,0.974763,19.925442,13.547649,4.189243,0.076463,0.052646,109.723944,85.234115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361120,69.611482,77.360600,100.000000,28.813106,35.443038,23.036875,36.523672,21.506329,25.191996,35.850809,1677.246094,27.527859,0.011077,75.324460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.230586,40.076088,139.461580,144.341678,74.760896,78.036382,54.603007,14.434439,138.176543,4.698911,39.883981,33.543541,141.812568,139.236207,139.916954,137.912482,85.470428,136.629509,-0.061185,0.038941,32.025740,-235.621710,128.347562,4.439786,26.988677,10.624264,14.532398,749.809116,18.630297,335401.975516,0.975840,19.970830,13.541482,4.192129,0.075890,0.052645,109.742581,85.213326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366518,69.600274,77.357721,100.000000,28.825084,35.443038,23.036875,36.479354,21.506329,25.191996,35.850464,1684.570312,27.481178,0.011181,75.325218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.370491,40.108775,139.426707,144.341678,74.729585,78.032533,54.600269,14.436151,138.209309,4.695977,39.912311,33.580990,141.796051,139.188190,139.891947,137.909794,85.408201,136.710883,-0.060794,0.039009,32.025740,-235.617874,128.537396,4.436946,26.994393,10.649705,-4.725357,-243.820274,18.600872,335353.600272,0.973727,19.832073,13.591092,4.184961,0.075703,0.053051,109.676468,85.206916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332006,69.597737,77.368118,100.000000,28.834662,35.443038,23.036875,36.529097,21.506329,25.191996,35.851085,1680.908203,27.464734,0.011090,75.324690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.318785,40.149154,139.385677,144.381328,74.720928,78.030163,54.599249,14.429444,138.190180,4.692274,39.941379,33.486079,141.816205,139.095437,139.891026,137.819479,85.461984,136.746455,-0.060492,0.039001,32.025740,-235.621477,128.474562,4.433284,26.978292,10.679347,11.540673,595.489957,18.641933,335291.112647,0.976186,19.925157,13.465063,4.196784,0.077274,0.052493,109.652278,85.246863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348036,69.632028,77.336854,100.000000,28.842862,35.443038,23.036875,36.448157,21.506329,25.191996,35.853291,1666.259766,27.440339,0.011066,75.329378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.352991,40.149154,139.411832,144.381328,74.709350,78.025787,54.675780,14.440290,138.144967,4.688996,40.064020,33.559626,141.832937,139.277556,139.862862,137.728463,85.481920,136.645154,-0.060398,0.038994,32.025740,-235.607691,128.570903,4.430468,26.982331,10.690886,57.171527,2945.878284,18.574823,335305.958297,0.971880,19.760388,13.566501,4.178144,0.074798,0.052143,109.606646,85.261102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352468,69.628986,77.322839,100.000000,28.850358,35.443038,23.036875,36.467401,21.506329,25.191996,35.856027,1669.921875,27.466537,0.011050,75.317573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.225130,40.210410,139.413179,144.401153,74.676455,78.019674,54.593371,14.431442,138.143310,4.685758,40.081256,33.539732,141.828298,139.219142,139.885097,137.834515,85.504870,136.692298,-0.060188,0.039014,32.025740,-235.619479,128.635477,4.427568,26.984711,10.692022,31.883746,1645.354295,18.596206,335291.499671,0.973587,19.873666,13.529855,4.183396,0.075515,0.053212,109.613122,85.262051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349100,69.602787,77.329557,100.000000,28.859771,35.443038,23.036875,36.441362,21.506329,25.191996,35.859882,1677.246094,27.477464,0.011160,75.319482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.273523,40.249690,139.452962,144.427959,74.640360,78.013693,54.555786,14.432869,138.255711,4.682098,39.860229,33.576083,141.838391,139.211408,139.871787,137.864953,85.461644,136.734045,-0.060146,0.039005,32.025740,-235.617562,128.314013,4.424390,26.978526,10.659297,24.464095,1263.334454,18.581903,335221.950903,0.971100,19.825432,13.461111,4.179890,0.076461,0.053262,109.609118,85.244484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340523,69.600024,77.304011,100.000000,28.869016,35.443038,23.036875,36.502895,21.506329,25.191996,35.861601,1666.259766,27.461849,0.011127,75.324852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.327732,40.174975,139.454909,144.415394,74.582785,78.010789,54.603078,14.431014,138.106599,4.678435,39.793461,33.547426,141.839792,139.209062,139.901996,137.879069,85.487239,136.638980,-0.060036,0.039016,32.025740,-235.621214,128.433548,4.421319,26.983575,10.638454,42.966014,2216.858300,18.642630,335304.093049,0.976656,20.067191,13.460879,4.196016,0.075133,0.052671,109.626893,85.256640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337057,69.593239,77.306406,100.000000,28.882491,35.443038,23.036875,36.467617,21.506329,25.191996,35.865224,1666.259766,27.531519,0.011115,75.325227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.295735,40.174975,139.439431,144.415394,74.510834,78.006681,54.575408,14.437008,138.237132,4.675173,39.831938,33.595816,141.853410,139.162218,139.911039,137.861594,85.471757,136.648402,-0.060010,0.039003,32.025740,-235.616201,128.511168,4.417911,26.962371,10.624769,12.672851,654.195174,18.624601,335347.064554,0.975828,20.038090,13.524217,4.191109,0.075803,0.053176,109.714928,85.252972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349742,69.608411,77.310932,100.000000,28.889602,35.443038,23.036875,36.433026,21.506329,25.191996,35.863846,1680.908203,27.483269,0.011177,75.331372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.270199,40.143111,139.429723,144.380770,74.460393,78.001350,54.594879,14.433725,138.178608,4.670572,39.878986,33.587823,141.818503,139.268701,139.904084,137.798988,85.437962,136.819460,-0.059947,0.038966,32.025740,-235.618339,128.491407,4.413250,26.951949,10.638364,21.136336,1090.706242,18.595273,335190.463275,0.973061,19.886867,13.452817,4.184350,0.076767,0.052326,109.779186,85.223646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325196,69.600893,77.288739,100.000000,28.907527,35.443038,23.036875,36.438137,21.506329,25.191996,35.864294,1680.908203,27.468737,0.011160,75.319414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.278823,40.160966,139.425963,144.377977,74.445215,77.999048,54.546882,14.438292,138.225505,4.667100,39.912283,33.586217,141.844640,139.205707,139.934125,137.802087,85.416730,136.675804,-0.060020,0.038963,32.025740,-235.612793,128.664190,4.409759,26.975641,10.663083,10.829061,559.307781,18.607643,335215.711795,0.974506,19.932015,13.472839,4.187907,0.075236,0.052828,109.794209,85.261102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365152,69.625891,77.289105,100.000000,28.912838,35.443038,23.036875,36.445499,21.506329,25.191996,35.866231,1669.921875,27.474723,0.011070,75.323079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.294376,40.161515,139.423311,144.388309,74.388563,77.995249,54.623747,14.434296,138.244227,4.662820,39.886728,33.557368,141.845024,139.281541,139.929516,137.804448,85.439637,136.751797,-0.060062,0.038982,32.025740,-235.615808,128.465383,4.405398,26.980149,10.700821,27.912064,1439.595415,18.615676,335227.657562,0.974814,19.936205,13.589034,4.190829,0.076197,0.053328,109.764955,85.253039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344389,69.604720,77.269037,100.000000,28.921045,35.443038,23.036875,36.436025,21.506329,25.191996,35.867546,1669.921875,27.478636,0.011075,75.323156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.332450,40.137892,139.433090,144.384958,74.309185,77.992982,54.551315,14.434011,138.175788,4.657771,39.799253,33.594118,141.824801,139.309065,139.909245,137.875384,85.446312,136.629570,-0.060151,0.039000,32.025740,-235.620668,128.573598,4.400660,26.939653,10.671161,12.076389,623.680086,18.611575,335258.428435,0.975416,19.941881,13.541072,4.189630,0.075733,0.051783,109.771848,85.231999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337420,69.606056,77.253973,100.000000,28.931870,35.443038,23.036875,36.420035,21.506329,25.191996,35.868888,1677.246094,27.437689,0.011145,75.322525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.190773,40.137892,139.421303,144.384958,74.248531,77.985360,54.542025,14.430158,138.130259,4.652877,39.918953,33.552905,141.835146,139.237979,139.909245,137.721428,85.449164,136.763329,-0.059976,0.038988,32.025740,-235.621254,128.652956,4.396094,26.934785,10.658810,-4.846909,-250.359221,18.603383,335201.103519,0.973510,19.920474,13.554774,4.187593,0.075110,0.052349,109.769072,85.245043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352785,69.624322,77.268372,100.000000,28.943133,35.443038,23.036875,36.393439,21.506329,25.191996,35.869127,1677.246094,27.481052,0.011140,75.324588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.293228,40.158219,139.442169,144.370159,74.160662,77.977787,54.675590,14.438435,138.194431,4.647687,40.003516,33.535354,141.855939,139.242493,139.925481,137.821951,85.427910,136.651624,-0.060010,0.038974,32.025740,-235.608566,128.514390,4.390999,26.946739,10.648370,11.303003,582.412062,18.585080,335133.616935,0.973522,19.843132,13.489208,4.183104,0.075894,0.053322,109.829274,85.286552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355805,69.642285,77.254728,100.000000,28.951114,35.443038,23.036875,36.459986,21.506329,25.191996,35.871128,1662.597656,27.459722,0.011081,75.319849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
33.254712,40.197774,139.387528,144.386354,74.096163,77.973225,54.565054,14.432869,138.159774,4.643802,39.943529,33.594926,141.870394,139.136650,139.929216,137.752498,85.489701,136.679360,-0.060293,0.038966,32.025740,-235.620992,128.382213,4.386897,26.938138,10.607279,33.375707,1723.240424,18.647332,335188.474165,0.978049,20.043267,13.550801,4.200604,0.075856,0.051598,109.810107,85.268070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339081,69.643002,77.251296,100.000000,28.958599,35.443038,23.036875,36.402419,21.506329,25.191996,35.872421,1680.908203,27.444360,0.011118,75.327869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
