OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, November 1, 2020
2:54:36 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
26.480046,29.057231,138.294523,152.397397,66.795703,60.873821,54.597423,14.437293,136.802273,9.043579,28.097096,26.308015,148.893764,138.325602,146.736981,137.383538,85.441157,136.488874,-0.059942,0.038500,32.025740,-235.610524,125.437868,3.308602,25.680499,10.278098,25.434585,1312.449215,16.461858,256596.320849,0.921356,18.281044,13.446613,5.112317,0.076393,0.053612,112.700241,85.985505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.596515,69.457017,76.965254,100.000000,25.179564,25.443038,29.223072,34.765971,21.506329,20.810841,28.165842,1684.570312,26.272005,0.009880,75.385829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.126758,29.062714,138.322379,152.430670,66.773896,60.876085,54.582786,14.440004,136.931812,9.057673,28.152753,26.392270,148.929326,138.282673,146.731066,137.339963,85.488235,136.524560,-0.059832,0.038524,32.025740,-235.611897,125.697718,3.299094,25.676947,10.273338,29.904056,1543.492025,16.778649,257046.121569,0.948489,19.458934,13.428554,5.247599,0.075722,0.052295,112.761717,86.041523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601701,69.487946,76.987292,100.000000,25.167134,25.443038,29.223072,34.717362,21.506329,20.810841,28.155808,1680.908203,26.258626,0.010004,75.383357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.318991,29.080537,138.290317,152.438498,66.731065,60.876037,54.573162,14.440004,136.771480,9.068152,28.212981,26.364493,148.945385,138.291016,146.713605,137.379078,85.413312,136.595080,-0.059719,0.038483,32.025740,-235.608957,125.989935,3.315728,25.665210,10.254695,14.138830,729.901654,16.724547,257052.563433,0.943478,19.306723,13.426523,5.222594,0.075028,0.052200,112.757018,86.008580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606359,69.482639,76.987748,100.000000,25.157387,25.443038,29.223072,34.364555,21.506329,20.810841,28.148150,1673.583984,26.264703,0.009928,75.385283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.275812,29.117826,138.270115,152.448844,66.713098,60.875436,54.726936,14.435866,136.877172,9.071662,28.243215,26.359868,148.904643,138.220953,146.725005,137.256780,85.448692,136.457901,-0.059614,0.038424,32.025740,-235.617342,125.503500,3.312734,25.659764,10.242019,15.172264,781.050754,16.436379,256633.619607,0.919907,18.231879,13.396658,5.099112,0.075654,0.052410,112.719407,85.954754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.590123,69.470968,76.986034,100.000000,25.144718,25.443038,29.223072,34.793205,21.506329,20.810841,28.141356,1669.921875,26.264306,0.009778,75.385727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.081065,29.117826,138.223460,152.448844,66.718209,60.872888,54.623056,14.439434,136.633295,9.064014,28.389564,26.360187,148.911199,138.288482,146.729672,137.315435,85.438936,136.514358,-0.059441,0.038395,32.025740,-235.611978,125.727332,3.313210,25.672404,10.242921,43.900191,2264.229342,16.799693,257206.146691,0.950116,19.602263,13.505584,5.254393,0.076155,0.052586,112.673581,85.943372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601429,69.476879,76.998403,100.000000,25.129486,25.443038,29.223072,34.284227,21.506329,20.810841,28.135551,1680.908203,26.247249,0.010038,75.388718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.076244,29.175407,138.234105,152.467298,66.701643,60.866058,54.599236,14.444571,136.803341,9.079963,28.467602,26.330237,148.925377,138.201194,146.714139,137.275916,85.529903,136.382210,-0.059433,0.038387,32.025740,-235.605043,125.800506,3.320925,25.656483,10.224782,30.628364,1580.400750,16.368691,256626.441128,0.912274,18.040845,13.404048,5.069331,0.075503,0.052121,112.617958,85.934931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599052,69.479898,76.984112,100.000000,25.115055,25.443038,29.223072,34.371263,21.506329,20.810841,28.130821,1684.570312,26.226135,0.009802,75.386340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.361470,29.252181,138.216586,152.513153,66.656082,60.858406,54.596659,14.444000,136.513159,9.076448,28.641346,26.290844,148.894138,138.145659,146.694639,137.231178,85.469360,136.465545,-0.059373,0.038395,32.025740,-235.607738,125.732877,3.310323,25.622982,10.190885,26.445170,1364.615485,16.450827,256740.856553,0.920958,18.362658,13.441036,5.104063,0.076907,0.052044,112.546172,85.915949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599415,69.482337,76.994975,100.000000,25.103951,25.443038,29.223072,34.356495,21.506329,20.810841,28.124084,1673.583984,26.209259,0.009787,75.386025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.899331,29.378039,138.134897,152.568794,66.590922,60.849208,54.575624,14.442859,136.527544,9.104663,28.848391,26.166087,148.907098,138.097077,146.698099,137.080422,85.421438,136.444325,-0.059420,0.038360,32.025740,-235.606919,125.433971,3.282123,25.596766,10.188487,27.327307,1410.678737,16.454392,256657.227988,0.921565,18.428228,13.286313,5.105365,0.075475,0.052293,112.453028,85.915698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607332,69.481121,76.973733,100.000000,25.082598,25.443038,29.223072,34.743993,21.506329,20.810841,28.119032,1666.259766,26.204247,0.009768,75.395051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.962831,29.530223,138.100477,152.649881,66.517360,60.840846,54.684060,14.443287,136.461780,9.132414,29.016921,26.239612,148.910860,138.068878,146.681657,137.124202,85.373537,136.366071,-0.059357,0.038347,32.025740,-235.606818,125.564926,3.274604,25.587679,10.193067,52.726616,2716.433884,16.777469,257170.612013,0.948219,19.701979,13.387067,5.243129,0.075558,0.052270,112.411690,85.880034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.586114,69.477754,76.938108,100.000000,25.064567,25.443038,29.223072,34.456487,21.506329,20.810841,28.119024,1673.583984,26.184756,0.010025,75.382096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.987251,29.530223,138.025974,152.649881,66.443845,60.830921,54.594619,14.448281,136.513518,9.125866,29.249809,26.326313,148.908281,137.909306,146.685554,136.979094,85.468155,136.336622,-0.059370,0.038324,32.025740,-235.601496,125.282109,3.268570,25.595576,10.224782,17.968363,927.232556,16.530385,256957.680987,0.928625,18.924809,13.424751,5.135254,0.077975,0.052218,112.483334,85.924113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637266,69.476184,76.948899,100.000000,25.041991,25.443038,29.223072,34.411885,21.506329,20.810841,28.120905,1680.908203,26.192905,0.009921,75.385241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.034314,29.695573,138.001688,152.740197,66.403811,60.819502,54.577731,14.437436,136.750116,9.114730,29.269545,26.369884,148.922542,137.945573,146.667434,137.089341,85.420735,136.302106,-0.059323,0.038299,32.025740,-235.614302,125.148568,3.249495,25.620152,10.215118,-2.564289,-132.367548,16.503791,257048.208032,0.924695,18.971311,13.434889,5.121883,0.076928,0.052586,112.502948,85.897481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.622111,69.512510,76.930632,100.000000,25.024056,25.443038,29.223072,34.391120,21.506329,20.810841,28.124182,1677.246094,26.208177,0.009861,75.382982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.167003,29.754804,138.043391,152.821566,66.367473,60.811125,54.593530,14.435866,136.710466,9.109978,29.007519,26.281898,148.951340,138.046244,146.716906,137.181484,85.451065,136.399950,-0.059278,0.038281,32.025740,-235.613912,125.591605,3.217834,25.646728,10.192850,9.421959,486.216879,16.484618,256889.125426,0.925169,18.930721,13.326055,5.114488,0.076315,0.052121,112.520121,85.944092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639426,69.519448,76.939868,100.000000,25.007379,25.443038,29.223072,34.351802,21.506329,20.810841,28.121694,1666.259766,26.176822,0.009807,75.389818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.098076,29.629487,138.054707,152.781580,66.278219,60.802735,54.587756,14.446854,136.568476,9.114747,28.764935,26.402044,148.971837,138.072609,146.699320,137.239736,85.375055,136.358701,-0.059155,0.038230,32.025740,-235.602107,125.952732,3.202253,25.632412,10.196655,15.617950,806.044064,16.466064,256986.148724,0.923957,19.017926,13.356810,5.104686,0.076193,0.051393,112.544018,85.896215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.602849,69.509438,76.879963,100.000000,24.989620,25.443038,29.223072,34.256317,21.506329,20.810841,28.121411,1666.259766,26.218166,0.009817,75.386119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.375769,29.553805,138.031786,152.682316,66.215392,60.799666,54.453853,14.440718,136.612679,9.124635,28.743052,26.320049,148.964382,138.102952,146.753249,137.179491,85.419239,136.283514,-0.059034,0.038240,32.025740,-235.609877,125.537557,3.203236,25.640490,10.229596,28.297099,1464.007486,16.410459,256884.394602,0.918909,18.857403,13.373712,5.081289,0.079075,0.052905,112.568700,85.876028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623356,69.518323,76.881790,100.000000,24.980229,25.443038,29.223072,34.348527,21.506329,20.810841,28.114342,1680.908203,26.233618,0.009849,75.388480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.892050,29.553805,138.057954,152.682316,66.126486,60.795115,54.576232,14.440004,136.716402,9.124569,28.721507,26.308777,148.970869,138.025681,146.728861,137.241850,85.409958,136.364258,-0.059068,0.038224,32.025740,-235.607650,125.351169,3.181163,25.630988,10.232138,13.373962,690.377349,16.434164,256879.359139,0.921071,18.846137,13.429814,5.094631,0.076654,0.052422,112.546254,85.867971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594735,69.504229,76.856772,100.000000,24.964100,25.443038,29.223072,34.660788,21.506329,20.810841,28.107852,1680.908203,26.226911,0.009863,75.391898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.057209,29.520077,138.072245,152.625835,66.045229,60.787531,54.567681,14.432298,136.731250,9.121015,28.718667,26.455874,148.978158,138.094369,146.732737,137.203341,85.470030,136.366673,-0.059034,0.038235,32.025740,-235.619276,125.539253,3.164808,25.631096,10.201216,23.732031,1225.263249,16.754182,257187.895825,0.949963,19.979411,13.349329,5.233280,0.075180,0.052010,112.493851,85.939428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.610163,69.527132,76.845016,100.000000,24.950054,25.443038,29.223072,34.394360,21.506329,20.810841,28.102755,1666.259766,26.183476,0.009967,75.393415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.196339,29.507737,138.073995,152.618006,65.987297,60.780648,54.683158,14.437293,136.884482,9.131639,28.637659,26.334005,148.989354,138.088240,146.773330,137.290640,85.423923,136.385380,-0.059131,0.038205,32.025740,-235.614772,125.446353,3.157750,25.620260,10.223502,55.941063,2882.087219,16.520902,256874.584370,0.928468,19.112703,13.397593,5.133783,0.074931,0.051812,112.475206,85.922255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.622383,69.533956,76.829719,100.000000,24.935428,25.443038,29.223072,34.294304,21.506329,20.810841,28.098834,1669.921875,26.220564,0.009829,75.392690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.967545,29.472913,138.069588,152.610177,65.939455,60.773801,54.582878,14.439148,136.846132,9.167040,28.670216,26.335048,148.973546,138.149804,146.724299,137.179388,85.371042,136.421352,-0.059231,0.038164,32.025740,-235.612100,125.723130,3.157432,25.637371,10.240198,24.439646,1261.445425,16.444744,256655.797881,0.922402,18.804454,13.338685,5.102974,0.076673,0.052917,112.395827,85.886094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.600147,69.511303,76.786588,100.000000,24.922009,25.443038,29.223072,34.222515,21.506329,20.810841,28.094315,1680.908203,26.229002,0.009869,75.380195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.936902,29.477575,138.059717,152.609897,65.868421,60.762394,54.567408,14.440718,136.786740,9.211299,28.755094,26.333207,148.977121,138.065655,146.706525,137.252342,85.382904,136.332650,-0.059239,0.038209,32.025740,-235.610203,125.605431,3.165140,25.627526,10.268957,31.409823,1621.668774,16.380648,256586.288866,0.915320,18.561864,13.393821,5.076933,0.075440,0.051534,112.277252,85.911799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606955,69.518527,76.770579,100.000000,24.901317,25.443038,29.223072,34.371179,21.506329,20.810841,28.087265,1680.908203,26.188326,0.009809,75.387542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.958047,29.477575,138.087646,152.609897,65.809583,60.748693,54.654438,14.445142,136.772695,9.214225,28.863123,26.374342,148.961063,138.062554,146.758692,137.176255,85.448347,136.323361,-0.059464,0.038213,32.025740,-235.605943,125.778724,3.185171,25.607062,10.247861,27.623297,1423.901941,16.478742,256723.340042,0.925082,18.906165,13.464063,5.119843,0.076555,0.052033,112.215017,85.894943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588598,69.503074,76.752308,100.000000,24.886439,25.443038,29.223072,34.327416,21.506329,20.810841,28.083172,1673.583984,26.223160,0.009803,75.383971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.378998,29.542288,138.091181,152.635621,65.756706,60.737251,54.592661,14.446283,136.464940,9.205829,28.860189,26.334711,148.965876,138.112280,146.753603,137.162240,85.424805,136.364660,-0.059506,0.038255,32.025740,-235.601371,125.695350,3.186664,25.606286,10.239224,37.742982,1947.744286,16.488750,256683.045537,0.926299,18.961793,13.409389,5.125300,0.074976,0.052589,112.184654,85.885257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620006,69.516632,76.741696,100.000000,24.872220,25.443038,29.223072,34.321541,21.506329,20.810841,28.081688,1666.259766,26.191878,0.009809,75.387431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.090319,29.594936,138.040919,152.687909,65.730188,60.725822,54.596408,14.444999,136.796251,9.215244,28.982030,26.234503,148.961942,138.117049,146.758048,137.155903,85.458846,136.352602,-0.059462,0.038279,32.025740,-235.605105,125.652949,3.227234,25.583297,10.230768,16.009031,826.096836,16.477644,256541.595201,0.923846,18.926619,13.339461,5.122316,0.075865,0.052595,112.223230,85.912770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585406,69.491993,76.730807,100.000000,24.854936,25.443038,29.223072,34.625296,21.506329,20.810841,28.077949,1680.908203,26.146712,0.009846,75.389332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.887580,29.678571,138.021743,152.725377,65.702566,60.712851,54.600203,14.440575,136.616459,9.230757,29.124229,26.272475,148.961547,138.102482,146.745448,137.172992,85.378829,136.290717,-0.059304,0.038261,32.025740,-235.607896,125.714768,3.212496,25.593088,10.268488,1.537822,79.349039,16.739539,256908.208494,0.946425,19.962433,13.382941,5.234891,0.076713,0.051962,112.217542,85.898358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601166,69.474124,76.680835,100.000000,24.838045,25.443038,29.223072,34.245041,21.506329,20.810841,28.076761,1673.583984,26.181943,0.010046,75.385590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.037388,29.798405,138.034864,152.788291,65.639092,60.695079,54.691981,14.437436,136.788851,9.215762,29.261604,26.356889,148.969597,138.073169,146.759240,137.103683,85.410812,136.294108,-0.059226,0.038276,32.025740,-235.614302,125.689113,3.191015,25.644186,10.283327,-2.092924,-107.810167,16.414323,256442.747430,0.919959,18.824435,13.343078,5.095581,0.075406,0.052361,112.176610,85.870047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599989,69.471286,76.685567,100.000000,24.816999,25.443038,29.223072,34.236382,21.506329,20.810841,28.076403,1680.908203,26.224098,0.009765,75.386562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.467718,29.798405,138.044851,152.788291,65.599427,60.682432,54.598242,14.439719,136.751255,9.246736,29.086412,26.339193,148.980642,138.128781,146.764213,137.182241,85.463010,136.392540,-0.059121,0.038218,32.025740,-235.609079,125.314825,3.195874,25.627075,10.279450,22.092288,1139.966313,16.503456,256653.897893,0.927261,19.244919,13.393217,5.133290,0.075965,0.052684,112.172303,85.858687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.597098,69.459261,76.672027,100.000000,24.804946,25.443038,29.223072,34.238254,21.506329,20.810841,28.079260,1666.259766,26.207528,0.009861,75.389852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.021725,29.788259,138.040651,152.838622,65.542857,60.673269,54.588452,14.438863,136.595624,9.264405,28.935294,26.326154,148.982564,138.090791,146.740207,137.206320,85.476365,136.330305,-0.059000,0.038212,32.025740,-235.610752,125.665576,3.204401,25.602356,10.245878,56.483312,2915.072576,16.437920,256544.739454,0.920269,19.115659,13.362872,5.105333,0.075650,0.051922,112.197921,85.885073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585497,69.463020,76.678935,100.000000,24.786828,25.443038,29.223072,34.543613,21.506329,20.810841,28.077176,1673.583984,26.189444,0.009779,75.383425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.057174,29.711477,138.041756,152.791087,65.497148,60.662603,54.573472,14.439148,136.741369,9.272364,28.938898,26.356328,149.010309,138.103182,146.721116,137.263648,85.393381,136.393438,-0.058942,0.038192,32.025740,-235.607199,125.370381,3.169586,25.615103,10.273104,18.073995,933.044954,16.691731,256770.588217,0.942721,20.068689,13.358190,5.215593,0.075632,0.052225,112.261322,85.850178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583814,69.456770,76.657251,100.000000,24.771606,25.443038,29.223072,34.248585,21.506329,20.810841,28.075446,1680.908203,26.163498,0.010017,75.391258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.902150,29.679120,138.073150,152.753618,65.441317,60.649594,54.594059,14.436579,136.684539,9.269689,28.885237,26.405901,149.009188,138.118444,146.766141,137.243804,85.398678,136.428088,-0.058851,0.038172,32.025740,-235.614832,125.370097,3.127032,25.617483,10.261817,-4.153200,-214.322356,16.439017,256383.559065,0.922226,19.131505,13.314795,5.108506,0.077261,0.053390,112.267253,85.890910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589649,69.458868,76.648605,100.000000,24.756033,25.443038,29.223072,34.216064,21.506329,20.810841,28.069994,1680.908203,26.164147,0.009823,75.392060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.015178,29.656908,138.083492,152.747187,65.384510,60.640209,54.596990,14.444856,136.732204,9.263749,28.939664,26.352614,149.050437,138.113143,146.769746,137.209543,85.393694,136.352949,-0.058940,0.038147,32.025740,-235.606555,126.061193,3.122183,25.579078,10.247140,-5.291091,-273.027573,16.416992,256351.750529,0.920855,18.995912,13.428253,5.101854,0.079974,0.052936,112.351383,85.833383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594819,69.456150,76.620925,100.000000,24.744698,25.443038,29.223072,34.284144,21.506329,20.810841,28.066157,1680.908203,26.126914,0.009767,75.383937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.022906,29.656908,138.041816,152.747187,65.307149,60.633346,54.637998,14.440290,136.491470,9.234592,29.072637,26.261469,149.001367,138.042161,146.772791,137.186886,85.382402,136.391152,-0.059189,0.038091,32.025740,-235.612918,126.007679,3.120132,25.611515,10.268812,18.551901,956.585165,16.483573,256358.350557,0.925867,19.221194,13.439678,5.132421,0.076362,0.052136,112.363753,85.855903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.552051,69.469015,76.603339,100.000000,24.727538,25.443038,29.223072,34.218487,21.506329,20.810841,28.062519,1669.921875,26.188380,0.009806,75.386604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.326722,29.693927,138.020698,152.754178,65.264947,60.624951,54.676797,14.439005,136.765742,9.240116,29.199175,26.301443,149.028710,138.064924,146.781139,137.121225,85.396434,136.396560,-0.059213,0.038102,32.025740,-235.609465,125.545471,3.109004,25.581729,10.232914,57.034404,2938.758097,16.430362,256240.788363,0.921511,19.011023,13.408397,5.111330,0.074981,0.052097,112.333482,85.876040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.558648,69.468554,76.585403,100.000000,24.711116,25.443038,29.223072,34.215675,21.506329,20.810841,28.061309,1673.583984,26.165680,0.009775,75.384499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.124415,29.789630,138.056547,152.805907,65.220472,60.613518,54.612836,14.445285,136.614140,9.203723,29.228259,26.366038,149.013497,138.119788,146.745671,137.239959,85.367186,136.460300,-0.059365,0.038072,32.025740,-235.606780,125.759941,3.092179,25.597704,10.229777,15.329359,790.786520,16.421978,256219.932310,0.920435,18.998194,13.438129,5.108326,0.075541,0.052473,112.281375,85.841100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.534569,69.445718,76.553789,100.000000,24.693489,25.443038,29.223072,34.580600,21.506329,20.810841,28.058808,1680.908203,26.172351,0.009834,75.382164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.003544,29.856540,138.061385,152.873296,65.161693,60.600589,54.705315,14.439862,136.670497,9.179329,29.231792,26.397975,149.021629,138.066762,146.786624,137.151091,85.437744,136.356280,-0.059380,0.038071,32.025740,-235.610243,126.139573,3.086185,25.608197,10.254460,1.549247,79.784969,16.733862,256606.092668,0.945568,20.202558,13.426706,5.242609,0.075764,0.052246,112.267205,85.844833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579565,69.470789,76.554269,100.000000,24.680730,25.443038,29.223072,34.148400,21.506329,20.810841,28.060947,1680.908203,26.193464,0.009999,75.380220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.059220,29.880397,138.070192,152.901258,65.048104,60.583823,54.672750,14.439719,136.665124,9.175260,29.254339,26.314665,149.022099,138.039627,146.763832,137.147689,85.397451,136.356627,-0.059522,0.037845,32.025740,-235.606302,125.820618,3.092925,25.613066,10.236953,9.133900,470.668716,16.378528,256191.452331,0.917208,18.962671,13.486711,5.089752,0.075944,0.052471,112.212678,85.856283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545620,69.462167,76.520962,100.000000,24.661474,25.443038,29.223072,34.170091,21.506329,20.810841,28.061899,1677.246094,26.222421,0.009744,75.390611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.345001,29.880397,138.052966,152.901258,64.990814,60.570517,54.605238,14.438720,136.603490,9.191219,29.346614,26.393910,149.064461,138.056786,146.772749,137.147831,85.382486,136.360525,-0.059525,0.037691,32.025740,-235.614325,126.088667,3.066433,25.611822,10.229272,29.186900,1505.856749,16.431971,256179.138357,0.919970,19.229972,13.365955,5.112714,0.075528,0.052817,112.276056,85.904458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556157,69.488899,76.551545,100.000000,24.643428,25.443038,29.223072,34.144832,21.506329,20.810841,28.061818,1666.259766,26.178048,0.009776,75.390210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.391280,29.914950,138.046157,152.916358,64.926110,60.556743,54.612594,14.440861,136.791295,9.226510,29.332437,26.316456,149.058860,138.073650,146.775904,137.192183,85.402546,136.363808,-0.059616,0.037715,32.025740,-235.611857,125.605900,3.053034,25.611948,10.225485,34.142791,1761.311629,16.404396,256136.543025,0.918308,19.161439,13.406416,5.102519,0.076158,0.052842,112.378951,85.902923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.552534,69.476556,76.529817,100.000000,24.629866,25.443038,29.223072,34.526497,21.506329,20.810841,28.062328,1669.921875,26.234862,0.009781,75.386673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.932171,29.943195,138.070960,152.936770,64.850853,60.547886,54.612432,14.440290,136.553086,9.222977,29.292793,26.351459,149.076860,138.003064,146.788614,137.214918,85.422256,136.303328,-0.059643,0.037701,32.025740,-235.612265,125.384249,3.065591,25.574643,10.225107,31.401938,1619.925055,16.721137,256515.817393,0.945704,20.358070,13.423263,5.240196,0.074835,0.052761,112.350631,85.886375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.544367,69.480429,76.511852,100.000000,24.615700,25.443038,29.223072,34.513541,21.506329,20.810841,28.061633,1673.583984,26.189876,0.010035,75.384874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.382156,29.977199,138.060120,152.950752,64.785497,60.541049,54.589452,14.438007,136.807073,9.211373,29.416773,26.267957,149.122835,138.004053,146.811836,137.122997,85.391518,136.363403,-0.059674,0.037713,32.025740,-235.612098,125.392408,3.059217,25.580917,10.201757,27.801624,1434.800187,16.697211,256433.808668,0.943686,20.314324,13.404787,5.230749,0.075664,0.052472,112.383274,85.872347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.562174,69.510278,76.524848,100.000000,24.601172,25.443038,29.223072,34.216731,21.506329,20.810841,28.062307,1677.246094,26.178048,0.009999,75.382948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.061463,29.977199,138.008625,152.950752,64.732419,60.534231,54.647753,14.441717,136.708962,9.169815,29.443619,26.318449,149.084418,137.997294,146.800389,137.038047,85.374426,136.215789,-0.059813,0.037692,32.025740,-235.608061,125.214686,3.092066,25.574445,10.179778,10.761709,554.803173,16.453908,256077.740951,0.923526,19.435287,13.355879,5.126618,0.077073,0.052850,112.340594,85.866260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551373,69.521896,76.498929,100.000000,24.583164,25.443038,29.223072,34.505582,21.506329,20.810841,28.063399,1673.583984,26.186757,0.009832,75.380664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.864738,30.020253,137.973071,152.983188,64.673142,60.522801,54.585902,14.435438,136.527805,9.158859,29.599548,26.240373,149.086748,137.911676,146.775267,137.021174,85.345267,136.258156,-0.059976,0.037720,32.025740,-235.612543,125.747810,3.109338,25.562490,10.178029,1.329076,68.596103,16.700859,256430.031416,0.944335,20.392004,13.415619,5.233087,0.076442,0.052208,112.360933,85.865217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560143,69.514060,76.482227,100.000000,24.558076,25.443038,29.223072,34.133703,21.506329,20.810841,28.065120,1673.583984,26.144350,0.009957,75.384380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.087996,30.111299,137.981801,153.029047,64.645517,60.515181,54.618354,14.442430,136.509301,9.167161,29.687313,26.300970,149.053149,137.940753,146.769796,137.070541,85.329330,136.200505,-0.060078,0.037721,32.025740,-235.609798,125.989261,3.107482,25.593755,10.211367,10.144607,523.270915,16.389577,256020.519281,0.918120,19.254521,13.361431,5.099821,0.075918,0.052401,112.354168,85.864765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556264,69.491912,76.491653,100.000000,24.540008,25.443038,29.223072,34.225107,21.506329,20.810841,28.069203,1669.921875,26.159928,0.009793,75.386119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.406837,30.198780,138.001794,153.099235,64.635337,60.506814,54.624364,14.444000,136.571996,9.185260,29.684428,26.270052,149.108633,137.955900,146.812849,137.081238,85.352283,136.311772,-0.060136,0.037720,32.025740,-235.608391,125.620624,3.102344,25.612362,10.224043,57.323436,2956.485910,16.473319,256150.104005,0.926233,19.624676,13.411054,5.135843,0.075753,0.053107,112.346786,85.914184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557879,69.486884,76.506612,100.000000,24.522568,25.443038,29.223072,34.094449,21.506329,20.810841,28.070113,1669.921875,26.189029,0.009843,75.388088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.043078,30.190279,137.972014,153.141180,64.598016,60.502963,54.601538,14.438577,136.663655,9.204385,29.549462,26.430316,149.108758,137.955057,146.764159,137.045012,85.341281,136.221301,-0.060325,0.037551,32.025740,-235.610874,125.792392,3.114552,25.618403,10.225575,14.523558,749.373186,16.376514,256071.223526,0.917680,19.344646,13.399143,5.093836,0.078090,0.052244,112.300524,85.884043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545561,69.472903,76.488494,100.000000,24.508708,25.443038,29.223072,34.461494,21.506329,20.810841,28.075262,1680.908203,26.216670,0.009807,75.458551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.080819,30.190279,137.969133,153.141180,64.541159,60.499148,54.644001,14.439434,136.595214,9.240268,29.382062,26.439456,149.113024,137.988467,146.810388,137.134040,85.366160,136.298391,-0.060409,0.037579,32.025740,-235.609691,125.766490,3.133221,25.585425,10.190362,13.835881,713.336320,16.685614,256474.182311,0.942788,20.571859,13.429929,5.225987,0.074710,0.052423,112.190615,85.868587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560182,69.466766,76.504576,100.000000,24.488899,25.443038,29.223072,34.123952,21.506329,20.810841,28.076498,1677.246094,26.234556,0.009992,75.463478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.963189,30.096764,137.993948,153.095600,64.499982,60.489272,54.606420,14.441431,136.619766,9.235279,29.379508,26.393535,149.140682,138.006006,146.852995,137.123488,85.422022,136.357523,-0.060393,0.037566,32.025740,-235.609163,125.239364,3.107501,25.581945,10.186017,29.117119,1502.224001,16.395796,256090.377776,0.919580,19.498090,13.397238,5.101934,0.075903,0.053260,112.086643,85.896732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557162,69.493225,76.521911,100.000000,24.468042,25.443038,29.223072,34.083037,21.506329,20.810841,28.074292,1680.908203,26.189750,0.009754,75.384994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.363037,30.054258,138.018777,153.040512,64.457253,60.480125,54.646891,14.442002,136.440229,9.220918,29.442844,26.355121,149.140931,137.996434,146.844474,137.059519,85.356989,136.355972,-0.060576,0.037568,32.025740,-235.604835,125.881964,3.084719,25.606503,10.248023,10.220371,526.903663,16.377784,256026.233831,0.917448,19.435517,13.409592,5.094718,0.074872,0.052487,112.101433,85.909520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532525,69.484779,76.530721,100.000000,24.453106,25.443038,29.223072,34.131108,21.506329,20.810841,28.073253,1677.246094,26.191463,0.009765,75.391991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.416849,30.076197,137.986529,153.048342,64.435098,60.468683,54.613136,14.441717,136.635088,9.220396,29.328822,26.418511,149.124323,138.010708,146.862903,137.138442,85.351468,136.422615,-0.060857,0.037309,32.025740,-235.608714,125.974516,3.069072,25.603924,10.237512,8.726766,450.180014,16.425231,255924.512110,0.921964,19.537257,13.382278,5.117865,0.075772,0.052287,112.066807,85.921108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.516054,69.486576,76.526377,100.000000,24.438897,25.443038,29.223072,34.445978,21.506329,20.810841,28.073697,1666.259766,26.146135,0.009772,75.389136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.013479,30.062211,137.986666,153.085253,64.417635,60.461028,54.614149,14.440575,136.654376,9.242539,29.256468,26.463339,149.133533,138.095448,146.892731,137.170222,85.352596,136.282392,-0.060831,0.037034,32.025740,-235.611163,126.134412,3.077254,25.620566,10.229777,58.495812,3017.516086,16.693164,256276.902543,0.943300,20.501405,13.446562,5.235314,0.076350,0.051884,112.032701,85.902277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488327,69.450544,76.508164,100.000000,24.419893,25.443038,29.223072,34.408964,21.506329,20.810841,28.075203,1673.583984,26.193158,0.009953,75.392111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.106651,30.062211,138.046750,153.085253,64.368784,60.454936,54.636263,14.436865,136.783704,9.222686,29.126804,26.433314,149.145052,138.100081,146.862334,137.235288,85.416703,136.505913,-0.060818,0.036870,32.025740,-235.612096,125.910274,3.092192,25.627995,10.238792,15.589558,803.864415,16.663968,256218.799634,0.941719,20.432359,13.484245,5.223429,0.076370,0.052509,112.018988,85.881639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501318,69.451909,76.527653,100.000000,24.405976,25.443038,29.223072,34.092736,21.506329,20.810841,28.075186,1680.908203,26.214452,0.010001,75.386647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.122799,29.990911,138.087681,153.069873,64.319570,60.450340,54.583631,14.440718,136.625427,9.212285,29.093462,26.450812,149.169024,138.140250,146.877984,137.243542,85.297289,136.240256,-0.060860,0.036899,32.025740,-235.607590,126.180566,3.122417,25.626787,10.257922,0.923615,47.671472,16.393155,255825.003887,0.919502,19.419146,13.415430,5.108067,0.077361,0.052484,112.005122,85.853511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.506731,69.433656,76.554395,100.000000,24.393810,25.443038,29.223072,34.023860,21.506329,20.810841,28.072626,1680.908203,26.195394,0.009795,75.385488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.350854,29.917418,138.083307,153.025133,64.248562,60.442716,54.728472,14.440147,136.911525,9.150819,29.058312,26.414180,149.188148,138.214764,146.886865,137.220806,85.406807,136.415821,-0.060904,0.036866,32.025740,-235.611101,125.357675,2.954418,25.621720,10.270724,17.493024,900.495527,16.354718,255677.525286,0.915683,19.264659,13.459196,5.092726,0.077331,0.053114,112.019270,85.884373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508097,69.437513,76.566240,100.000000,24.378646,25.443038,29.223072,33.971390,21.506329,20.810841,28.069365,1684.570312,26.195195,0.009730,75.444538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.458903,29.891641,138.116470,153.003881,64.198354,60.440430,54.613841,14.444428,136.606256,9.147231,28.992081,26.361283,149.178276,138.178640,146.894887,137.275121,85.331810,136.498785,-0.060747,0.036857,32.025740,-235.604043,126.265040,2.962968,25.631421,10.255596,26.729547,1378.855859,16.346252,255723.231679,0.915752,19.166626,13.450387,5.091203,0.075837,0.052434,111.993538,85.873761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.517247,69.440436,76.584746,100.000000,24.365143,25.443038,29.223072,34.391546,21.506329,20.810841,28.068690,1669.921875,26.212955,0.009725,75.376820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.944141,29.860105,138.132512,152.991297,64.177892,60.438135,54.637674,14.439719,136.908482,9.106536,29.009509,26.428858,149.193998,138.218590,146.912941,137.298444,85.293616,136.580756,-0.060833,0.036805,32.025740,-235.614796,125.832039,2.931256,25.630844,10.269263,15.725230,810.839292,16.687152,255972.547534,0.941449,20.385183,13.425628,5.240183,0.076798,0.052566,111.910579,85.867763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.495800,69.446807,76.599681,100.000000,24.351531,25.443038,29.223072,34.343081,21.506329,20.810841,28.066766,1669.921875,26.229201,0.009906,75.449874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.368693,29.860105,138.196721,152.991297,64.124251,60.436618,54.595461,14.442002,136.934464,9.091632,28.986912,26.271953,149.201223,138.230034,146.899595,137.352229,85.370543,136.453263,-0.061020,0.036787,32.025740,-235.609082,125.789127,2.905314,25.642419,10.258463,50.861520,2624.598000,16.638626,255961.595293,0.939245,20.176798,13.540651,5.220038,0.076738,0.051997,111.854714,85.917365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.494555,69.443900,76.611119,100.000000,24.343719,25.443038,29.223072,34.085921,21.506329,20.810841,28.064438,1677.246094,26.209998,0.009964,75.381030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.185289,29.833231,138.208091,152.986264,64.074711,60.436636,54.744062,14.438292,136.850015,9.071320,28.948831,26.325096,149.205551,138.299282,146.859319,137.403605,85.297194,136.495097,-0.061046,0.036792,32.025740,-235.611322,125.719664,2.909442,25.667481,10.296201,25.237480,1298.790081,16.419814,255686.668175,0.920798,19.332280,13.618372,5.126625,0.074747,0.052141,111.857483,85.898222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500942,69.446550,76.626353,100.000000,24.331815,25.443038,29.223072,34.375572,21.506329,20.810841,28.062139,1680.908203,26.228443,0.009833,75.405680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.810626,29.804163,138.198698,152.970605,64.055403,60.439686,54.598627,14.434439,136.854498,9.072276,28.988234,26.231414,149.174645,138.328801,146.872943,137.368297,85.331039,136.685827,-0.061248,0.036776,32.025740,-235.615012,126.212955,2.898115,25.640274,10.279468,-4.398548,-226.964321,16.683287,255933.779386,0.942835,20.297683,13.479959,5.240939,0.075817,0.051689,111.829813,85.892542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492109,69.424015,76.632139,100.000000,24.321144,25.443038,29.223072,33.941236,21.506329,20.810841,28.060776,1677.246094,26.219122,0.009947,75.384525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.992659,29.819794,138.202522,152.982349,64.047062,60.439372,54.615216,14.436722,136.628949,9.032120,29.067228,26.255952,149.195029,138.287079,146.884612,137.361291,85.256281,136.565516,-0.061355,0.036802,32.025740,-235.614526,125.647283,2.877558,25.628626,10.281488,16.746952,863.877421,16.317025,255516.174953,0.910269,18.905611,13.573488,5.083929,0.080210,0.052535,111.837546,85.887878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492359,69.420528,76.630718,100.000000,24.308769,25.443038,29.223072,34.122912,21.506329,20.810841,28.058005,1666.259766,26.228552,0.009707,75.386033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
