OSU 80 Ton Compressor Load Stand
26.956416,29.819794,138.233470,152.982349,64.044446,60.436311,54.660372,14.439576,136.765005,8.998406,29.150864,26.149810,149.195049,138.372217,146.877769,137.456554,85.322415,136.582736,-0.061201,0.036853,32.025740,-235.609875,125.884923,2.860399,25.625471,10.279793,55.816259,2876.856061,16.482261,255690.754095,0.926222,19.498888,13.631590,5.154624,0.078102,0.053870,111.913218,85.892882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.497779,69.422626,76.666243,100.000000,24.296343,25.443038,29.223072,34.016892,21.506329,20.810841,28.057120,1677.246094,26.195790,0.009827,75.379709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.808191,29.887527,138.220892,153.022895,64.053230,60.430249,54.608291,14.441717,136.965885,8.995445,29.254199,26.353049,149.201618,138.351946,146.899609,137.316577,85.303190,136.563981,-0.061140,0.036783,32.025740,-235.609204,125.892121,2.902126,25.649379,10.269245,52.501463,2708.587147,16.402031,255674.087191,0.919344,19.211307,13.648360,5.120004,0.077206,0.051729,111.990678,85.868371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492080,69.418172,76.690460,100.000000,24.280143,25.443038,29.223072,34.038516,21.506329,20.810841,28.058256,1669.921875,26.222277,0.009844,75.407086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.967413,29.953341,138.236230,153.072670,64.067996,60.425192,54.626199,14.440861,137.057044,8.980762,29.158742,26.297288,149.193038,138.319518,146.852490,137.457349,85.371805,136.733875,-0.061180,0.036534,32.025740,-235.610551,125.941028,2.917996,25.692399,10.291044,14.763972,761.433911,16.419624,255611.007309,0.919850,19.271551,13.590530,5.128036,0.076412,0.051812,112.008234,85.853864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508869,69.434963,76.672916,100.000000,24.269130,25.443038,29.223072,34.104649,21.506329,20.810841,28.060169,1680.908203,26.266776,0.009790,75.376572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.024324,29.926467,138.263189,153.099514,64.108282,60.421390,54.621427,14.443429,136.933930,8.993797,28.966183,26.358335,149.200774,138.305565,146.913635,137.458125,85.368545,136.753584,-0.061109,0.036312,32.025740,-235.608799,125.540432,2.933371,25.697935,10.275375,16.227662,836.995082,16.486040,255742.018490,0.926197,19.586318,13.600711,5.155920,0.079335,0.051723,112.009816,85.855901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.493650,69.433860,76.685678,100.000000,24.258292,25.443038,29.223072,34.011309,21.506329,20.810841,28.059788,1680.908203,26.267551,0.009872,75.378618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.055468,29.858185,138.266070,153.049740,64.136583,60.419100,54.595151,14.440147,136.886519,9.001923,28.986759,26.373083,149.256009,138.446401,146.949195,137.528998,85.320686,136.788500,-0.061106,0.036244,32.025740,-235.612571,125.879130,2.954089,25.657601,10.267099,28.485978,1469.965193,16.417689,255603.496480,0.920168,19.386813,13.613974,5.126047,0.080174,0.052131,112.033369,85.871195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489189,69.450160,76.704430,100.000000,24.248484,25.443038,29.223072,33.968190,21.506329,20.810841,28.058104,1669.921875,26.231653,0.009767,75.386783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.246959,29.858185,138.332163,153.049740,64.151862,60.418371,54.627892,14.441003,137.068791,9.004236,28.982603,26.267867,149.218474,138.427954,146.921088,137.642146,85.294359,136.772053,-0.061083,0.036235,32.025740,-235.612532,125.195372,2.963628,25.674513,10.247104,21.075860,1086.928184,16.392243,255538.349678,0.918070,19.265399,13.626727,5.116250,0.075508,0.052808,112.016123,85.885205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.484742,69.444883,76.729293,100.000000,24.241152,25.443038,29.223072,33.936119,21.506329,20.810841,28.054379,1669.921875,26.245626,0.009752,75.384209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.133447,29.837618,138.349565,153.026531,64.143155,60.420660,54.699562,14.442145,136.984128,9.012552,28.996279,26.296136,149.256071,138.430568,146.965272,137.567503,85.308461,136.845673,-0.061043,0.036210,32.025740,-235.606979,125.239751,2.981329,25.664524,10.248799,47.505231,2446.738630,16.375131,255512.349923,0.917196,19.145450,13.691403,5.110467,0.074898,0.051785,112.074503,85.841460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485936,69.492164,76.725014,100.000000,24.234132,25.443038,29.223072,34.370540,21.506329,20.810841,28.052335,1673.583984,26.272780,0.009806,75.382505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.958040,29.844748,138.341196,153.033242,64.128991,60.426781,54.604188,14.442430,137.107482,9.035875,28.913073,26.286026,149.265239,138.440341,146.946630,137.594028,85.353173,136.858855,-0.061164,0.036239,32.025740,-235.610288,125.632760,3.003017,25.722059,10.242506,57.375489,2960.263969,16.744030,256011.026058,0.946618,20.502088,13.709807,5.270407,0.075277,0.052067,112.235747,85.829943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483490,69.488057,76.743014,100.000000,24.219832,25.443038,29.223072,34.086162,21.506329,20.810841,28.050873,1673.583984,26.307128,0.010027,75.451127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.963959,29.815132,138.380946,153.053655,64.134048,60.431931,54.578927,14.439005,137.034433,9.014238,28.843997,26.319149,149.263572,138.547664,146.986520,137.682360,85.297095,136.871101,-0.061135,0.036513,32.025740,-235.609465,125.408581,3.024185,25.712774,10.237512,17.991349,928.685656,16.346375,255472.510186,0.912628,18.995713,13.731155,5.098857,0.076444,0.051918,112.318542,85.827655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492465,69.469630,76.756757,100.000000,24.213565,25.443038,29.223072,33.982304,21.506329,20.810841,28.049605,1677.246094,26.306551,0.009767,75.452747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.028116,29.761385,138.445088,153.027370,64.130489,60.437094,54.648227,14.443287,137.143641,8.967723,28.770976,26.320506,149.284417,138.516610,147.018098,137.689412,85.306172,136.841428,-0.061237,0.036570,32.025740,-235.606818,125.468662,3.030160,25.740505,10.253090,6.609929,340.761627,16.425403,255557.476773,0.920650,19.293804,13.692790,5.131723,0.074971,0.052992,112.360562,85.833063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483256,69.450455,76.764279,100.000000,24.204894,25.443038,29.223072,33.971513,21.506329,20.810841,28.046901,1677.246094,26.339835,0.009815,75.456744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.018236,29.761385,138.490374,153.027370,64.128164,60.440922,54.595497,14.443857,137.107765,8.957762,28.846855,26.376956,149.293584,138.455510,146.975054,137.623161,85.323421,136.849671,-0.061353,0.036559,32.025740,-235.602653,125.453570,3.026335,25.720996,10.251521,25.706833,1326.544280,16.425839,255614.389680,0.920871,19.254345,13.754763,5.132071,0.074932,0.052276,112.442137,85.838899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.487038,69.425172,76.772236,100.000000,24.203819,25.443038,29.223072,33.923866,21.506329,20.810841,28.042931,1673.583984,26.294777,0.009793,75.454451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.060414,29.726285,138.448377,153.002483,64.142113,60.443173,54.727872,14.438577,137.217545,9.000867,28.751547,26.320020,149.268274,138.585024,146.989329,137.693014,85.264650,136.895159,-0.061347,0.036557,32.025740,-235.614958,125.041861,3.000847,25.697250,10.223971,15.483027,797.034847,16.401199,255549.855750,0.917339,19.094024,13.731401,5.122262,0.075255,0.052359,112.510838,85.844920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.467706,69.412897,76.755680,100.000000,24.199083,25.443038,29.223072,33.918065,21.506329,20.810841,28.039472,1669.921875,26.262845,0.009779,75.453309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.124641,29.712848,138.471373,153.017303,64.144491,60.446946,54.623674,14.437150,137.017214,9.018042,28.741327,26.297314,149.275333,138.554151,146.965903,137.689795,85.304336,136.905648,-0.061416,0.036578,32.025740,-235.613281,126.210283,3.005329,25.713838,10.236358,53.353016,2751.744200,16.410021,255553.060290,0.918640,19.110422,13.718121,5.125811,0.076547,0.052459,112.599537,85.846299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473752,69.404826,76.738548,100.000000,24.188274,25.443038,29.223072,33.880172,21.506329,20.810841,28.037236,1677.246094,26.263080,0.009805,75.385053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.358218,29.687895,138.512442,153.022616,64.160929,60.456860,54.610220,14.442716,137.254698,9.050933,28.849038,26.349824,149.312886,138.531907,146.991360,137.697316,85.333626,136.906317,-0.061371,0.036587,32.025740,-235.607715,125.699124,3.033615,25.708645,10.218670,58.511321,3018.533256,16.387299,255575.906897,0.914854,19.005347,13.798787,5.116270,0.075341,0.052470,112.642178,85.890647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.516419,69.403067,76.789543,100.000000,24.182971,25.443038,29.223072,33.824010,21.506329,20.810841,28.033566,1673.583984,26.307795,0.009813,75.380468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.303052,29.709832,138.483721,153.019260,64.180186,60.464558,54.609451,14.439434,137.186694,9.046834,28.858155,26.296186,149.283359,138.496726,146.958700,137.733637,85.270897,136.908095,-0.061263,0.036578,32.025740,-235.606260,126.051854,3.053992,25.698981,10.255758,18.463342,952.516486,16.360915,255502.395299,0.914320,18.885516,13.764148,5.105003,0.076063,0.052195,112.606631,85.824280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474213,69.335940,76.752111,100.000000,24.175657,25.443038,29.223072,34.223486,21.506329,20.810841,28.030010,1680.908203,26.234916,0.009755,75.377902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.009053,29.709832,138.484207,153.019260,64.198624,60.471460,54.623974,14.440575,137.091408,9.035173,28.868222,26.283358,149.294469,138.691389,146.938574,137.686863,85.246960,136.950047,-0.061444,0.036598,32.025740,-235.613286,125.751479,3.080831,25.699684,10.246274,-3.949806,-203.714730,16.709657,255943.090175,0.942885,20.143195,13.735180,5.255000,0.075368,0.052113,112.588947,85.859010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479286,69.342259,76.734517,100.000000,24.166534,25.443038,29.223072,34.265411,21.506329,20.810841,28.028464,1677.246094,26.269517,0.009984,75.379002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.924120,29.730673,138.468708,153.060086,64.203671,60.478322,54.595546,14.439862,137.101481,9.026557,28.828650,26.284269,149.302772,138.592197,146.977023,137.729828,85.319319,136.870978,-0.061515,0.036605,32.025740,-235.607629,125.410742,3.104759,25.699882,10.249880,24.659329,1272.488981,16.735884,256091.721183,0.945168,20.258571,13.798764,5.264930,0.075552,0.052934,112.618419,85.864127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.505375,69.355064,76.756154,100.000000,24.159253,25.443038,29.223072,33.885682,21.506329,20.810841,28.026990,1669.921875,26.248854,0.009956,75.381277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.906525,29.727108,138.539137,153.088329,64.222461,60.482186,54.610939,14.442430,137.072997,9.011336,28.861369,26.310554,149.300713,138.645804,146.979534,137.772163,85.346460,136.955167,-0.061279,0.036756,32.025740,-235.610288,125.781723,3.091335,25.686341,10.241659,42.400404,2187.360382,16.419606,255732.899461,0.918837,19.074117,13.842888,5.127326,0.076160,0.051746,112.634073,85.903068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.481121,69.354477,76.767517,100.000000,24.150720,25.443038,29.223072,33.917475,21.506329,20.810841,28.024790,1669.921875,26.315278,0.009790,75.455858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.212404,29.727656,138.514509,153.096998,64.253114,60.484467,54.640242,14.438292,137.057744,8.990116,28.788330,26.295207,149.296281,138.534190,146.909505,137.710657,85.268313,136.940418,-0.061185,0.036737,32.025740,-235.610506,125.544431,3.097655,25.734969,10.269606,27.238479,1404.430409,16.459021,255748.042771,0.922548,19.236164,13.732479,5.142924,0.074746,0.052576,112.517554,85.843693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443896,69.321398,76.757733,100.000000,24.149147,25.443038,29.223072,33.917200,21.506329,20.810841,28.022417,1684.570312,26.305704,0.009856,75.453428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.891872,29.727656,138.529649,153.096998,64.306764,60.487509,54.602597,14.446712,137.088065,8.981832,28.829154,26.296154,149.331552,138.670534,146.947928,137.693815,85.353208,136.895131,-0.061326,0.036701,32.025740,-235.601433,125.854531,3.098407,25.721032,10.262159,31.199142,1609.753359,16.473003,255743.538255,0.922979,19.261894,13.745853,5.148905,0.075574,0.052081,112.450083,85.839754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.482412,69.326699,76.784626,100.000000,24.141429,25.443038,29.223072,34.285640,21.506329,20.810841,28.020212,1680.908203,26.251396,0.009865,75.387806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.983495,29.737528,138.522742,153.107903,64.362951,60.493647,54.587721,14.441574,137.174125,9.005250,28.701984,26.367363,149.318646,138.615503,146.978071,137.836825,85.232652,137.044419,-0.061258,0.036656,32.025740,-235.611634,125.884310,3.138314,25.704047,10.268776,10.541538,544.050237,16.786052,256245.971114,0.948452,20.430262,13.816902,5.284311,0.075706,0.052215,112.440659,85.807233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480774,69.322154,76.783870,100.000000,24.135057,25.443038,29.223072,33.917895,21.506329,20.810841,28.018412,1677.246094,26.299844,0.009965,75.383212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.369837,29.678846,138.585912,153.109581,64.393396,60.505857,54.610626,14.438720,137.356282,9.013598,28.478443,26.169746,149.354407,138.724868,147.012027,137.811805,85.301339,136.989328,-0.061400,0.036999,32.025740,-235.613508,125.498848,3.175341,25.729254,10.281019,-2.101077,-108.391407,16.480336,255767.259926,0.923737,19.286852,13.710215,5.151358,0.077314,0.052503,112.490294,85.824158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.493668,69.341694,76.812499,100.000000,24.128280,25.443038,29.223072,33.963779,21.506329,20.810841,28.013028,1677.246094,26.337221,0.009804,75.433884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.018188,29.538175,138.636503,153.050859,64.406007,60.512748,54.592406,14.445285,137.193689,9.017003,28.390378,26.286930,149.344079,138.715074,147.007770,137.859277,85.326018,136.978916,-0.061431,0.037262,32.025740,-235.604820,125.735956,3.197818,25.713711,10.285653,16.458381,849.346427,16.441082,255878.165276,0.920774,19.144267,13.902591,5.133610,0.075226,0.051686,112.461656,85.798316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473255,69.339965,76.778976,100.000000,24.126885,25.443038,29.223072,34.180668,21.506329,20.810841,28.010404,1669.921875,26.282174,0.009802,75.378814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.974555,29.489640,138.630033,152.989340,64.428714,60.518053,54.630138,14.442716,137.121986,9.027045,28.485487,26.229458,149.350245,138.764035,146.999847,137.833729,85.220761,137.004261,-0.061138,0.037340,32.025740,-235.610329,126.035231,3.190264,25.738449,10.293334,51.654610,2663.831685,16.723053,256172.411082,0.943180,20.114487,13.807407,5.255471,0.075427,0.051969,112.442962,85.805125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.495766,69.356666,76.800675,100.000000,24.124841,25.443038,29.223072,33.846293,21.506329,20.810841,28.000961,1680.908203,26.276224,0.009971,75.455304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.693709,29.489640,138.605938,152.989340,64.459938,60.522662,54.604569,14.445142,137.298473,9.039626,28.573043,26.332433,149.330302,138.748957,147.000436,137.821487,85.288523,137.112141,-0.061237,0.037333,32.025740,-235.605289,125.694371,3.223040,25.761817,10.304927,17.785756,917.642100,16.430653,255691.779889,0.919266,18.887292,13.777719,5.131229,0.075058,0.051462,112.437535,85.815420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478140,69.373919,76.787204,100.000000,24.119522,25.443038,29.223072,33.855368,21.506329,20.810841,27.994967,1680.908203,26.335418,0.009839,75.430551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.331058,29.534061,138.595238,152.999966,64.489160,60.528756,54.629638,14.444571,137.282703,9.072021,28.625055,26.204673,149.322469,138.807277,147.008977,137.806900,85.198117,137.022604,-0.061164,0.037370,32.025740,-235.605697,125.724637,3.322767,25.740793,10.303268,26.272359,1354.879719,16.448840,255817.820244,0.920177,18.911238,13.895168,5.139289,0.076129,0.052067,112.426135,85.811821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465019,69.379483,76.767924,100.000000,24.111976,25.443038,29.223072,34.009140,21.506329,20.810841,27.992709,1680.908203,26.341115,0.009786,75.454289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.027495,29.560111,138.635662,153.046944,64.522401,60.536366,54.609669,14.440575,137.359609,9.080300,28.587303,26.262241,149.311733,138.793139,147.036720,137.843160,85.209847,137.056969,-0.061250,0.037338,32.025740,-235.608712,125.397424,3.325400,25.751593,10.296201,18.373283,947.866568,16.573941,255929.546209,0.930965,19.379958,13.879280,5.192457,0.075438,0.052969,112.428421,85.849614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501874,69.409282,76.776067,100.000000,24.107228,25.443038,29.223072,34.205431,21.506329,20.810841,27.988903,1669.921875,26.327899,0.009860,75.380843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.097336,29.566967,138.670796,153.065679,64.543510,60.545530,54.616139,14.443287,137.411351,9.131853,28.569148,26.322293,149.314602,138.811882,146.995369,137.809201,85.271407,137.049723,-0.061248,0.037313,32.025740,-235.611392,125.175140,3.353319,25.766685,10.320956,9.544175,492.319897,16.741328,256297.970340,0.944338,20.035347,13.926635,5.263565,0.077688,0.051790,112.416582,85.812162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.491306,69.439405,76.718457,100.000000,24.104129,25.443038,29.223072,33.835396,21.506329,20.810841,27.986359,1669.921875,26.318938,0.009960,75.375669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.908547,29.566967,138.646735,153.065679,64.561398,60.553872,54.596580,14.443715,137.375006,9.139151,28.527955,26.199431,149.336952,138.763234,147.002912,137.893726,85.316573,137.102552,-0.061174,0.037335,32.025740,-235.605736,126.225168,3.390175,25.760789,10.310030,58.184131,3002.403852,16.433826,255928.200415,0.919049,18.893782,13.931431,5.129431,0.075270,0.052556,112.456051,85.823093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.512390,69.468795,76.715919,100.000000,24.102230,25.443038,29.223072,33.782179,21.506329,20.810841,27.983078,1677.246094,26.306912,0.009841,75.379547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.943469,29.546949,138.616021,153.071272,64.602608,60.558408,54.621837,14.434867,137.281988,9.133128,28.707937,26.270990,149.338093,138.800845,146.961351,137.817894,85.310389,137.015185,-0.061172,0.037314,32.025740,-235.614747,125.233289,3.385116,25.709943,10.273879,56.506587,2914.491336,16.408281,255864.825939,0.916579,18.784841,13.866386,5.117507,0.074636,0.051568,112.345279,85.777397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.506577,69.466303,76.677560,100.000000,24.094082,25.443038,29.223072,33.864999,21.506329,20.810841,27.977445,1666.259766,26.309887,0.009826,75.461995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.264167,29.577112,138.634612,153.079661,64.631509,60.560734,54.657045,14.449851,137.374605,9.131295,28.702572,26.235781,149.322899,138.678581,146.976998,137.891387,85.298817,137.025598,-0.061059,0.037327,32.025740,-235.600580,125.191983,3.400900,25.726098,10.290305,14.504494,747.629467,16.492675,255961.656503,0.923868,19.098387,13.846620,5.152517,0.074987,0.053152,112.309141,85.776828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492892,69.478775,76.676162,100.000000,24.088133,25.443038,29.223072,33.837900,21.506329,20.810841,27.975042,1680.908203,26.304478,0.009833,75.384082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.344560,29.620712,138.662305,153.119089,64.654928,60.563026,54.608741,14.440861,137.156251,9.157865,28.697698,26.302974,149.320119,138.744512,146.997088,137.908310,85.264071,137.054969,-0.061245,0.037322,32.025740,-235.604343,125.743769,3.414870,25.727433,10.282588,1.163452,60.022817,16.475168,255951.882623,0.922193,19.020242,13.810794,5.144698,0.078109,0.053217,112.331575,85.811754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.491932,69.498160,76.680994,100.000000,24.083376,25.443038,29.223072,34.196808,21.506329,20.810841,27.971587,1677.246094,26.313258,0.009888,75.379342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.753188,29.613583,138.668524,153.146213,64.699537,60.566866,54.585047,14.438720,137.268190,9.174672,28.539086,26.276143,149.334962,138.785885,146.975750,137.937299,85.305454,137.091190,-0.061583,0.037289,32.025740,-235.612528,125.797755,3.459084,25.735799,10.250313,27.889473,1439.450105,16.785772,256396.254490,0.947015,20.191805,13.827375,5.278470,0.074657,0.051780,112.257850,85.787536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501497,69.518105,76.650343,100.000000,24.081959,25.443038,29.223072,34.170256,21.506329,20.810841,27.970245,1669.921875,26.308156,0.009986,75.378661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.165319,29.613583,138.659626,153.146213,64.709189,60.573716,54.631951,14.440575,137.255172,9.138763,28.380891,26.325754,149.329722,138.787086,147.013962,138.006627,85.323200,137.129938,-0.061620,0.037373,32.025740,-235.608549,125.481288,3.486886,25.794361,10.254911,39.221319,2022.578907,16.753565,256427.612364,0.944926,20.099134,13.876245,5.263413,0.075495,0.052176,112.265581,85.794685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502003,69.509892,76.650980,100.000000,24.078589,25.443038,29.223072,33.959555,21.506329,20.810841,27.966821,1666.259766,26.322292,0.009989,75.379786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.014199,29.537626,138.716815,153.135867,64.710806,60.582093,54.626726,14.444000,137.357967,9.156739,28.197789,26.319596,149.356343,138.889153,146.996811,137.979086,85.226641,137.190334,-0.061591,0.037726,32.025740,-235.608718,125.645261,3.489028,25.765314,10.242109,32.579437,1680.228681,16.569423,256153.510690,0.930070,19.404314,13.852278,5.183252,0.075383,0.053160,112.270743,85.785338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.497443,69.537715,76.613949,100.000000,24.076286,25.443038,29.223072,33.723852,21.506329,20.810841,27.959136,1666.259766,26.348580,0.009922,75.373146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.908596,29.417798,138.727166,153.087770,64.718969,60.586651,54.595911,14.442288,137.364753,9.151629,28.107781,26.318695,149.352389,138.835257,147.011529,137.945756,85.309820,137.239553,-0.061515,0.037985,32.025740,-235.607327,125.942618,3.484290,25.757309,10.253000,25.081887,1294.285472,16.386968,255923.053176,0.914412,18.718966,13.853158,5.104288,0.075436,0.052625,112.296488,85.793530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509318,69.556647,76.608230,100.000000,24.073688,25.443038,29.223072,33.790284,21.506329,20.810841,27.950202,1680.908203,26.287096,0.009835,75.385650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.187650,29.318263,138.767467,153.022616,64.724855,60.595010,54.634514,14.442430,137.367511,9.189186,28.297411,26.196847,149.347752,138.887583,147.048056,138.004571,85.335900,137.143383,-0.061497,0.038042,32.025740,-235.608981,125.709934,3.509534,25.733022,10.228947,28.255719,1457.032608,16.457201,256095.656762,0.919884,18.893366,13.978743,5.134959,0.075923,0.052697,112.332865,85.786198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.506745,69.570266,76.601230,100.000000,24.071587,25.443038,29.223072,33.796080,21.506329,20.810841,27.937721,1673.583984,26.300042,0.009877,75.384576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.684049,29.311956,138.745767,152.993534,64.751816,60.597277,54.617221,14.442859,137.529906,9.188898,28.322082,26.253154,149.345685,138.909932,147.073815,137.973707,85.377050,137.222657,-0.061452,0.038065,32.025740,-235.607246,125.520119,3.534157,25.739044,10.222907,26.150888,1348.922011,16.500949,255999.483542,0.924030,18.949137,13.919210,5.155496,0.078342,0.051993,112.313091,85.799228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.504903,69.521925,76.574874,100.000000,24.070022,25.443038,29.223072,34.220081,21.506329,20.810841,27.930006,1669.921875,26.352961,0.009817,75.383221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.949263,29.363232,138.710516,153.024853,64.783648,60.598796,54.601166,14.435866,137.297860,9.185926,28.336178,26.264679,149.335419,138.853373,147.029589,137.973885,85.266847,137.121474,-0.061426,0.038019,32.025740,-235.616362,125.619669,3.540665,25.764106,10.264521,35.143855,1813.332589,16.828724,256358.585901,0.950259,20.062960,13.846920,5.298966,0.074997,0.052184,112.342967,85.782755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.482483,69.457570,76.551224,100.000000,24.065183,25.443038,29.223072,33.971874,21.506329,20.810841,27.926591,1677.246094,26.308066,0.010056,75.379428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.824385,29.408749,138.702571,153.079940,64.837371,60.596490,54.642208,14.440575,137.333459,9.212446,28.519816,26.239663,149.335716,138.809988,147.030268,137.968001,85.351290,137.209273,-0.061484,0.038051,32.025740,-235.610836,125.547204,3.547015,25.757345,10.253396,31.427514,1620.360984,16.601319,256025.692093,0.931836,19.218466,13.843863,5.199577,0.076402,0.051939,112.372312,85.804434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.505643,69.464953,76.569843,100.000000,24.058829,25.443038,29.223072,33.825704,21.506329,20.810841,27.921389,1680.908203,26.304712,0.009941,75.380587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.846619,29.492382,138.730720,153.136985,64.907835,60.594217,54.596650,14.440433,137.278564,9.229713,28.619032,26.364109,149.355840,138.845507,147.073324,137.916520,85.316335,137.143508,-0.061374,0.038103,32.025740,-235.608855,125.458466,3.567256,25.759635,10.241316,15.116432,780.033584,16.482470,256032.317595,0.922518,18.826885,13.905443,5.147099,0.075134,0.051316,112.412727,85.831001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503537,69.455374,76.577345,100.000000,24.054766,25.443038,29.223072,33.897889,21.506329,20.810841,27.918393,1669.921875,26.311257,0.009827,75.384243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.929655,29.492382,138.720210,153.136985,64.979260,60.592711,54.613278,14.443429,137.253286,9.217984,28.584691,26.385299,149.357914,138.858155,147.070065,137.886432,85.336978,137.082840,-0.061242,0.038110,32.025740,-235.604061,125.818781,3.592780,25.742091,10.273428,17.881548,922.437328,16.539097,256038.496112,0.926453,19.080499,13.863194,5.170764,0.076678,0.051621,112.368310,85.840231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.493346,69.440200,76.576793,100.000000,24.054687,25.443038,29.223072,33.878739,21.506329,20.810841,27.917389,1669.921875,26.339132,0.009839,75.379385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.942288,29.536804,138.732834,153.203259,65.030429,60.594221,54.600121,14.441431,137.326633,9.163528,28.514569,26.340093,149.345319,138.852395,147.046760,137.915237,85.281150,137.177971,-0.061106,0.038121,32.025740,-235.607529,126.016326,3.612243,25.775411,10.274618,40.279877,2078.377925,16.534241,256114.629680,0.926572,19.127026,13.866545,5.167530,0.075214,0.052251,112.323236,85.830455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492048,69.403607,76.550029,100.000000,24.050046,25.443038,29.223072,33.826364,21.506329,20.810841,27.915153,1673.583984,26.350167,0.009901,75.375345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.893534,29.530771,138.707952,153.209132,65.107047,60.595710,54.611310,14.446283,137.338676,9.147025,28.551966,26.275097,149.367882,138.834672,147.035454,137.929379,85.313097,137.190005,-0.061090,0.038042,32.025740,-235.601697,125.353369,3.627662,25.761276,10.304368,54.132446,2792.576294,16.495933,256036.814447,0.923235,18.988660,13.816740,5.151206,0.075836,0.052548,112.258150,85.842836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.484717,69.397107,76.546075,100.000000,24.043072,25.443038,29.223072,34.158936,21.506329,20.810841,27.909848,1677.246094,26.304550,0.009878,75.390261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.608783,29.559563,138.719601,153.206056,65.137562,60.595708,54.638968,14.439148,137.177747,9.126580,28.595826,26.251068,149.377063,138.817885,147.072874,137.861453,85.261885,137.122634,-0.060980,0.038011,32.025740,-235.612590,125.659988,3.622759,25.734717,10.301393,24.786032,1278.010759,16.493606,256129.140223,0.923124,19.012060,13.918293,5.149260,0.075169,0.052359,112.229018,85.838490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.481457,69.402151,76.545387,100.000000,24.039113,25.443038,29.223072,33.837136,21.506329,20.810841,27.906014,1680.908203,26.338357,0.009855,75.381780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.798759,29.605630,138.703871,153.233740,65.152436,60.595646,54.696870,14.442859,137.407491,9.122783,28.740459,26.347855,149.389927,138.917129,147.062517,137.858155,85.313706,137.104144,-0.061075,0.037993,32.025740,-235.608879,125.249112,3.604911,25.716109,10.277052,-3.179258,-163.754495,16.513650,256125.264163,0.924721,19.087197,13.892129,5.157669,0.074846,0.052531,112.205751,85.823893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502149,69.402083,76.552454,100.000000,24.038476,25.443038,29.223072,33.991681,21.506329,20.810841,27.903576,1673.583984,26.289584,0.009846,75.385880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.371097,29.605630,138.720089,153.233740,65.198119,60.594063,54.633428,14.440718,137.514690,9.101769,28.748801,26.387786,149.385531,138.826326,147.054296,138.021112,85.363939,137.155383,-0.060985,0.038000,32.025740,-235.608570,125.327898,3.600775,25.756425,10.309399,14.763107,761.288602,16.643957,256368.106220,0.934821,19.592375,13.910963,5.213301,0.075176,0.052706,112.180551,85.871662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.495687,69.392714,76.537744,100.000000,24.035368,25.443038,29.223072,33.889678,21.506329,20.810841,27.902086,1669.921875,26.350275,0.009902,75.403472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.013630,29.648956,138.727621,153.282677,65.242483,60.595559,54.702933,14.439005,137.444334,9.096659,28.520848,26.349362,149.365214,138.815780,147.066330,137.978329,85.266278,137.151385,-0.060728,0.038002,32.025740,-235.612079,125.677466,3.610574,25.791837,10.310427,56.559445,2912.892927,16.559206,256234.112185,0.926915,19.320177,13.850254,5.175757,0.074752,0.052006,112.147071,85.888501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.486787,69.378414,76.512767,100.000000,24.031703,25.443038,29.223072,34.106416,21.506329,20.810841,27.900728,1669.921875,26.347083,0.009894,75.383178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.954345,29.550514,138.736170,153.277084,65.267659,60.597859,54.618761,14.439719,137.624665,9.087291,28.380999,26.420087,149.372652,138.902048,147.055869,138.018972,85.282144,137.173810,-0.060668,0.038012,32.025740,-235.612509,125.666269,3.637835,25.775393,10.321840,14.919721,769.571268,16.753596,256425.614675,0.943939,20.039140,13.824648,5.260308,0.075718,0.052224,112.126480,85.868108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.476640,69.372419,76.535798,100.000000,24.029074,25.443038,29.223072,33.766944,21.506329,20.810841,27.897860,1680.908203,26.308841,0.010033,75.375456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.972175,29.455638,138.785764,153.209691,65.283535,60.603179,54.624247,14.443287,137.386836,9.083961,28.380828,26.294354,149.382006,138.869136,147.085074,138.090665,85.306841,137.179663,-0.060605,0.038027,32.025740,-235.606654,125.724495,3.673807,25.745733,10.309381,15.217048,784.828812,16.466790,256191.245932,0.919086,19.005641,13.920389,5.135468,0.076196,0.053154,112.083610,85.937189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.505953,69.378482,76.529459,100.000000,24.027252,25.443038,29.223072,33.783129,21.506329,20.810841,27.888996,1680.908203,26.303504,0.009861,75.380186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.007852,29.424927,138.789678,153.168025,65.283298,60.606196,54.677441,14.439005,137.503171,9.102196,28.456897,26.244590,149.401811,138.870744,147.082822,138.018096,85.341774,137.107963,-0.060655,0.038092,32.025740,-235.610119,126.039353,3.686048,25.732066,10.298400,-1.457832,-75.115430,16.490065,256146.706735,0.922458,19.005713,13.915299,5.147080,0.076283,0.052048,112.082710,85.889830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.456168,69.368555,76.506698,100.000000,24.028600,25.443038,29.223072,33.760115,21.506329,20.810841,27.880724,1677.246094,26.313367,0.009810,75.373666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.433381,29.424927,138.767155,153.168025,65.282501,60.604717,54.610328,14.438577,137.404190,9.093513,28.424164,26.330904,149.408785,138.865409,147.117647,138.041462,85.323593,137.103291,-0.060645,0.038100,32.025740,-235.614794,125.897955,3.674132,25.762375,10.311707,23.150622,1194.312232,16.483196,256062.312501,0.921578,18.881193,13.893416,5.145516,0.075042,0.052285,112.031445,85.885506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462955,69.381570,76.507680,100.000000,24.025624,25.443038,29.223072,33.727551,21.506329,20.810841,27.874872,1666.259766,26.351663,0.009806,75.377314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.345028,29.460848,138.767234,153.176973,65.294594,60.604705,54.703823,14.441574,137.430232,9.066183,28.323204,26.371424,149.389686,138.897360,147.138144,137.930700,85.331246,137.197213,-0.060424,0.038035,32.025740,-235.605590,125.932115,3.679884,25.773158,10.288916,52.539701,2705.826258,16.467068,255993.748157,0.919364,18.791206,13.824022,5.138864,0.075309,0.051649,112.035313,85.867902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459535,69.398498,76.518708,100.000000,24.022763,25.443038,29.223072,34.039298,21.506329,20.810841,27.871719,1669.921875,26.337852,0.009818,75.376300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.442314,29.425476,138.762573,153.192353,65.336086,60.606934,54.606595,14.442716,137.157289,9.057001,28.300811,26.295083,149.408066,138.895230,147.144756,137.996381,85.315466,137.223493,-0.060529,0.038042,32.025740,-235.604938,125.684114,3.679884,25.762538,10.294343,13.122284,677.008835,16.723635,256344.820102,0.941717,19.753166,13.839956,5.249694,0.076559,0.053662,112.079720,85.923001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472134,69.413174,76.528703,100.000000,24.022700,25.443038,29.223072,34.096210,21.506329,20.810841,27.867314,1680.908203,26.332280,0.010037,75.374612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.247071,29.375297,138.787723,153.175296,65.380940,60.607669,54.672754,14.439148,137.454773,9.045149,28.338137,26.301911,149.389582,138.859109,147.129271,137.973908,85.258503,137.189237,-0.060839,0.038054,32.025740,-235.611936,125.632577,3.710846,25.704263,10.253198,-1.223653,-63.054705,16.765629,256415.638635,0.943536,19.938478,13.877442,5.267303,0.074568,0.052406,112.051330,85.907205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435755,69.377622,76.506146,100.000000,24.017133,25.443038,29.223072,34.047498,21.506329,20.810841,27.861195,1673.583984,26.288935,0.010040,75.389349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.866168,29.375297,138.775304,153.175296,65.414982,60.608392,54.577743,14.440433,137.337238,9.019174,28.479401,26.219215,149.408102,138.927463,147.143266,137.930862,85.291646,137.260878,-0.060770,0.037990,32.025740,-235.615226,125.861305,3.730863,25.777034,10.274366,28.195393,1455.434199,16.719879,256358.679960,0.941479,19.738630,13.905849,5.247747,0.074940,0.052081,112.056997,85.957029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463454,69.420271,76.547046,100.000000,24.018945,25.443038,29.223072,34.162492,21.506329,20.810841,27.854205,1669.921875,26.352781,0.009947,75.384908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.488494,29.395862,138.723849,153.169703,65.467298,60.609105,54.597412,14.436151,137.334918,8.958726,28.616591,26.128517,149.421664,138.816852,147.096630,137.837595,85.310777,137.090091,-0.060794,0.037901,32.025740,-235.614770,125.315826,3.793015,25.713459,10.267712,29.095420,1501.352141,16.809075,256502.336221,0.947650,20.019010,13.946353,5.287741,0.075746,0.053445,112.004370,85.928090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468715,69.401865,76.529318,100.000000,24.012274,25.443038,29.223072,33.825046,21.506329,20.810841,27.848341,1669.921875,26.342071,0.010044,75.379939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.185090,29.470994,138.726856,153.214165,65.507972,60.606052,54.608470,14.446141,137.208274,8.935756,28.745233,26.151989,149.397353,138.858086,147.088645,137.843184,85.358543,137.113629,-0.060896,0.037910,32.025740,-235.602330,125.421100,3.793474,25.712485,10.226964,36.396310,1877.704893,16.527567,256104.642371,0.926120,18.977336,13.947627,5.165430,0.075517,0.052708,111.938400,85.917997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471229,69.424310,76.519938,100.000000,24.006228,25.443038,29.223072,34.017681,21.506329,20.810841,27.846638,1666.259766,26.307056,0.009897,75.384951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
