OSU 80 Ton Compressor Load Stand
26.786061,29.589452,138.706762,153.284075,65.562784,60.599183,54.596268,14.441717,137.283935,8.911828,28.921230,26.227972,149.412076,138.749458,147.067953,137.811217,85.335182,137.013546,-0.061064,0.037926,32.025740,-235.610348,125.526645,3.804436,25.702911,10.230876,14.094129,727.286075,16.695211,256322.961553,0.939860,19.631111,13.846426,5.237136,0.078427,0.052359,111.908206,85.869392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452016,69.449940,76.551096,100.000000,24.000347,25.443038,29.223072,34.189882,21.506329,20.810841,27.842316,1680.908203,26.300673,0.009998,75.380919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.895251,29.701331,138.679114,153.377756,65.580339,60.592367,54.599508,14.439148,137.147184,8.886593,28.996261,26.214682,149.424367,138.699286,147.076847,137.863409,85.268915,137.105168,-0.061206,0.037917,32.025740,-235.615694,125.547408,3.818279,25.707293,10.246130,5.246657,270.722234,16.836857,256493.637636,0.951350,20.220045,13.809976,5.297933,0.076543,0.052534,111.945146,85.878510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483293,69.482047,76.542607,100.000000,23.997881,25.443038,29.223072,33.887646,21.506329,20.810841,27.843736,1680.908203,26.299411,0.010105,75.377715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.725245,29.701331,138.671605,153.377756,65.578635,60.590077,54.557734,14.441146,137.398587,8.903304,29.033547,26.162101,149.444620,138.707664,147.067420,137.833463,85.288950,137.035503,-0.061481,0.037920,32.025740,-235.607815,125.590849,3.836181,25.721789,10.253721,25.570865,1320.441262,16.565347,256220.608880,0.929107,19.325217,13.785214,5.178319,0.075429,0.051976,111.994260,85.890796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483406,69.522434,76.565733,100.000000,23.992255,25.443038,29.223072,33.822488,21.506329,20.810841,27.845501,1666.259766,26.311636,0.009855,75.378942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.892296,29.770708,138.647312,153.437880,65.547606,60.586215,54.640429,14.447996,137.265371,8.902532,29.112035,26.246921,149.435344,138.716477,147.024565,137.889858,85.355936,137.026192,-0.061599,0.037919,32.025740,-235.604069,125.229286,3.840975,25.712774,10.217624,55.187152,2845.469114,16.517456,256281.980110,0.925205,19.254897,13.895536,5.156268,0.075738,0.052362,112.042271,85.841667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.450439,69.562124,76.557657,100.000000,23.986566,25.443038,29.223072,33.917853,21.506329,20.810841,27.846046,1666.259766,26.283815,0.009827,75.378669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.919435,29.837344,138.630371,153.460811,65.504449,60.581583,54.627771,14.442430,137.445797,8.876131,29.113167,26.242330,149.462806,138.695207,147.060113,137.786832,85.308918,136.980796,-0.061547,0.037914,32.025740,-235.611431,124.967561,3.853253,25.738088,10.238197,54.906695,2831.664669,16.592499,256349.846935,0.932131,19.538825,13.842005,5.188787,0.075231,0.052404,112.105401,85.850879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445554,69.574676,76.567792,100.000000,23.978537,25.443038,29.223072,33.930447,21.506329,20.810841,27.846416,1673.583984,26.263494,0.009958,75.385778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.233233,29.862573,138.688529,153.487658,65.471580,60.578523,54.622253,14.440433,137.101398,8.877076,28.957167,26.279642,149.438281,138.714475,147.042762,137.872190,85.355574,137.081966,-0.061342,0.037921,32.025740,-235.611305,125.688520,3.835076,25.739567,10.264864,12.131536,625.714425,16.517762,256213.882649,0.924688,19.329199,13.770540,5.155652,0.075745,0.052444,112.083844,85.845378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.449080,69.570314,76.539996,100.000000,23.974387,25.443038,29.223072,33.801269,21.506329,20.810841,27.845087,1680.908203,26.304225,0.009913,75.384013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.936874,29.788259,138.714643,153.467803,65.450920,60.573930,54.606982,14.442288,137.441078,8.875674,28.826112,26.301802,149.474038,138.813827,147.066422,137.861496,85.312447,137.129365,-0.061316,0.037899,32.025740,-235.612881,125.446126,3.832995,25.761276,10.256371,15.029164,775.383666,16.506052,256277.817595,0.923998,19.350635,13.795724,5.149825,0.075586,0.052338,112.050686,85.892287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.460729,69.594415,76.582474,100.000000,23.973714,25.443038,29.223072,34.155856,21.506329,20.810841,27.844981,1680.908203,26.309093,0.009863,75.380698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.626905,29.788259,138.703684,153.467803,65.426816,60.569279,54.585625,14.437721,137.298407,8.855076,28.849001,26.185316,149.488630,138.910029,147.115749,137.867360,85.310364,137.036975,-0.061416,0.037926,32.025740,-235.613200,125.985205,3.855082,25.747194,10.270976,28.492269,1470.546433,16.821650,256637.920738,0.949762,20.529787,13.797723,5.286749,0.075557,0.052115,112.024142,85.874727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.477081,69.607443,76.568842,100.000000,23.973159,25.443038,29.223072,33.788597,21.506329,20.810841,27.840458,1669.921875,26.300349,0.010007,75.384141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.687417,29.746577,138.676972,153.420262,65.386051,60.563169,54.710383,14.441431,137.246222,8.839843,28.915190,26.257900,149.484766,138.856812,147.156097,137.926646,85.342127,137.092106,-0.061547,0.037941,32.025740,-235.607529,125.599455,3.876086,25.728046,10.237638,20.738022,1067.892581,16.500211,256196.864969,0.923483,19.272524,13.863636,5.149619,0.077904,0.051850,112.037173,85.895478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468293,69.596166,76.576642,100.000000,23.969115,25.443038,29.223072,33.959745,21.506329,20.810841,27.836935,1666.259766,26.337599,0.009816,75.382471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.964794,29.768789,138.677101,153.416906,65.337022,60.556307,54.579246,14.436151,137.097607,8.842617,28.940242,26.236213,149.487448,138.730806,147.131338,137.858619,85.329450,137.036058,-0.061560,0.037897,32.025740,-235.612320,125.498401,3.819138,25.732571,10.280676,43.107722,2225.140967,16.637365,256359.991579,0.935190,19.790636,13.821298,5.209155,0.075898,0.052158,112.092897,85.857960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475374,69.611134,76.596772,100.000000,23.963221,25.443038,29.223072,33.927453,21.506329,20.810841,27.834864,1680.908203,26.300331,0.009963,75.383297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.937826,29.809922,138.690550,153.447109,65.297471,60.550993,54.708365,14.440290,137.064972,8.828555,28.975461,26.221509,149.519380,138.856488,147.126763,137.916541,85.420880,137.037258,-0.061589,0.037903,32.025740,-235.614389,125.739609,3.786623,25.745445,10.279144,30.920966,1592.316165,16.604619,256234.274662,0.930621,19.647440,13.816046,5.196343,0.075434,0.053230,112.128643,85.878890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457521,69.627324,76.618340,100.000000,23.957891,25.443038,29.223072,33.778382,21.506329,20.810841,27.833870,1680.908203,26.312934,0.009965,75.379658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.927727,29.809922,138.706891,153.447109,65.282208,60.544898,54.650247,14.443715,137.350327,8.836658,29.049862,26.383473,149.513188,138.777793,147.164394,137.829349,85.388664,137.115611,-0.061531,0.037891,32.025740,-235.605573,125.616096,3.765225,25.801069,10.297787,-3.616274,-186.422847,16.479340,256072.614667,0.922623,19.206614,13.801772,5.142895,0.076151,0.052401,112.159068,85.868272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459892,69.641318,76.617901,100.000000,23.956718,25.443038,29.223072,33.780431,21.506329,20.810841,27.833863,1677.246094,26.346741,0.009804,75.456897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.807271,29.834876,138.725348,153.483743,65.260818,60.540310,54.605895,14.441289,137.382550,8.817135,28.705790,26.279199,149.535830,138.852907,147.167277,137.944105,85.419201,137.091637,-0.061381,0.037924,32.025740,-235.607019,125.513654,3.760678,25.810733,10.313600,-2.329029,-120.161513,16.492693,255997.333678,0.921438,19.292602,13.710919,5.148543,0.075927,0.052307,112.179215,85.844625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.464693,69.657741,76.631465,100.000000,23.953151,25.443038,29.223072,33.788203,21.506329,20.810841,27.832934,1677.246094,26.343928,0.009812,75.460767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.810115,29.735608,138.717044,153.470319,65.219598,60.540310,54.719138,14.434296,137.530659,8.799527,28.704130,26.266358,149.540178,138.856547,147.172400,137.894249,85.380559,137.201525,-0.061284,0.037882,32.025740,-235.619075,125.187197,3.773558,25.771571,10.292558,25.499754,1312.885145,16.496803,256012.929842,0.922693,19.309408,13.780808,5.151081,0.075491,0.051847,112.210126,85.849987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459061,69.643393,76.648824,100.000000,23.950302,25.443038,29.223072,33.837578,21.506329,20.810841,27.827314,1669.921875,26.348832,0.009836,75.378226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.815171,29.649505,138.774520,153.410475,65.131147,60.542574,54.584009,14.443287,137.199536,8.786906,28.762582,26.296466,149.583741,138.928681,147.202745,137.946266,85.411956,137.140159,-0.061274,0.037874,32.025740,-235.610902,125.789922,3.783883,25.739008,10.290359,52.351427,2702.048200,16.551961,256048.799092,0.927835,19.535203,13.738745,5.174915,0.076124,0.052867,112.222802,85.858564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.461802,69.638661,76.665315,100.000000,23.950259,25.443038,29.223072,33.829662,21.506329,20.810841,27.825154,1673.583984,26.310337,0.009869,75.379487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.371290,29.653344,138.769120,153.409915,65.062084,60.543312,54.691164,14.443001,137.353209,8.770777,28.807782,26.304140,149.567271,138.855110,147.183941,137.920882,85.401948,137.164849,-0.061300,0.037841,32.025740,-235.607267,125.314355,3.757564,25.763385,10.302980,14.632024,753.732484,16.545729,256017.278425,0.925579,19.431187,13.830203,5.174056,0.075730,0.052219,112.222580,85.868518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.451701,69.618599,76.696373,100.000000,23.949656,25.443038,29.223072,33.815625,21.506329,20.810841,27.818820,1677.246094,26.325303,0.009908,75.385675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.914605,29.695847,138.757828,153.439278,64.967704,60.538772,54.595006,14.449280,137.483864,8.788908,28.853946,26.241708,149.547014,138.891979,147.161720,137.949652,85.354548,137.177168,-0.061426,0.037825,32.025740,-235.603601,125.561456,3.749574,25.769173,10.278747,12.421154,640.971969,16.544487,255926.250865,0.927518,19.336639,13.769314,5.175224,0.074992,0.052843,112.195164,85.887935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.418778,69.597722,76.678534,100.000000,23.945267,25.443038,29.223072,33.749515,21.506329,20.810841,27.815188,1684.570312,26.350726,0.009886,75.380391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.689158,29.695847,138.724289,153.439278,64.927586,60.534192,54.616805,14.441574,137.452623,8.773890,28.979469,26.289555,149.533475,138.813114,147.197319,137.890607,85.344383,137.107757,-0.061528,0.037870,32.025740,-235.608204,125.309012,3.754485,25.780171,10.287762,4.693364,242.096175,16.745341,256204.504755,0.942259,20.086526,13.791189,5.262129,0.075717,0.052954,112.214563,85.899363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437207,69.633167,76.728370,100.000000,23.938243,25.443038,29.223072,33.754460,21.506329,20.810841,27.814301,1677.246094,26.332262,0.009984,75.376223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.894092,29.743287,138.714803,153.478429,64.929296,60.528101,54.584280,14.441431,137.190490,8.794327,29.066347,26.219727,149.524206,138.752281,147.214327,137.943596,85.346326,137.079863,-0.061678,0.037860,32.025740,-235.609980,125.135758,3.751934,25.742235,10.262736,25.752228,1329.159859,16.499825,255948.274429,0.923745,19.217180,13.844509,5.155485,0.074801,0.052655,112.178089,85.873200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421685,69.605610,76.713455,100.000000,23.935628,25.443038,29.223072,33.865553,21.506329,20.810841,27.813857,1666.259766,26.314827,0.009795,75.382377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.800503,29.835425,138.752920,153.527089,64.919499,60.522769,54.617438,14.446569,137.328175,8.793445,29.048777,26.237859,149.525961,138.866366,147.195883,137.899351,85.372974,137.085001,-0.061620,0.037847,32.025740,-235.603045,125.681440,3.764980,25.765927,10.255885,52.944085,2730.964879,16.597129,256071.517642,0.931586,19.593792,13.821314,5.197777,0.075939,0.052432,112.129207,85.898208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431907,69.661493,76.731731,100.000000,23.934012,25.443038,29.223072,33.752201,21.506329,20.810841,27.811760,1666.259766,26.324203,0.009895,75.375490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.964919,29.853249,138.745046,153.576588,64.904569,60.522008,54.588999,14.447711,137.456144,8.797720,28.995309,26.327529,149.531996,138.859492,147.195835,137.938140,85.340962,137.117321,-0.061741,0.037835,32.025740,-235.602721,125.442249,3.739203,25.780875,10.269371,14.472358,746.902917,16.504892,255958.010042,0.924622,19.298783,13.805961,5.157817,0.076252,0.052103,112.064915,85.887796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422304,69.655629,76.747967,100.000000,23.932060,25.443038,29.223072,33.807510,21.506329,20.810841,27.814129,1680.908203,26.324636,0.009905,75.377945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.878447,29.853249,138.737491,153.576588,64.883426,60.518939,54.611532,14.439434,137.367946,8.784841,28.925133,26.255089,149.562510,138.776293,147.216906,137.998640,85.375938,137.130429,-0.062105,0.037813,32.025740,-235.613121,125.911048,3.733680,25.771517,10.247825,4.968953,256.336550,16.552287,256029.073205,0.927620,19.547059,13.781783,5.177251,0.079591,0.052487,112.061290,85.892210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420342,69.669026,76.776303,100.000000,23.926539,25.443038,29.223072,33.711827,21.506329,20.810841,27.813600,1680.908203,26.352745,0.009934,75.379428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.779986,29.834602,138.762909,153.574630,64.865492,60.512851,54.630441,14.439576,137.197133,8.745994,28.951982,26.290968,149.592457,138.841052,147.195475,138.007910,85.283862,137.260838,-0.062307,0.037807,32.025740,-235.614775,125.312398,3.712011,25.761348,10.238125,3.522358,181.647239,16.478688,255977.499818,0.922128,19.290866,13.829332,5.145391,0.077834,0.053184,112.045486,85.903632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431877,69.669765,76.786200,100.000000,23.927220,25.443038,29.223072,33.748349,21.506329,20.810841,27.811148,1680.908203,26.339799,0.009803,75.377433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.901462,29.827198,138.760446,153.552817,64.860069,60.508304,54.586857,14.438720,137.512202,8.735695,28.907000,26.190700,149.596154,138.820565,147.206807,137.951478,85.408982,137.085967,-0.062271,0.037827,32.025740,-235.614651,125.613386,3.708577,25.781019,10.245788,27.479337,1418.234854,16.515910,255977.490323,0.924848,19.434817,13.800656,5.161663,0.076311,0.052264,112.075567,85.937053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416816,69.674218,76.809686,100.000000,23.924423,25.443038,29.223072,33.793241,21.506329,20.810841,27.809478,1666.259766,26.358190,0.009826,75.380936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.391221,29.811842,138.732647,153.558130,64.852330,60.505199,54.585515,14.448424,137.337712,8.711075,28.877187,26.347573,149.584640,138.876727,147.238336,138.007631,85.344239,137.180556,-0.062315,0.037841,32.025740,-235.601190,125.609874,3.723707,25.802980,10.249267,46.136431,2381.203846,16.559424,256095.844433,0.928000,19.580521,13.955392,5.181590,0.075494,0.053017,112.166573,85.952167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412543,69.665381,76.825373,100.000000,23.918880,25.443038,29.223072,33.721603,21.506329,20.810841,27.808066,1666.259766,26.335003,0.009851,75.379411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.289093,29.757272,138.752341,153.544427,64.828173,60.502098,54.580067,14.444286,137.256104,8.692919,28.782213,26.321668,149.587260,138.934915,147.259260,137.938953,85.407213,137.253957,-0.062297,0.037869,32.025740,-235.602715,125.368013,3.741273,25.776475,10.233365,15.311716,790.350590,16.503350,255863.756390,0.924203,19.370417,13.746239,5.158100,0.076441,0.051937,112.218199,85.938950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416235,69.649976,76.817778,100.000000,23.915093,25.443038,29.223072,34.000379,21.506329,20.810841,27.805910,1680.908203,26.346020,0.009904,75.384994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.415413,29.757272,138.793036,153.544427,64.794841,60.499066,54.618744,14.442002,137.445042,8.686606,28.777938,26.309476,149.603025,138.968457,147.227421,137.970732,85.348995,137.257387,-0.062391,0.037923,32.025740,-235.611696,125.522036,3.753370,25.809976,10.249989,16.150802,833.071713,16.729975,256209.396035,0.943109,20.211317,13.856446,5.256773,0.075182,0.052534,112.264513,85.907231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412280,69.641871,76.842114,100.000000,23.916243,25.443038,29.223072,34.066677,21.506329,20.810841,27.801876,1677.246094,26.388283,0.010040,75.374774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.873189,29.713671,138.816205,153.520936,64.771494,60.494503,54.581514,14.437864,137.450383,8.668277,28.655668,26.327591,149.613571,138.882199,147.240284,138.004242,85.488137,137.148774,-0.062276,0.037895,32.025740,-235.613221,125.728046,3.739487,25.818234,10.268866,27.701864,1429.859649,16.774881,256149.741038,0.946909,20.329679,13.828736,5.277943,0.074965,0.052407,112.296342,85.909468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.424215,69.643010,76.872776,100.000000,23.916224,25.443038,29.223072,34.004549,21.506329,20.810841,27.798017,1666.259766,26.380277,0.009980,75.385113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.920311,29.620164,138.819050,153.499963,64.741895,60.494548,54.690245,14.443429,137.587026,8.662824,28.473919,26.366619,149.612534,139.001292,147.221709,138.072228,85.466181,137.195803,-0.062339,0.037840,32.025740,-235.607002,125.689396,3.729463,25.829431,10.249790,20.597810,1061.063014,16.719329,256124.823992,0.941395,20.115860,13.888603,5.254244,0.075997,0.052650,112.357276,85.913586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435124,69.643954,76.861296,100.000000,23.916090,25.443038,29.223072,33.764205,21.506329,20.810841,27.795678,1669.921875,26.376689,0.009968,75.380706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.956989,29.520899,138.822318,153.430330,64.715950,60.494567,54.606772,14.443715,137.482221,8.650534,28.450159,26.338965,149.612424,139.005504,147.253238,138.100709,85.467448,137.257141,-0.062465,0.037967,32.025740,-235.611290,126.018609,3.742507,25.833451,10.277287,10.452272,539.255009,16.511329,255654.180323,0.924850,19.304005,13.697275,5.165602,0.075407,0.053226,112.338736,85.929108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419225,69.637607,76.860518,100.000000,23.914288,25.443038,29.223072,33.720591,21.506329,20.810841,27.787771,1666.259766,26.392196,0.009909,75.375311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.878862,29.499237,138.855423,153.392857,64.677408,60.494602,54.628043,14.442430,137.450701,8.656125,28.510974,26.260360,149.606681,138.985571,147.249003,138.045315,85.466427,137.268589,-0.062454,0.037968,32.025740,-235.607674,125.335158,3.730756,25.805324,10.263079,58.736102,3029.140881,16.486420,255582.467612,0.921079,19.131996,13.741830,5.156666,0.075459,0.051599,112.387564,85.922793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431221,69.633410,76.871835,100.000000,23.913421,25.443038,29.223072,33.696510,21.506329,20.810841,27.779856,1673.583984,26.418989,0.009873,75.449218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.877121,29.499237,138.866623,153.392857,64.620710,60.495390,54.652041,14.442288,137.453009,8.662514,28.586267,26.397477,149.588290,138.974795,147.231323,138.093251,85.457848,137.282485,-0.062417,0.037963,32.025740,-235.601283,125.524443,3.739132,25.814754,10.287925,15.768829,812.873631,16.465957,255487.698936,0.920923,18.971703,13.770031,5.149771,0.075680,0.052618,112.415218,85.917475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410301,69.605023,76.845058,100.000000,23.917556,25.443038,29.223072,33.726906,21.506329,20.810841,27.774951,1680.908203,26.364807,0.009882,75.452849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.296591,29.528852,138.849285,153.407119,64.569475,60.497679,54.622896,14.440718,137.424636,8.652790,28.521820,26.304130,149.592257,138.996127,147.233777,138.007259,85.404110,137.221169,-0.062129,0.037951,32.025740,-235.613470,125.951817,3.751058,25.859794,10.296255,3.499333,180.484759,16.502304,255518.893143,0.923356,19.080114,13.776551,5.165971,0.074837,0.052125,112.389167,85.954176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411729,69.605619,76.855805,100.000000,23.916768,25.443038,29.223072,33.717552,21.506329,20.810841,27.772134,1673.583984,26.393872,0.009860,75.447709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.898134,29.540643,138.854900,153.456337,64.556717,60.500721,54.590780,14.440433,137.764627,8.644256,28.481706,26.309530,149.605624,139.065038,147.249849,138.136052,85.440915,137.275569,-0.062045,0.037966,32.025740,-235.611632,125.261207,3.769150,25.839383,10.330026,26.504268,1367.812303,16.504105,255532.605454,0.923026,19.083015,13.791802,5.166722,0.075195,0.052396,112.405507,85.960827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.436710,69.598630,76.876109,100.000000,23.915543,25.443038,29.223072,34.025182,21.506329,20.810841,27.768285,1673.583984,26.389545,0.009819,75.372072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.879244,29.523642,138.851805,153.457456,64.556511,60.503759,54.694785,14.439862,137.473955,8.624466,28.534972,26.377508,149.612777,139.041238,147.255498,138.052362,85.479236,137.234841,-0.062155,0.037931,32.025740,-235.611876,125.869218,3.795504,25.796940,10.288988,53.067020,2733.435148,16.767212,255963.107654,0.945269,20.088545,13.816089,5.280125,0.076024,0.052020,112.470366,85.921342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.429161,69.597310,76.871604,100.000000,23.913839,25.443038,29.223072,33.699005,21.506329,20.810841,27.765007,1666.259766,26.336662,0.010019,75.379871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.377415,29.523642,138.867396,153.457456,64.611753,60.508363,54.582736,14.439291,137.638619,8.617092,28.517847,26.284673,149.619916,139.074530,147.254271,138.091884,85.448450,137.282263,-0.062132,0.037906,32.025740,-235.614571,125.687868,3.806744,25.811364,10.320524,15.028122,775.674286,16.497124,255591.039241,0.923474,19.089406,13.805415,5.162250,0.075715,0.051957,112.438913,85.921928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442358,69.578537,76.883309,100.000000,23.915172,25.443038,29.223072,33.699345,21.506329,20.810841,27.760476,1680.908203,26.363347,0.009857,75.382147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.949772,29.530771,138.904599,153.442914,64.653316,60.514515,54.575709,14.440433,137.641069,8.592397,28.469052,26.343642,149.615756,139.006802,147.262297,138.068579,85.398853,137.316379,-0.062171,0.037882,32.025740,-235.611142,126.034580,3.800551,25.814195,10.305721,19.715829,1017.760651,16.505474,255560.943160,0.922412,19.103881,13.747531,5.165763,0.076885,0.052291,112.419253,85.923262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434491,69.566521,76.868605,100.000000,23.916445,25.443038,29.223072,33.964657,21.506329,20.810841,27.755613,1680.908203,26.392196,0.009906,75.374689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.918467,29.523916,138.929166,153.434804,64.698543,60.519085,54.655672,14.443429,137.715814,8.613661,28.426369,26.343553,149.618734,139.108440,147.276338,138.152250,85.392903,137.332925,-0.062239,0.037927,32.025740,-235.608145,125.988792,3.784702,25.847281,10.336390,-4.352401,-224.348742,16.734374,255909.482162,0.943046,19.946463,13.801094,5.264632,0.075688,0.052683,112.379478,85.929126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434008,69.576416,76.897168,100.000000,23.917862,25.443038,29.223072,33.672432,21.506329,20.810841,27.751485,1677.246094,26.391925,0.009956,75.374254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.782045,29.483059,138.928561,153.418025,64.745783,60.523680,54.626143,14.437578,137.641973,8.638797,28.397241,26.376687,149.612314,139.091466,147.259608,138.171661,85.425790,137.260309,-0.062410,0.037939,32.025740,-235.613179,125.909193,3.754921,25.842917,10.322417,17.519484,903.547036,16.481076,255657.951046,0.922036,18.993577,13.867075,5.154203,0.076839,0.052263,112.300682,85.893981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415368,69.544910,76.872766,100.000000,23.920546,25.443038,29.223072,33.677423,21.506329,20.810841,27.747595,1666.259766,26.415815,0.009805,75.375038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.042997,29.453170,138.968883,153.387544,64.798892,60.528292,54.586152,14.442430,137.691117,8.659259,28.331417,26.270432,149.634063,139.133942,147.256261,138.142288,85.395616,137.345475,-0.062507,0.037898,32.025740,-235.606531,125.615465,3.732773,25.808750,10.303863,56.855387,2934.398799,16.497820,255697.048575,0.921878,19.038819,13.880971,5.161110,0.076245,0.052805,112.250046,85.885405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426255,69.565343,76.906494,100.000000,23.920756,25.443038,29.223072,33.738065,21.506329,20.810841,27.741725,1669.921875,26.394666,0.009836,75.368066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.893280,29.453170,138.918169,153.387544,64.855578,60.532899,54.606997,14.440004,137.598637,8.682067,28.460537,26.335904,149.642674,139.171104,147.284337,138.147522,85.442584,137.407040,-0.062444,0.037942,32.025740,-235.614021,125.970846,3.753937,25.804314,10.286212,12.716801,656.084203,16.558379,255730.193835,0.927340,19.225536,13.813210,5.187377,0.078512,0.052418,112.200725,85.890405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431510,69.544027,76.919777,100.000000,23.924148,25.443038,29.223072,33.590300,21.506329,20.810841,27.736134,1684.570312,26.387796,0.009937,75.376700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.689259,29.447138,138.909038,153.373841,64.914305,60.537479,54.664191,14.445855,137.671661,8.668010,28.531818,26.230648,149.637858,139.080930,147.286368,138.122244,85.375627,137.272830,-0.062417,0.037943,32.025740,-235.603759,125.866891,3.796932,25.814880,10.299662,6.177660,318.383895,16.444739,255608.606440,0.918514,18.761117,13.884282,5.138812,0.075338,0.053028,112.220762,85.854833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.424587,69.559939,76.928285,100.000000,23.921759,25.443038,29.223072,33.657004,21.506329,20.810841,27.731407,1677.246094,26.385687,0.009848,75.372294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.791861,29.509383,138.924968,153.401246,64.936125,60.540508,54.588176,14.445427,137.276858,8.679552,28.676142,26.248575,149.630449,139.140538,147.259498,138.098998,85.464223,137.258853,-0.062512,0.037975,32.025740,-235.606147,125.900889,3.790893,25.800672,10.274185,26.815530,1383.941707,16.508884,255665.393994,0.923663,19.010021,13.866866,5.165535,0.076370,0.053048,112.137493,85.841163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400715,69.523201,76.900478,100.000000,23.919165,25.443038,29.223072,33.758540,21.506329,20.810841,27.726890,1673.583984,26.331758,0.009800,75.383672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.854477,29.610018,138.930798,153.460532,64.956999,60.545833,54.650975,14.446569,137.611085,8.681736,28.751374,26.289514,149.619212,139.087860,147.228406,138.187497,85.481671,137.353695,-0.062706,0.037994,32.025740,-235.605659,125.810336,3.783119,25.807307,10.259364,26.694164,1376.094970,16.600799,255870.880869,0.930242,19.344914,13.869386,5.204679,0.075901,0.052365,112.094711,85.850867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412107,69.530440,76.951440,100.000000,23.923278,25.443038,29.223072,33.709031,21.506329,20.810841,27.724055,1669.921875,26.347390,0.009898,75.369370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.846013,29.646488,138.972640,153.503318,64.971877,60.545088,54.629312,14.446712,137.411671,8.702341,28.680589,26.291769,149.598098,139.092910,147.241159,138.141027,85.443963,137.366244,-0.062685,0.037977,32.025740,-235.602413,126.048038,3.799741,25.809345,10.280983,46.164996,2380.767916,16.559393,255773.245983,0.927944,19.235455,13.774078,5.185342,0.075335,0.052220,112.038727,85.798096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.386136,69.517758,76.939691,100.000000,23.922460,25.443038,29.223072,33.666214,21.506329,20.810841,27.724925,1669.921875,26.397334,0.009895,75.378473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.335367,29.646488,138.922832,153.503318,64.987752,60.545109,54.641986,14.439291,137.601192,8.740027,28.567882,26.352734,149.640201,139.161230,147.248312,138.097263,85.455618,137.336622,-0.062863,0.037983,32.025740,-235.610814,125.668289,3.785850,25.795714,10.273446,13.711365,706.942683,16.537754,255814.754593,0.924900,19.231555,13.802173,5.173469,0.076871,0.053738,112.092755,85.795083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399741,69.497731,76.921830,100.000000,23.925193,25.443038,29.223072,33.662789,21.506329,20.810841,27.723407,1684.570312,26.346164,0.009903,75.379769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.408556,29.609195,138.923441,153.493531,65.024586,60.546644,54.674489,14.448424,137.689102,8.760910,28.556100,26.303552,149.650781,139.062560,147.263116,138.186907,85.433526,137.307394,-0.063026,0.037960,32.025740,-235.600537,125.819044,3.768254,25.793766,10.235420,16.779228,864.603971,16.545926,255884.004736,0.925650,19.282144,13.845905,5.176658,0.075377,0.052295,112.063796,85.825545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410469,69.492681,76.909392,100.000000,23.924507,25.443038,29.223072,33.925432,21.506329,20.810841,27.718914,1680.908203,26.356045,0.009908,75.377075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.569240,29.576290,138.921522,153.465845,65.050662,60.548182,54.647793,14.442145,137.439301,8.744924,28.581851,26.267547,149.648052,139.104375,147.273339,138.118207,85.418245,137.322989,-0.063194,0.037993,32.025740,-235.609266,125.953734,3.797485,25.805684,10.251810,25.689178,1324.364631,16.773366,256172.233064,0.944483,20.140474,13.820030,5.275143,0.075446,0.053309,112.094050,85.816785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401674,69.513366,76.902599,100.000000,23.923855,25.443038,29.223072,33.898296,21.506329,20.810841,27.715721,1673.583984,26.388030,0.009957,75.447078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.379567,29.608098,138.910043,153.456896,65.082818,60.549706,54.587673,14.443287,137.292042,8.739907,28.700208,26.324405,149.649088,139.076235,147.278190,138.135484,85.455913,137.389917,-0.063136,0.038018,32.025740,-235.610902,126.261124,3.806071,25.785148,10.261203,20.989955,1083.295435,16.738832,256131.747327,0.941083,19.979368,13.828087,5.260547,0.080351,0.053686,112.136941,85.857295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387028,69.510761,76.884675,100.000000,23.924783,25.443038,29.223072,33.825543,21.506329,20.810841,27.710933,1666.259766,26.345371,0.009958,75.378073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.887956,29.663490,138.919484,153.488497,65.116686,60.551281,54.617094,14.443287,137.539813,8.732235,28.837185,26.308161,149.656138,138.984464,147.278780,138.099140,85.413740,137.318417,-0.063246,0.038002,32.025740,-235.608778,126.028623,3.795035,25.745319,10.247789,25.953634,1338.750315,16.664585,256035.609790,0.935451,19.675570,13.850857,5.228660,0.077491,0.052101,112.289384,85.919408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409262,69.499778,76.901341,100.000000,23.926000,25.443038,29.223072,33.671253,21.506329,20.810841,27.707860,1669.921875,26.302116,0.009957,75.376555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.753302,29.663490,138.867522,153.488497,65.129790,60.555085,54.622258,14.440433,137.495282,8.701551,28.897968,26.243581,149.634445,139.058004,147.279896,138.052118,85.396403,137.272957,-0.063280,0.038011,32.025740,-235.610162,126.073085,3.778224,25.767767,10.257093,37.214068,1919.408847,16.751806,256137.456600,0.943723,20.027280,13.845318,5.265820,0.076654,0.052247,112.313287,85.990866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407572,69.503485,76.880536,100.000000,23.926096,25.443038,29.223072,33.656049,21.506329,20.810841,27.707192,1680.908203,26.329161,0.010054,75.376717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.779487,29.716413,138.882804,153.525691,65.125904,60.558900,54.606709,14.436865,137.522441,8.721690,28.970042,26.259993,149.619351,138.967573,147.282675,138.063056,85.487079,137.368967,-0.063309,0.038017,32.025740,-235.613076,125.770121,3.758769,25.764323,10.259202,31.474692,1623.848423,16.525686,255930.275934,0.924458,19.229212,13.853167,5.166606,0.075301,0.052622,112.299664,85.980093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.393989,69.520628,76.874176,100.000000,23.920783,25.443038,29.223072,33.734776,21.506329,20.810841,27.706720,1680.908203,26.354115,0.009896,75.373853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.779356,29.765498,138.898056,153.562605,65.107614,60.558929,54.650353,14.438577,137.354505,8.710379,29.103558,26.198517,149.628640,138.944420,147.294277,138.052871,85.492192,137.212336,-0.063230,0.038021,32.025740,-235.611854,125.557769,3.754988,25.740955,10.244579,16.735176,862.714942,16.583253,256043.574366,0.929368,19.454030,13.848672,5.190669,0.075158,0.052059,112.312930,85.975837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379222,69.492992,76.863289,100.000000,23.923908,25.443038,29.223072,33.716202,21.506329,20.810841,27.704403,1673.583984,26.332425,0.009866,75.380135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.183261,29.848313,138.853649,153.602316,65.095320,60.557606,54.622536,14.439148,137.421922,8.732411,29.226153,26.246682,149.660256,138.942374,147.333605,138.012371,85.508215,137.246860,-0.063251,0.038064,32.025740,-235.608343,125.879600,3.768297,25.761817,10.286464,10.996216,567.154518,16.575978,255986.092800,0.928851,19.463165,13.804096,5.186164,0.075541,0.052389,112.343110,85.995112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431616,69.521299,76.885651,100.000000,23.923811,25.443038,29.223072,33.720355,21.506329,20.810841,27.704466,1666.259766,26.351988,0.009861,75.380093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.732765,29.848313,138.818057,153.602316,65.088036,60.555323,54.593906,14.441289,137.373234,8.743856,29.189950,26.278549,149.668508,138.944841,147.305670,138.033906,85.467200,137.326214,-0.063112,0.037792,32.025740,-235.610449,125.909640,3.753562,25.809200,10.295750,58.643081,3026.234683,16.579335,256015.696811,0.928229,19.512470,13.723763,5.186759,0.075531,0.053054,112.308841,86.000948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.396202,69.512876,76.853270,100.000000,23.918837,25.443038,29.223072,34.040343,21.506329,20.810841,27.706339,1677.246094,26.350888,0.009906,75.377791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.769059,29.933323,138.849936,153.659646,65.082240,60.554583,54.614974,14.432584,137.475829,8.731820,29.055598,26.379814,149.678958,138.950041,147.276888,137.944364,85.431144,137.298736,-0.062913,0.037487,32.025740,-235.618828,125.299695,3.741936,25.824075,10.312698,57.026255,2941.664296,16.850552,256405.484974,0.951315,20.600475,13.724325,5.303146,0.076895,0.052841,112.309041,85.955540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.393084,69.506852,76.872412,100.000000,23.915577,25.443038,29.223072,33.751620,21.506329,20.810841,27.708576,1666.259766,26.369730,0.010113,75.380093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.903228,29.934694,138.912930,153.704951,65.074245,60.554601,54.601408,14.446141,137.484810,8.722269,28.749348,26.281127,149.699357,138.990426,147.300396,138.164089,85.472429,137.213369,-0.062952,0.037436,32.025740,-235.605107,125.925587,3.725780,25.782029,10.295606,13.397029,691.249209,16.597080,256116.094308,0.931047,19.673220,13.803450,5.192806,0.077460,0.053275,112.375201,85.982961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408311,69.509207,76.882426,100.000000,23.916399,25.443038,29.223072,33.733031,21.506329,20.810841,27.708090,1684.570312,26.331217,0.009895,75.375959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.906519,29.772354,138.908966,153.667756,65.093875,60.556162,54.645548,14.439719,137.306452,8.747540,28.621163,26.299395,149.708687,138.986458,147.308609,138.166468,85.504956,137.360557,-0.063039,0.037404,32.025740,-235.609732,126.168146,3.717414,25.780514,10.292108,0.104475,5.386278,16.586608,256192.600516,0.929536,19.697510,13.826311,5.186956,0.075422,0.052712,112.346273,85.949498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410615,69.511925,76.856016,100.000000,23.920970,25.443038,29.223072,33.654903,21.506329,20.810841,27.707556,1677.246094,26.355143,0.009954,75.373998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
