OSU 80 Ton Compressor Load Stand
26.887857,29.679668,138.896839,153.574910,65.086425,60.556175,54.594278,14.442573,137.510988,8.778033,28.724002,26.209823,149.723848,139.014341,147.293320,138.134281,85.429827,137.278200,-0.063241,0.037391,32.025740,-235.610145,126.105247,3.724504,25.805270,10.313041,26.708709,1378.274619,16.531273,256069.936964,0.924850,19.474974,13.744022,5.163430,0.075433,0.052310,112.378538,85.916753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.418043,69.557133,76.870670,100.000000,23.920890,25.443038,29.223072,33.643750,21.506329,20.810841,27.699154,1669.921875,26.339637,0.009813,75.376521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.230495,29.679668,138.863464,153.574910,65.053320,60.552362,54.606846,14.434867,137.462913,8.791588,28.856892,26.314361,149.736832,138.914373,147.335311,138.053561,85.403365,137.293184,-0.063322,0.037423,32.025740,-235.613277,125.683933,3.731018,25.778585,10.306171,44.903926,2316.686231,16.522723,255921.913306,0.923628,19.307152,13.782184,5.162651,0.074572,0.052504,112.393979,85.921256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423509,69.587092,76.862873,100.000000,23.917411,25.443038,29.223072,33.643703,21.506329,20.810841,27.693053,1673.583984,26.328404,0.009851,75.378609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.341535,29.698589,138.866752,153.551139,65.050814,60.546981,54.613749,14.439434,137.316137,8.799625,28.886534,26.320877,149.721713,138.953619,147.302996,137.994892,85.462646,137.287956,-0.063372,0.037453,32.025740,-235.611814,126.015470,3.737739,25.787474,10.302800,22.957708,1184.285846,16.526053,255945.331907,0.924961,19.245555,13.817766,5.165783,0.075489,0.052552,112.391407,85.876246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437718,69.583862,76.856079,100.000000,23.916554,25.443038,29.223072,33.985317,21.506329,20.810841,27.691250,1673.583984,26.386101,0.009896,75.375047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.473438,29.741641,138.861069,153.604833,65.059111,60.542464,54.621018,14.439291,137.534673,8.827459,28.898461,26.224409,149.729163,138.879045,147.323426,138.070208,85.473468,137.265449,-0.063278,0.037469,32.025740,-235.609997,126.108980,3.719311,25.763241,10.299572,20.478768,1056.267786,16.820581,256345.086805,0.949289,20.351534,13.851424,5.293970,0.075543,0.052979,112.347346,85.856515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.449593,69.625625,76.846843,100.000000,23.914905,25.443038,29.223072,33.941594,21.506329,20.810841,27.688788,1677.246094,26.314881,0.010051,75.379726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.281457,29.785516,138.816090,153.636155,65.112208,60.534846,54.605939,14.438863,137.514142,8.854341,28.996790,26.287656,149.702578,138.891050,147.300958,137.970037,85.457260,137.204459,-0.063262,0.037495,32.025740,-235.612549,125.334364,3.731650,25.761113,10.298436,26.125771,1347.904841,16.769264,256206.433294,0.944889,20.182132,13.789633,5.271779,0.075938,0.052372,112.341502,85.900188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462072,69.633120,76.861339,100.000000,23.912241,25.443038,29.223072,33.883613,21.506329,20.810841,27.687709,1680.908203,26.377717,0.010020,75.375072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.805842,29.838715,138.819356,153.682019,65.159311,60.531762,54.600981,14.436294,137.365134,8.886533,29.011023,26.254062,149.720697,138.902386,147.287111,137.948237,85.462104,137.223438,-0.063288,0.037517,32.025740,-235.617568,125.691397,3.745686,25.795768,10.301519,8.127786,419.374306,16.709317,256128.983963,0.939805,20.002279,13.768002,5.245298,0.075506,0.052611,112.303896,85.946575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479790,69.610982,76.841537,100.000000,23.909147,25.443038,29.223072,33.999669,21.506329,20.810841,27.687725,1669.921875,26.375950,0.009962,75.446601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.816646,29.838715,138.850903,153.682019,65.199143,60.527216,54.592166,14.443287,137.443875,8.911667,29.106221,26.401563,149.730282,138.906107,147.327217,137.980654,85.477179,137.164318,-0.063419,0.037552,32.025740,-235.607308,125.919959,3.720511,25.797571,10.285545,10.013033,516.731967,16.793464,256259.463866,0.947331,20.370874,13.754911,5.281902,0.075001,0.051338,112.254864,85.940873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.487769,69.618545,76.852239,100.000000,23.910589,25.443038,29.223072,33.728294,21.506329,20.810841,27.688406,1669.921875,26.345353,0.009991,75.455073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.766323,29.880123,138.876674,153.709425,65.236463,60.521138,54.621664,14.446569,137.500438,8.924043,29.011574,26.333860,149.734421,138.934581,147.332512,138.038208,85.542884,137.220164,-0.063404,0.037582,32.025740,-235.605823,125.962237,3.706853,25.813185,10.291278,53.956768,2782.985838,16.557494,255971.075729,0.927849,19.541431,13.759184,5.178698,0.076815,0.052915,112.211079,85.962163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.486063,69.620575,76.840415,100.000000,23.909182,25.443038,29.223072,33.712279,21.506329,20.810841,27.688870,1669.921875,26.385218,0.009915,75.449312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
27.009024,29.878204,138.846884,153.727883,65.256783,60.518127,54.658169,14.434153,137.466449,8.929661,28.928873,26.322257,149.744234,138.960117,147.335492,138.118202,85.514729,137.209218,-0.063372,0.037647,32.025740,-235.614481,126.191623,3.650787,25.798923,10.273482,18.536197,955.422685,16.553659,255928.826213,0.927533,19.523387,13.715703,5.177788,0.075586,0.052622,112.163580,85.939311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488479,69.601820,76.849014,100.000000,23.910066,25.443038,29.223072,33.733139,21.506329,20.810841,27.687891,1680.908203,26.389509,0.009913,75.457136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.922983,29.842006,138.830957,153.700476,65.239329,60.516619,54.622396,14.437864,137.366050,8.954353,28.954186,26.251246,149.750128,138.904937,147.383710,138.033252,85.504337,137.317565,-0.063461,0.037708,32.025740,-235.614854,126.010311,3.650022,25.776674,10.253685,21.369558,1102.185728,16.578320,255892.843599,0.928885,19.648886,13.676833,5.188485,0.075567,0.052244,112.160612,85.940734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.496994,69.600370,76.823285,100.000000,23.908496,25.443038,29.223072,33.599007,21.506329,20.810841,27.686818,1677.246094,26.348291,0.009928,75.381755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.607128,29.842006,138.835283,153.700476,65.220291,60.509756,54.599910,14.442288,137.299542,8.964890,29.052031,26.223020,149.749846,138.855705,147.340739,137.953253,85.513345,137.226983,-0.063519,0.037756,32.025740,-235.608634,125.882739,3.638597,25.740613,10.219914,23.799555,1228.024138,16.466776,255766.991278,0.919363,19.242537,13.699728,5.140759,0.075684,0.052545,112.143255,85.907787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.490043,69.602137,76.821684,100.000000,23.906212,25.443038,29.223072,33.631325,21.506329,20.810841,27.684167,1669.921875,26.356099,0.009796,75.381115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.478246,29.866686,138.813097,153.687892,65.172313,60.498294,54.620893,14.436722,137.412141,8.914067,29.234535,26.124865,149.749320,138.875495,147.382519,137.970504,85.496144,137.132615,-0.063587,0.037719,32.025740,-235.611585,125.820721,3.665447,25.744489,10.227919,19.889918,1025.898008,16.501855,255796.146424,0.922979,19.349391,13.762160,5.156596,0.075829,0.051988,112.192206,85.970013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489469,69.565446,76.822005,100.000000,23.905513,25.443038,29.223072,33.802553,21.506329,20.810841,27.683575,1677.246094,26.350383,0.009839,75.375584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.672898,29.938259,138.798412,153.719214,65.122674,60.489157,54.620695,14.439576,137.351745,8.876676,29.362958,26.167678,149.777637,138.811934,147.388811,137.891217,85.526220,137.094822,-0.063619,0.037722,32.025740,-235.611018,126.266225,3.688226,25.772166,10.243948,15.540040,801.539456,16.642271,255942.067211,0.934890,19.877599,13.709648,5.217973,0.076643,0.052616,112.181063,85.982974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507948,69.571469,76.861447,100.000000,23.901710,25.443038,29.223072,33.885192,21.506329,20.810841,27.685566,1666.259766,26.326294,0.009966,75.380749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.668040,30.012575,138.756747,153.763680,65.096391,60.480008,54.606625,14.440004,137.279444,8.842111,29.370361,26.169244,149.780844,138.845242,147.344765,137.962052,85.493265,137.138182,-0.063613,0.037720,32.025740,-235.610753,126.075431,3.686883,25.770273,10.250782,50.801508,2620.965252,16.696881,256005.410442,0.939236,20.119215,13.681501,5.242534,0.075876,0.052439,112.183479,85.981797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485709,69.554214,76.830210,100.000000,23.896344,25.443038,29.223072,33.785820,21.506329,20.810841,27.685061,1677.246094,26.340863,0.009955,75.375115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.605437,30.077568,138.770248,153.816257,65.074208,60.470842,54.692047,14.436294,137.371181,8.831558,29.398749,26.171868,149.757004,138.771518,147.334959,137.920368,85.485775,137.164345,-0.063661,0.037676,32.025740,-235.615117,125.720603,3.686403,25.762195,10.214198,22.465932,1157.258196,16.608382,255871.585804,0.931998,19.863463,13.633257,5.203724,0.075985,0.052545,112.186886,85.966571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.482501,69.571348,76.843224,100.000000,23.891510,25.443038,29.223072,33.790015,21.506329,20.810841,27.688159,1680.908203,26.345948,0.009967,75.449380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.287189,30.077568,138.749389,153.816257,65.053726,60.460191,54.637030,14.443857,137.397376,8.826827,29.515171,26.142883,149.778730,138.754052,147.333878,137.956289,85.497227,137.074617,-0.063503,0.037659,32.025740,-235.606410,125.688192,3.678892,25.765675,10.253432,2.488550,128.318490,16.608178,255925.837976,0.932452,19.945926,13.687057,5.203110,0.076237,0.052411,112.150547,85.962951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480493,69.580550,76.831332,100.000000,23.889357,25.443038,29.223072,33.823355,21.506329,20.810841,27.691236,1680.908203,26.291442,0.009902,75.454528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.179819,30.132963,138.735763,153.843944,65.025083,60.452611,54.695347,14.439148,137.276136,8.795159,29.555665,26.212245,149.806977,138.814450,147.342770,137.976842,85.523140,136.999224,-0.063351,0.037644,32.025740,-235.610793,125.592930,3.710482,25.799356,10.279198,28.419771,1463.862176,16.637765,255979.807328,0.933330,20.116001,13.707120,5.215860,0.076185,0.052604,112.170559,85.970527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.476477,69.589404,76.823348,100.000000,23.885189,25.443038,29.223072,34.004196,21.506329,20.810841,27.694253,1669.921875,26.394774,0.009898,75.451144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.239975,30.195764,138.753616,153.882259,65.002488,60.445471,54.634313,14.448281,137.496103,8.812254,29.388988,26.341907,149.818993,138.902758,147.347960,137.961854,85.501028,137.104506,-0.063406,0.037630,32.025740,-235.602477,125.971781,3.731411,25.830278,10.283850,18.902892,974.748908,16.778125,256109.233265,0.946099,20.653202,13.652536,5.278213,0.074667,0.051718,112.155423,85.985077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492511,69.619135,76.810063,100.000000,23.881493,25.443038,29.223072,34.077526,21.506329,20.810841,27.695339,1666.259766,26.377861,0.009982,75.451511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.597444,30.155999,138.788382,153.907989,64.968863,60.440123,54.627038,14.432726,137.433805,8.799072,29.171762,26.284443,149.828556,138.896855,147.351453,137.911096,85.509964,137.189344,-0.063427,0.037644,32.025740,-235.619665,126.243059,3.717189,25.805089,10.290737,8.216192,423.733604,16.826750,256152.274372,0.949211,20.890983,13.590366,5.299340,0.075676,0.053124,112.058501,85.989937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489258,69.635808,76.783691,100.000000,23.881388,25.443038,29.223072,34.060360,21.506329,20.810841,27.700003,1666.259766,26.391564,0.010076,75.405544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.647751,30.028206,138.830645,153.846741,64.950251,60.437049,54.590952,14.436437,137.455330,8.786346,29.047118,26.284905,149.844635,138.870956,147.375584,138.017320,85.450051,137.084336,-0.063440,0.037680,32.025740,-235.615791,125.794493,3.719479,25.771481,10.269425,56.553476,2918.560015,16.801303,256156.952367,0.948001,20.851527,13.663104,5.287871,0.075614,0.052621,112.030792,85.982584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492709,69.635522,76.773789,100.000000,23.881338,25.443038,29.223072,33.868916,21.506329,20.810841,27.699675,1677.246094,26.285005,0.010083,75.374041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.731099,30.028206,138.876055,153.846741,64.941669,60.430205,54.626745,14.442573,137.489414,8.819047,28.944542,26.382819,149.857983,138.969355,147.405360,138.134770,85.400324,137.235920,-0.063333,0.037691,32.025740,-235.608838,126.105900,3.713352,25.771535,10.277954,24.163445,1246.187881,16.637801,255885.706958,0.934448,20.207864,13.694944,5.218110,0.076380,0.053201,111.952458,85.948356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.467849,69.592401,76.739604,100.000000,23.883503,25.443038,29.223072,33.843462,21.506329,20.810841,27.695103,1680.908203,26.383252,0.009985,75.377271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.332753,29.934420,138.885066,153.762561,64.910671,60.426378,54.589533,14.441717,137.347185,8.853323,28.842933,26.278815,149.857790,139.065505,147.429940,138.057477,85.502675,137.307053,-0.063194,0.037744,32.025740,-235.611655,126.106838,3.709709,25.787979,10.310805,-3.040684,-156.924928,16.611691,255813.701051,0.932846,19.995592,13.704385,5.209845,0.075847,0.052513,111.893204,85.932149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483000,69.593435,76.775503,100.000000,23.886446,25.443038,29.223072,33.798532,21.506329,20.810841,27.691298,1677.246094,26.332587,0.009904,75.378379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.744353,29.837070,138.868114,153.704951,64.879109,60.424872,54.694373,14.443287,137.325873,8.885402,28.814227,26.298740,149.855890,139.075908,147.437943,138.144611,85.441020,137.402160,-0.063317,0.037794,32.025740,-235.607145,126.244319,3.703168,25.802980,10.320451,16.559647,852.979176,16.575792,255790.405474,0.929047,19.855903,13.826961,5.195299,0.076816,0.052733,111.917204,85.915723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472205,69.592605,76.742024,100.000000,23.888134,25.443038,29.223072,34.012718,21.506329,20.810841,27.690762,1666.259766,26.387544,0.009861,75.379223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.642965,29.787984,138.896792,153.652654,64.835657,60.424859,54.636104,14.434724,137.537788,8.903453,28.841421,26.285629,149.853251,138.996677,147.458163,138.149738,85.521622,137.346421,-0.063299,0.037807,32.025740,-235.618321,125.687870,3.694571,25.782948,10.317873,53.537056,2760.608107,16.751614,255830.632893,0.944318,20.432834,13.758774,5.274233,0.074845,0.053046,111.980429,85.916063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480117,69.597194,76.739486,100.000000,23.884839,25.443038,29.223072,33.805283,21.506329,20.810841,27.685507,1677.246094,26.373246,0.009988,75.373538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.699106,29.787984,138.937815,153.652654,64.809151,60.424102,54.622364,14.439719,137.479042,8.954433,28.848179,26.309954,149.850950,139.021465,147.425747,138.197433,85.544688,137.291996,-0.063330,0.037575,32.025740,-235.615123,125.856349,3.716802,25.776619,10.298328,13.165516,679.043174,16.559293,255578.228799,0.926882,19.642583,13.866089,5.192428,0.075567,0.052267,111.988188,85.915499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485076,69.585132,76.714216,100.000000,23.889749,25.443038,29.223072,33.856809,21.506329,20.810841,27.681930,1680.908203,26.355540,0.009938,75.376342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.666639,29.780032,138.920383,153.633078,64.802544,60.424086,54.587024,14.441431,137.770529,8.969753,28.773616,26.293798,149.843156,139.110205,147.438512,138.112441,85.491608,137.353128,-0.063346,0.037263,32.025740,-235.606713,125.735203,3.743039,25.785707,10.296381,17.540724,905.290755,16.604949,255514.371561,0.931502,19.763401,13.758729,5.213263,0.075237,0.052037,112.032375,85.906829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.486526,69.588243,76.728507,100.000000,23.893183,25.443038,29.223072,33.832543,21.506329,20.810841,27.679257,1677.246094,26.323464,0.009900,75.450138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.777799,29.751239,138.919873,153.640349,64.790011,60.426358,54.615511,14.442430,137.677552,8.972194,28.675227,26.330533,149.819512,139.031047,147.453292,138.166571,85.431989,137.390693,-0.063257,0.037035,32.025740,-235.608327,126.011451,3.752168,25.809850,10.314249,15.583637,803.864415,16.582378,255453.031940,0.929646,19.669260,13.709531,5.203838,0.075045,0.052396,112.101854,85.915655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468582,69.600606,76.709846,100.000000,23.891661,25.443038,29.223072,33.859166,21.506329,20.810841,27.676221,1680.908203,26.392772,0.009865,75.370359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.681729,29.708187,138.938184,153.626926,64.786732,60.429640,54.575395,14.443857,137.744844,8.979001,28.712686,26.304509,149.808954,139.033783,147.419837,138.153819,85.496179,137.426074,-0.063228,0.036983,32.025740,-235.604940,126.031478,3.771388,25.795569,10.307902,27.197707,1403.994479,16.595343,255523.920656,0.931430,19.715732,13.791963,5.209520,0.075150,0.052353,112.079923,85.929727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472409,69.583261,76.703485,100.000000,23.892588,25.443038,29.223072,33.797780,21.506329,20.810841,27.674188,1669.921875,26.327124,0.009894,75.377212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.842375,29.695847,138.909452,153.610426,64.786585,60.431914,54.713097,14.440861,137.769632,8.997360,28.695469,26.267075,149.814108,139.049598,147.450541,138.193849,85.477120,137.318114,-0.063445,0.037230,32.025740,-235.613164,125.813438,3.790173,25.787456,10.283850,47.813296,2461.996174,16.544742,255511.618296,0.926812,19.500814,13.869615,5.187875,0.075144,0.052739,112.133006,85.935519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475965,69.603836,76.692460,100.000000,23.893917,25.443038,29.223072,33.847123,21.506329,20.810841,27.670069,1677.246094,26.350563,0.009843,75.379249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.374539,29.695847,138.961500,153.610426,64.792257,60.431931,54.614813,14.440718,137.721929,9.026357,28.715597,26.332719,149.816154,139.040459,147.474315,138.154591,85.539252,137.440891,-0.063532,0.037439,32.025740,-235.608080,125.792737,3.797293,25.799320,10.294470,14.467934,746.321677,16.588319,255481.630425,0.930987,19.618586,13.822406,5.207241,0.077843,0.052156,112.175126,85.909250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463667,69.599014,76.676612,100.000000,23.895651,25.443038,29.223072,33.758183,21.506329,20.810841,27.667120,1677.246094,26.392520,0.009934,75.379462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.688014,29.719155,138.946205,153.618816,64.803331,60.431943,54.617934,14.436865,137.552840,9.047925,28.785848,26.283546,149.805982,139.105148,147.482789,138.213322,85.509641,137.392800,-0.063571,0.037481,32.025740,-235.613403,126.046675,3.809176,25.830999,10.299518,12.060149,622.081676,16.514245,255408.083115,0.922753,19.337573,13.789642,5.175006,0.076904,0.052916,112.232592,85.873129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475806,69.607414,76.686624,100.000000,23.897250,25.443038,29.223072,34.003063,21.506329,20.810841,27.665638,1680.908203,26.374976,0.009846,75.374322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.679972,29.732592,138.977299,153.634477,64.805145,60.432544,54.584282,14.442716,137.638285,9.050341,28.582958,26.288748,149.797250,139.172179,147.440494,138.221129,85.498735,137.462151,-0.063642,0.037487,32.025740,-235.609186,125.927710,3.794850,25.828457,10.279973,30.076612,1552.355931,16.729213,255617.282257,0.941818,20.123534,13.786443,5.268774,0.075752,0.053308,112.245338,85.858152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479552,69.574212,76.664487,100.000000,23.899406,25.443038,29.223072,33.843024,21.506329,20.810841,27.663344,1669.921875,26.436839,0.009974,75.365373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.746654,29.610018,139.005282,153.622731,64.824413,60.436343,54.615815,14.442145,137.695408,9.048764,28.370490,26.304745,149.822511,139.095705,147.435338,138.313618,85.481691,137.531611,-0.063375,0.037507,32.025740,-235.612370,126.222946,3.778492,25.814934,10.263547,26.133313,1348.050151,16.587127,255481.054969,0.930090,19.619017,13.792974,5.206315,0.075955,0.052023,112.294831,85.910763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.477671,69.582294,76.702019,100.000000,23.902549,25.443038,29.223072,33.844008,21.506329,20.810841,27.660972,1669.921875,26.390320,0.009868,75.378814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.684563,29.535707,139.004402,153.549461,64.845048,60.440940,54.600172,14.438577,137.679419,9.013415,28.514324,26.248873,149.861474,139.129599,147.431729,138.205908,85.510322,137.441526,-0.063299,0.037480,32.025740,-235.613487,126.179078,3.772688,25.782606,10.259437,22.783031,1175.567249,16.593846,255510.316777,0.931002,19.645936,13.837160,5.209050,0.076149,0.052768,112.381926,85.946309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.495744,69.597875,76.739182,100.000000,23.906328,25.443038,29.223072,33.803677,21.506329,20.810841,27.652846,1669.921875,26.351050,0.009937,75.379948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.308523,29.535707,139.034825,153.549461,64.836855,60.440290,54.615577,14.443429,137.786910,9.011457,28.578363,26.309441,149.816783,139.236528,147.467705,138.198210,85.494410,137.436257,-0.063186,0.037504,32.025740,-235.603571,125.780765,3.765310,25.815150,10.254965,42.325130,2183.291703,16.561542,255416.880170,0.927775,19.411681,13.887525,5.197109,0.075743,0.051987,112.417487,85.962171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478887,69.587662,76.707049,100.000000,23.909119,25.443038,29.223072,33.833577,21.506329,20.810841,27.646260,1677.246094,26.323987,0.009918,75.388386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.295021,29.575467,139.011693,153.545826,64.828273,60.440971,54.611770,14.439148,137.611183,9.012093,28.544838,26.290865,149.809708,139.126570,147.446890,138.166875,85.510523,137.511147,-0.063220,0.037509,32.025740,-235.611283,126.433197,3.779345,25.816863,10.246238,31.029743,1600.744142,16.587373,255386.751603,0.930229,19.441354,13.815678,5.209169,0.076221,0.052602,112.454471,85.950176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.477385,69.597784,76.740209,100.000000,23.912592,25.443038,29.223072,34.041226,21.506329,20.810841,27.644178,1680.908203,26.380350,0.009933,75.377237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.248992,29.600146,138.979939,153.590011,64.811461,60.445532,54.593217,14.444143,137.760819,9.007417,28.633138,26.156813,149.811718,139.097539,147.470629,138.261345,85.460410,137.441378,-0.063133,0.037507,32.025740,-235.611189,126.022790,3.774574,25.794271,10.233942,0.859014,44.329343,16.760024,255622.814273,0.944061,20.075172,13.829060,5.284783,0.075054,0.052414,112.511794,85.972984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479996,69.602471,76.754617,100.000000,23.910970,25.443038,29.223072,34.062463,21.506329,20.810841,27.640709,1673.583984,26.389725,0.009993,75.453965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.653776,29.639084,138.970495,153.607070,64.805949,60.447090,54.658929,14.436437,137.621873,8.993776,28.763295,26.266874,149.838169,139.102429,147.468953,138.102394,85.576816,137.516271,-0.063073,0.037511,32.025740,-235.614648,125.675550,3.771692,25.786987,10.260140,10.538374,543.178377,16.766407,255646.040807,0.944746,20.137823,13.848877,5.286617,0.075724,0.052868,112.538567,86.005860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.493947,69.606457,76.774263,100.000000,23.911589,25.443038,29.223072,34.092702,21.506329,20.810841,27.638437,1669.921875,26.328765,0.009975,75.381115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.575557,29.639084,138.976873,153.607070,64.809058,60.447110,54.595053,14.445142,137.722920,8.992945,28.850190,26.309204,149.830823,139.095103,147.426524,138.065140,85.511544,137.330230,-0.062910,0.037465,32.025740,-235.604146,125.714766,3.770431,25.771391,10.273500,55.093452,2842.998845,16.787536,255763.793569,0.946953,20.240598,13.865519,5.294677,0.076022,0.052390,112.509622,86.022468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.470560,69.611717,76.791462,100.000000,23.912887,25.443038,29.223072,33.887866,21.506329,20.810841,27.636952,1666.259766,26.348544,0.010031,75.377246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.706257,29.710106,138.986312,153.646502,64.817592,60.448641,54.609018,14.439862,137.538022,8.995264,28.950181,26.186482,149.808553,139.086715,147.391231,138.142652,85.439452,137.426649,-0.062806,0.037460,32.025740,-235.612040,126.127172,3.745123,25.764900,10.242181,28.569262,1473.888562,16.604973,255435.566624,0.930705,19.596361,13.785043,5.213914,0.077300,0.053426,112.449554,85.986652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.450381,69.594862,76.775431,100.000000,23.913606,25.443038,29.223072,33.929266,21.506329,20.810841,27.637059,1680.908203,26.287763,0.009944,75.376317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.823630,29.798130,138.957963,153.699358,64.831279,60.445556,54.597386,14.444000,137.510617,9.003213,28.959050,26.391230,149.798390,139.047667,147.415340,138.131960,85.524805,137.334965,-0.062512,0.037432,32.025740,-235.603001,126.267059,3.772014,25.785292,10.254803,29.033454,1498.155322,16.640866,255550.350971,0.934704,19.727743,13.761035,5.229500,0.075435,0.053129,112.479004,86.003144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474985,69.602026,76.784690,100.000000,23.916797,25.443038,29.223072,33.920652,21.506329,20.810841,27.637689,1680.908203,26.354097,0.009987,75.380783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.427045,29.850781,138.956310,153.757527,64.864099,60.446309,54.612007,14.443429,137.785275,8.983364,28.774424,26.335593,149.808699,139.112367,147.430252,138.177186,85.504591,137.291625,-0.062381,0.037289,32.025740,-235.606022,125.611406,3.773691,25.837454,10.269209,-2.861662,-147.625092,16.586173,255609.972257,0.929804,19.579401,13.879408,5.204260,0.076364,0.052040,112.399691,86.003300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465487,69.607890,76.810781,100.000000,23.913901,25.443038,29.223072,33.797088,21.506329,20.810841,27.636039,1669.921875,26.391889,0.009867,75.369839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.793754,29.767418,138.983960,153.745502,64.891169,60.448600,54.600405,14.444000,137.593153,8.999056,28.665481,26.356469,149.843807,139.174282,147.438401,138.269677,85.547485,137.396507,-0.062265,0.037157,32.025740,-235.609698,126.168837,3.774518,25.810228,10.322471,8.620533,444.803546,16.534342,255500.172319,0.925842,19.471142,13.750048,5.180431,0.077310,0.052360,112.401781,86.001381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492634,69.608049,76.831480,100.000000,23.915539,25.443038,29.223072,34.003878,21.506329,20.810841,27.636942,1666.259766,26.346218,0.009837,75.374791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.725746,29.767418,138.980704,153.745502,64.887056,60.454436,54.597135,14.439434,137.649712,9.025874,28.707630,26.382441,149.885290,139.074509,147.488389,138.234470,85.520346,137.329093,-0.062082,0.037186,32.025740,-235.615245,126.114834,3.757623,25.816052,10.336408,57.675024,2976.102752,16.715745,255795.881821,0.940472,20.189721,13.749450,5.258110,0.076641,0.053292,112.400747,86.026380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.516367,69.595248,76.857570,100.000000,23.921025,25.443038,29.223072,33.812886,21.506329,20.810841,27.631909,1669.921875,26.356658,0.010010,75.370231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.564524,29.696395,139.004705,153.668875,64.898997,60.459799,54.597686,14.442716,137.627989,9.065566,28.643692,26.340728,149.836372,139.040166,147.441617,138.158382,85.531050,137.488433,-0.061977,0.037193,32.025740,-235.610982,126.103595,3.742736,25.792216,10.288844,26.501989,1367.521684,16.549126,255484.079913,0.926861,19.490327,13.756909,5.187178,0.076716,0.053867,112.431298,85.996762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475792,69.570868,76.839572,100.000000,23.921408,25.443038,29.223072,33.847232,21.506329,20.810841,27.626953,1680.908203,26.359813,0.009932,75.381260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.347043,29.671990,138.989187,153.646782,64.906734,60.465900,54.580267,14.440147,137.697986,9.081968,28.633956,26.352616,149.834134,139.194639,147.482437,138.210248,85.485626,137.461705,-0.061953,0.037217,32.025740,-235.606527,125.938031,3.728644,25.804693,10.304621,9.940472,513.099219,16.581047,255577.063412,0.929510,19.604075,13.751686,5.200255,0.075226,0.052127,112.413707,86.016109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492861,69.555137,76.850482,100.000000,23.923875,25.443038,29.223072,33.932158,21.506329,20.810841,27.624473,1673.583984,26.352637,0.009929,75.380638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.792546,29.657183,138.952174,153.625528,64.931614,60.472806,54.563066,14.439719,137.714392,9.076358,28.673361,26.394909,149.855394,139.126814,147.467172,138.198900,85.565087,137.440708,-0.061922,0.037260,32.025740,-235.615940,126.039087,3.752742,25.814051,10.310445,12.931711,667.708998,16.653928,255632.413312,0.935402,19.803608,13.817455,5.232720,0.075932,0.052736,112.406212,86.019384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.491177,69.550963,76.832389,100.000000,23.924157,25.443038,29.223072,34.060678,21.506329,20.810841,27.619916,1669.921875,26.391024,0.009908,75.374544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.725272,29.682410,138.990942,153.624689,64.942942,60.479709,54.736977,14.444000,137.713770,9.098143,28.756365,26.441586,149.857846,139.216323,147.461628,138.218501,85.584959,137.479923,-0.061993,0.037258,32.025740,-235.610188,126.276685,3.778048,25.825734,10.349354,8.944181,460.351710,16.752191,255817.510408,0.943930,20.146207,13.850055,5.275324,0.075452,0.052421,112.414823,86.014408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489290,69.544508,76.870990,100.000000,23.923762,25.443038,29.223072,33.837167,21.506329,20.810841,27.616518,1666.259766,26.389202,0.010010,75.408587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.539351,29.682410,139.002809,153.624689,64.943204,60.484414,54.610359,14.436722,137.748986,9.118817,28.736557,26.247180,149.900974,139.172075,147.506404,138.145543,85.505204,137.412246,-0.061969,0.037229,32.025740,-235.618610,125.858737,3.776852,25.816953,10.326347,57.294655,2955.759360,16.549187,255487.804395,0.927653,19.382110,13.760520,5.186225,0.075069,0.052820,112.460380,86.029978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.491155,69.550940,76.871908,100.000000,23.929560,25.443038,29.223072,33.868154,21.506329,20.810841,27.614872,1669.921875,26.379268,0.009910,75.380365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.292920,29.699686,139.003897,153.638951,64.953084,60.489150,54.597288,14.445285,137.762451,9.110073,28.819724,26.306098,149.888303,139.104570,147.500557,138.227120,85.551308,137.340004,-0.061757,0.037258,32.025740,-235.607270,125.878883,3.770516,25.760464,10.301628,22.128510,1141.855342,16.585181,255553.704452,0.927341,19.519861,13.759463,5.200731,0.076156,0.054088,112.446213,86.007646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.496824,69.538342,76.874446,100.000000,23.931913,25.443038,29.223072,33.972912,21.506329,20.810841,27.613020,1680.908203,26.337311,0.009954,75.384269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.311498,29.735060,138.967431,153.654612,64.971907,60.490680,54.673523,14.442716,137.586149,9.117839,28.885766,26.339591,149.859090,139.088424,147.472403,138.203038,85.528332,137.345924,-0.061699,0.037243,32.025740,-235.608695,126.078468,3.763813,25.801087,10.275015,-3.262499,-168.113794,16.671355,255768.350565,0.936474,19.831985,13.806744,5.237612,0.076315,0.053336,112.391497,85.998118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.469058,69.502689,76.856172,100.000000,23.932054,25.443038,29.223072,34.111906,21.506329,20.810841,27.610567,1673.583984,26.377789,0.009983,75.378209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.668138,29.793195,138.946387,153.698239,64.985711,60.489205,54.592215,14.440718,137.666033,9.087657,28.968013,26.339704,149.863968,139.117344,147.453285,138.164207,85.546280,137.451175,-0.061568,0.037224,32.025740,-235.609877,126.484204,3.750591,25.800654,10.307271,21.408434,1104.801307,16.785762,255896.624989,0.946125,20.265604,13.725964,5.286743,0.075193,0.052015,112.395472,86.011987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.497639,69.519228,76.863603,100.000000,23.931399,25.443038,29.223072,34.105776,21.506329,20.810841,27.609828,1666.259766,26.366160,0.009986,75.375157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.561249,29.831037,138.989054,153.721731,64.986790,60.493759,54.575558,14.442145,137.437340,9.029738,29.097902,26.287365,149.875238,138.993301,147.488216,138.149173,85.547569,137.300462,-0.061311,0.037242,32.025740,-235.608286,126.038087,3.772956,25.788249,10.278314,21.404717,1104.946617,16.776545,255942.697209,0.944206,20.269483,13.751782,5.281624,0.075237,0.052186,112.285223,86.019384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507460,69.519085,76.843914,100.000000,23.930795,25.443038,29.223072,33.953343,21.506329,20.810841,27.609760,1669.921875,26.342648,0.010024,75.372916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.218064,29.831037,138.965357,153.721731,65.002506,60.492236,54.584552,14.445427,137.445199,8.998508,29.127374,26.317611,149.860500,139.053347,147.485631,138.151478,85.527244,137.279585,-0.061140,0.037215,32.025740,-235.604514,126.269628,3.766602,25.765657,10.277142,56.254047,2903.447781,16.615170,255749.850025,0.932321,19.726380,13.784349,5.210202,0.076734,0.053061,112.216857,86.041420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.455236,69.472260,76.797857,100.000000,23.934335,25.443038,29.223072,33.983719,21.506329,20.810841,27.609802,1669.921875,26.323716,0.009972,75.376462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.755642,29.893012,138.920265,153.746061,65.030547,60.489178,54.722698,14.439576,137.633184,8.961511,29.205063,26.280248,149.863229,139.006764,147.478840,138.074568,85.533579,137.401388,-0.060985,0.037184,32.025740,-235.611835,125.786048,3.747801,25.747518,10.249736,15.741233,810.403362,16.669609,255857.181045,0.936747,19.943760,13.710716,5.232776,0.077668,0.053315,112.198883,86.026983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478978,69.506380,76.786969,100.000000,23.935056,25.443038,29.223072,34.165664,21.506329,20.810841,27.611088,1680.908203,26.324257,0.009982,75.382130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.417016,29.955535,138.865776,153.777943,65.030601,60.484641,54.609455,14.441146,137.572811,8.966092,29.288888,26.239096,149.861281,138.966128,147.485652,138.045661,85.525731,137.234820,-0.060773,0.037066,32.025740,-235.609448,125.910966,3.758194,25.758246,10.259635,-2.447480,-126.264530,16.823877,256075.129211,0.949571,20.524024,13.721015,5.300367,0.075995,0.052803,112.219738,86.010179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488890,69.490136,76.770395,100.000000,23.928791,25.443038,29.223072,33.889717,21.506329,20.810841,27.610214,1673.583984,26.352583,0.010075,75.374689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.632971,30.032320,138.896102,153.816816,65.018741,60.480086,54.715167,14.441574,137.653651,8.944341,29.281889,26.304337,149.869496,138.992403,147.482839,138.046089,85.551733,137.265774,-0.060487,0.037333,32.025740,-235.605590,126.158090,3.759620,25.768163,10.250277,18.846203,970.389609,16.578153,255784.787150,0.927103,19.679637,13.773159,5.192186,0.076923,0.052747,112.261584,85.998297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468802,69.494129,76.758385,100.000000,23.925593,25.443038,29.223072,34.071716,21.506329,20.810841,27.612371,1669.921875,26.333236,0.009863,75.374450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.713315,30.050693,138.931116,153.848978,65.001657,60.475387,54.581035,14.442002,137.671894,8.921509,29.241265,26.405964,149.864763,139.000356,147.491431,138.009521,85.514297,137.314031,-0.060388,0.037588,32.025740,-235.605979,126.068944,3.743600,25.780965,10.257020,15.016393,775.093046,16.728896,256017.331563,0.941739,20.311415,13.701025,5.256679,0.074995,0.052232,112.309078,85.999970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.477333,69.504320,76.772426,100.000000,23.928931,25.443038,29.223072,33.938865,21.506329,20.810841,27.615609,1669.921875,26.350888,0.009996,75.379445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
