OSU 80 Ton Compressor Load Stand
26.241534,29.893286,139.024941,153.848419,64.107241,60.324007,54.631426,14.440004,137.626912,8.993986,28.948527,26.273366,150.042564,139.079169,147.648782,138.245472,85.581303,137.448176,-0.059889,0.037057,32.025740,-235.613857,126.770813,3.658656,25.757147,10.314483,12.643592,652.015524,16.639677,255001.267398,0.934446,19.986959,13.634088,5.241771,0.075657,0.052221,112.440927,86.161425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.429137,69.450313,77.019575,100.000000,23.964843,25.443038,29.223072,34.462191,21.506329,20.810841,27.609981,1669.921875,26.292686,0.009899,75.374646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.460396,29.887253,139.023351,153.864640,64.147672,60.328473,54.595104,14.441003,137.704890,9.013546,28.910131,26.347299,150.010545,139.093582,147.660109,138.254619,85.594044,137.391225,-0.059774,0.037088,32.025740,-235.611061,126.580590,3.670857,25.756047,10.285184,56.616911,2921.611524,16.712356,255217.949178,0.940822,20.301916,13.726896,5.271928,0.075539,0.052701,112.433919,86.141177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408262,69.424456,77.013926,100.000000,23.968211,25.443038,29.223072,34.540790,21.506329,20.810841,27.610314,1669.921875,26.353232,0.009964,75.377357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.366772,29.887253,138.991490,153.864640,64.176911,60.334567,54.581413,14.437008,137.528141,9.033612,28.887248,26.351426,150.031118,139.046563,147.658260,138.152022,85.572910,137.371558,-0.059769,0.037051,32.025740,-235.614730,126.355025,3.679231,25.726856,10.290124,16.564860,855.013515,16.773644,255337.681109,0.945369,20.546401,13.747887,5.297897,0.075537,0.051847,112.421316,86.126160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408324,69.460226,77.040314,100.000000,23.968806,25.443038,29.223072,34.437814,21.506329,20.810841,27.609166,1677.246094,26.289981,0.010045,75.387014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.538538,29.866686,139.011931,153.862123,64.218991,60.340644,54.664961,14.443287,137.486532,9.051292,28.874117,26.323593,150.052947,139.117622,147.684343,138.210128,85.608212,137.366084,-0.059897,0.037083,32.025740,-235.606981,126.663800,3.687016,25.729236,10.276872,13.220895,681.368133,16.674753,255209.272168,0.937761,20.169890,13.707816,5.254016,0.075764,0.052036,112.439367,86.112176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416816,69.474946,77.033589,100.000000,23.968294,25.443038,29.223072,34.492344,21.506329,20.810841,27.606997,1680.908203,26.301160,0.009985,75.373981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.549413,29.846394,139.025509,153.838351,64.225329,60.345254,54.628536,14.444571,137.648476,9.055486,28.901043,26.354766,150.089608,139.061324,147.669289,138.168223,85.637631,137.430216,-0.059742,0.037097,32.025740,-235.605207,126.507147,3.679937,25.735727,10.312085,8.847568,456.283031,16.716586,255312.520662,0.941623,20.328080,13.719509,5.271464,0.075719,0.052828,112.470686,86.107379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426571,69.473905,77.063720,100.000000,23.972591,25.443038,29.223072,34.419165,21.506329,20.810841,27.605035,1680.908203,26.305595,0.009967,75.456318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.488461,29.852152,139.019908,153.828562,64.245335,60.348761,54.585191,14.438577,137.552101,9.073234,29.062046,26.295005,150.056664,139.094918,147.622151,138.252356,85.530922,137.380963,-0.060023,0.036896,32.025740,-235.610057,126.459221,3.676593,25.747645,10.322723,29.080461,1500.916211,16.640862,255184.394067,0.933778,20.017628,13.681580,5.238116,0.076030,0.052187,112.501148,86.076860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403854,69.486896,77.047282,100.000000,23.975111,25.443038,29.223072,34.417761,21.506329,20.810841,27.603780,1666.259766,26.268615,0.009900,75.379300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.368835,29.909191,138.988956,153.830520,64.268075,60.349186,54.586342,14.442145,137.584107,9.075372,29.088821,26.325212,150.044479,139.069368,147.652226,138.215668,85.558167,137.397917,-0.060020,0.036651,32.025740,-235.610246,126.237304,3.673185,25.695266,10.268993,35.184991,1815.948168,16.637308,255151.469295,0.934019,19.979032,13.682941,5.236482,0.076188,0.051942,112.584509,86.041382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417527,69.474826,77.079741,100.000000,23.978188,25.443038,29.223072,34.461970,21.506329,20.810841,27.602804,1666.259766,26.271320,0.009898,75.386042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.582824,29.909191,138.936546,153.830520,64.298422,60.352244,54.592746,14.434582,137.570823,9.068395,29.141611,26.376127,150.033398,139.081926,147.652926,138.169153,85.657564,137.336484,-0.060193,0.036420,32.025740,-235.616666,126.882702,3.671976,25.711295,10.275628,27.327433,1410.242807,16.665833,255320.342394,0.937110,20.087455,13.766013,5.248319,0.074984,0.052299,112.664749,86.046268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405002,69.482647,77.081799,100.000000,23.974887,25.443038,29.223072,34.533755,21.506329,20.810841,27.604206,1680.908203,26.317802,0.010002,75.382019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.277742,29.955535,138.932032,153.861004,64.324411,60.355282,54.682970,14.444000,137.605411,9.067691,29.170868,26.360692,150.037999,139.019203,147.662874,138.177920,85.574713,137.349167,-0.060141,0.036361,32.025740,-235.609861,126.619971,3.699314,25.723376,10.310066,24.839838,1279.754478,16.720429,255405.363764,0.941739,20.346526,13.746904,5.270955,0.078020,0.052602,112.694636,86.018012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407954,69.481032,77.091516,100.000000,23.973098,25.443038,29.223072,34.431263,21.506329,20.810841,27.605458,1677.246094,26.313475,0.010035,75.373606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.519760,29.991459,138.948438,153.874987,64.337203,60.354535,54.596933,14.432869,137.707379,9.035447,29.134422,26.393094,150.047809,139.006763,147.623940,138.122785,85.639797,137.328242,-0.060157,0.036349,32.025740,-235.619686,126.306507,3.719353,25.732463,10.281722,24.479731,1263.189145,16.620336,255184.847360,0.933641,19.985631,13.618018,5.226553,0.075406,0.051992,112.660553,85.991039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409540,69.497149,77.098416,100.000000,23.973476,25.443038,29.223072,34.600505,21.506329,20.810841,27.605095,1673.583984,26.302999,0.009888,75.379897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.575550,29.981039,138.976423,153.882818,64.366637,60.353779,54.600648,14.442430,137.551868,9.000206,29.050695,26.457072,150.022207,139.135742,147.644370,138.091927,85.591935,137.321969,-0.060149,0.036351,32.025740,-235.608491,126.420816,3.730647,25.720869,10.281199,21.197710,1093.757751,16.761537,255500.464864,0.943735,20.547195,13.706957,5.287061,0.075591,0.052562,112.597510,85.997761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.386543,69.448412,77.088749,100.000000,23.977606,25.443038,29.223072,34.475000,21.506329,20.810841,27.606450,1669.921875,26.314106,0.009993,75.382794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.399344,29.953341,138.946028,153.855970,64.405555,60.355246,54.607104,14.438720,137.522335,9.014351,29.013889,26.325199,150.074612,139.055637,147.628721,138.048939,85.608615,137.377025,-0.060083,0.036348,32.025740,-235.611548,126.152789,3.725527,25.716326,10.269479,11.150835,575.291875,16.653967,255310.631660,0.936153,20.174020,13.631826,5.239430,0.076873,0.052542,112.562308,86.011993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.396479,69.497376,77.119588,100.000000,23.979539,25.443038,29.223072,34.455463,21.506329,20.810841,27.605875,1666.259766,26.284356,0.009951,75.379411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.374737,29.953341,138.908901,153.855970,64.416920,60.359792,54.594586,14.442145,137.596692,9.029100,29.001844,26.412441,150.057307,139.013095,147.588121,138.213224,85.581795,137.357923,-0.060104,0.036602,32.025740,-235.610410,126.350373,3.744955,25.702190,10.266955,52.012402,2684.029767,16.630221,255318.599874,0.933969,20.069708,13.676677,5.229484,0.075495,0.053186,112.498728,85.977850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.385871,69.461442,77.112249,100.000000,23.978115,25.443038,29.223072,34.554657,21.506329,20.810841,27.604453,1669.921875,26.257202,0.009959,75.394071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.412778,29.945937,138.933334,153.831918,64.397229,60.362851,54.606617,14.444286,137.651786,9.044889,29.063191,26.344571,150.039892,139.038955,147.644960,138.146261,85.581701,137.359900,-0.060141,0.036883,32.025740,-235.610393,126.283334,3.764042,25.724349,10.250962,27.556881,1421.722292,16.707075,255390.837293,0.940427,20.339085,13.686428,5.263238,0.076848,0.052567,112.481637,85.976533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390507,69.459850,77.132316,100.000000,23.974957,25.443038,29.223072,34.575098,21.506329,20.810841,27.603753,1680.908203,26.306335,0.010027,75.381414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.514744,29.975280,138.955126,153.834156,64.383127,60.365150,54.588566,14.440147,137.388436,9.024932,29.147954,26.418241,150.081175,138.978053,147.616631,138.171785,85.582471,137.248512,-0.060107,0.037152,32.025740,-235.610447,126.365833,3.761277,25.746581,10.256263,1.382637,71.356992,16.716703,255452.974785,0.941644,20.380693,13.704078,5.266741,0.075438,0.053017,112.483175,85.981376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408635,69.474654,77.158605,100.000000,23.977598,25.443038,29.223072,34.565487,21.506329,20.810841,27.603311,1673.583984,26.272708,0.010010,75.375447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.530248,29.999686,138.955770,153.849817,64.379981,60.367468,54.606651,14.437578,137.519722,9.024952,29.128649,26.390007,150.080394,139.000022,147.641378,138.165794,85.623364,137.270103,-0.060057,0.037409,32.025740,-235.610892,126.452512,3.764703,25.711367,10.257832,10.505762,542.015898,16.701795,255438.504268,0.940029,20.308977,13.705121,5.260080,0.076115,0.052866,112.443793,86.019815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411934,69.463421,77.159997,100.000000,23.980202,25.443038,29.223072,34.521496,21.506329,20.810841,27.604292,1669.921875,26.312213,0.009936,75.380817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.579190,29.948405,138.944117,153.843944,64.397936,60.370554,54.568123,14.443857,137.696793,9.051929,28.931901,26.438844,150.079593,139.007609,147.643242,138.136218,85.590095,137.383468,-0.060120,0.037625,32.025740,-235.603797,126.305585,3.751354,25.720455,10.235961,9.670881,499.294774,16.658936,255407.566969,0.936611,20.166292,13.650863,5.240674,0.076850,0.052583,112.349035,86.058637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383652,69.451750,77.156841,100.000000,23.981597,25.443038,29.223072,34.593652,21.506329,20.810841,27.605206,1666.259766,26.265280,0.009954,75.378967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.579871,29.948405,138.923989,153.843944,64.403651,60.369833,54.591787,14.439005,137.570671,9.074319,28.959502,26.303068,150.069245,139.034820,147.682017,138.058514,85.646628,137.377310,-0.059926,0.037608,32.025740,-235.607832,126.328470,3.757623,25.708879,10.242903,51.888659,2677.781439,16.653751,255382.622039,0.935814,20.164586,13.620341,5.237636,0.077004,0.052822,112.278567,86.058955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390614,69.458711,77.154282,100.000000,23.980168,25.443038,29.223072,34.502079,21.506329,20.810841,27.602857,1669.921875,26.285690,0.009973,75.382172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.465758,29.902335,138.944034,153.805350,64.384229,60.369099,54.661570,14.442430,137.579489,9.077159,29.016043,26.388849,150.049260,138.995222,147.666547,138.145547,85.595977,137.268426,-0.059842,0.037615,32.025740,-235.612085,126.511533,3.764076,25.678444,10.214469,29.938761,1543.056095,16.629384,255366.064187,0.934573,20.030955,13.708043,5.227553,0.077799,0.052124,112.261429,86.060038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389118,69.460537,77.147147,100.000000,23.979723,25.443038,29.223072,34.508829,21.506329,20.810841,27.600453,1680.908203,26.269138,0.009980,75.382999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.540767,29.910014,138.940316,153.780180,64.352864,60.366853,54.613133,14.444286,137.615666,9.093402,29.130760,26.446257,150.056811,138.969922,147.660784,138.142839,85.616390,137.319580,-0.060099,0.037638,32.025740,-235.608923,126.828774,3.750627,25.690723,10.215100,25.041912,1291.815203,16.627295,255301.725245,0.934131,20.029810,13.648552,5.226662,0.075831,0.052715,112.292315,86.055196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384499,69.476263,77.158713,100.000000,23.983683,25.443038,29.223072,34.574067,21.506329,20.810841,27.599655,1669.921875,26.296346,0.009957,75.385880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.428331,29.948405,138.931895,153.787172,64.331922,60.364570,54.692731,14.440290,137.457386,9.102052,29.105444,26.444698,150.062193,138.885933,147.704283,138.109344,85.592964,137.252246,-0.060125,0.037662,32.025740,-235.607364,126.651340,3.748028,25.712666,10.255488,40.489245,2085.643422,16.678199,255385.724583,0.937085,20.175928,13.646922,5.249955,0.075277,0.052007,112.283811,86.061098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.385397,69.471764,77.143692,100.000000,23.982498,25.443038,29.223072,34.541163,21.506329,20.810841,27.599230,1666.259766,26.296148,0.009922,75.376990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.286081,29.948405,138.893736,153.787172,64.325836,60.363822,54.590884,14.440290,137.430582,9.078444,29.188237,26.370952,150.081845,138.959710,147.680937,138.003897,85.612656,137.274284,-0.060222,0.037657,32.025740,-235.610795,126.714809,3.762165,25.713513,10.252080,14.064582,725.832975,16.643719,255316.176550,0.935089,20.057205,13.651076,5.234977,0.075907,0.053094,112.292645,86.032730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383623,69.505696,77.154119,100.000000,23.982046,25.443038,29.223072,34.607008,21.506329,20.810841,27.600251,1680.908203,26.266379,0.009967,75.384516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.286144,29.969247,138.865148,153.799197,64.305486,60.359989,54.702008,14.439862,137.582968,9.075241,29.265776,26.286218,150.068948,139.016373,147.700009,138.072572,85.645736,137.280712,-0.060340,0.037671,32.025740,-235.612366,126.462137,3.768628,25.690939,10.224223,0.398011,20.498512,16.695140,255425.430719,0.937996,20.285172,13.642165,5.256930,0.075449,0.052660,112.352432,86.039738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401501,69.522326,77.171486,100.000000,23.979571,25.443038,29.223072,34.691087,21.506329,20.810841,27.600726,1680.908203,26.269679,0.010020,75.381132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.414006,30.013672,138.850800,153.809545,64.291542,60.353930,54.674642,14.432726,137.663108,9.062065,29.334497,26.285256,150.030043,138.962943,147.630509,138.037893,85.599231,137.292513,-0.060450,0.037690,32.025740,-235.613621,126.307180,3.766936,25.673774,10.229290,-4.111390,-211.852087,16.756974,255485.135399,0.945126,20.525921,13.633056,5.283927,0.076462,0.052258,112.339715,86.001389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371022,69.497664,77.113401,100.000000,23.976229,25.443038,29.223072,34.662324,21.506329,20.810841,27.602303,1677.246094,26.259744,0.009969,75.385744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.225180,30.091005,138.827629,153.838071,64.260152,60.352295,54.565890,14.436437,137.409241,9.068854,29.509523,26.370185,150.026520,138.795544,147.638407,137.905353,85.583572,137.185382,-0.060537,0.037670,32.025740,-235.616935,125.893857,3.760259,25.663623,10.233437,11.072059,571.659126,16.754577,255448.778362,0.943193,20.546654,13.603063,5.282827,0.076519,0.053792,112.254528,85.993065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373816,69.510837,77.139143,100.000000,23.971445,25.443038,29.223072,34.652819,21.506329,20.810841,27.602414,1666.259766,26.207817,0.009968,75.378473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.499366,30.210847,138.837609,153.892327,64.215530,60.348482,54.605046,14.441860,137.433459,9.090645,29.612647,26.433435,150.044522,138.870981,147.661034,137.919740,85.638315,137.171869,-0.060576,0.037664,32.025740,-235.606775,126.282050,3.763045,25.700693,10.263421,47.963900,2474.638139,16.695586,255429.910087,0.938834,20.374638,13.655237,5.256711,0.075517,0.053258,112.157004,85.960233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369822,69.518884,77.151234,100.000000,23.970736,25.443038,29.223072,34.763664,21.506329,20.810841,27.606275,1684.570312,26.270346,0.009954,75.383289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.635661,30.210847,138.825801,153.892327,64.170124,60.346199,54.597994,14.440575,137.324470,9.125157,29.278057,26.546345,150.030402,138.929242,147.617914,137.946325,85.622674,137.164545,-0.060555,0.037622,32.025740,-235.614103,126.759147,3.742362,25.723358,10.288952,30.675540,1582.871019,16.783031,255606.598775,0.948044,20.771902,13.619432,5.293677,0.075666,0.052972,112.111762,85.945002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358957,69.514664,77.113627,100.000000,23.969270,25.443038,29.223072,34.631127,21.506329,20.810841,27.612501,1680.908203,26.308769,0.010072,75.380936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.545164,30.217429,138.820165,153.960008,64.121564,60.344046,54.583239,14.445855,137.419804,9.121804,29.042125,26.472030,150.055831,138.940084,147.620554,138.038147,85.587126,137.161337,-0.060582,0.037650,32.025740,-235.606209,126.174119,3.717735,25.682933,10.246040,27.857581,1437.851696,16.663012,255457.300410,0.937200,20.427768,13.558196,5.239280,0.077593,0.053643,112.123918,85.989695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359758,69.555322,77.141499,100.000000,23.968298,25.443038,29.223072,34.562743,21.506329,20.810841,27.614507,1673.583984,26.261565,0.009892,75.378942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.473394,30.061937,138.844396,153.908548,64.087246,60.342557,54.587336,14.439862,137.545704,9.128674,29.031373,26.373772,150.045538,138.977276,147.638047,138.000046,85.592892,137.289690,-0.060715,0.037673,32.025740,-235.608609,126.136473,3.720657,25.677092,10.262394,42.821298,2210.028733,16.599902,255384.311256,0.932201,20.198525,13.570318,5.212028,0.075896,0.053268,112.116465,86.017044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357643,69.545734,77.132921,100.000000,23.967380,25.443038,29.223072,34.612724,21.506329,20.810841,27.616283,1666.259766,26.266433,0.009876,75.376734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.372838,30.007639,138.840150,153.828562,64.064879,60.339546,54.575283,14.440861,137.475608,9.131710,29.071302,26.356578,150.074745,138.911696,147.635713,138.073245,85.600336,137.209232,-0.060571,0.037680,32.025740,-235.610387,126.499358,3.721505,25.709745,10.293424,13.798778,712.319151,16.640121,255471.194854,0.935806,20.357216,13.604323,5.229584,0.076960,0.052850,112.177081,86.001273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328523,69.526584,77.124393,100.000000,23.966886,25.443038,29.223072,34.658351,21.506329,20.810841,27.610522,1680.908203,26.276044,0.009943,75.382232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.537302,30.004897,138.856748,153.807308,64.049445,60.339473,54.579196,14.440575,137.526642,9.141923,29.104188,26.427765,150.049331,138.861190,147.644518,137.979084,85.592596,137.192949,-0.060429,0.037647,32.025740,-235.606425,126.435930,3.747700,25.704858,10.299861,22.636339,1168.447062,16.667123,255388.877674,0.938036,20.322648,13.660220,5.244677,0.074894,0.052616,112.203972,85.987833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.343933,69.540746,77.116986,100.000000,23.966833,25.443038,29.223072,34.608540,21.506329,20.810841,27.608565,1677.246094,26.265027,0.010003,75.382275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.609921,30.004897,138.832207,153.807308,64.075480,60.339451,54.637588,14.441146,137.479816,9.136521,29.038320,26.479017,150.069993,138.914435,147.687720,138.097977,85.630799,137.204620,-0.060419,0.037656,32.025740,-235.605855,126.063683,3.749425,25.705580,10.293514,5.732212,295.570234,16.709197,255386.873178,0.941861,20.438204,13.614128,5.264513,0.078731,0.052395,112.255688,86.047202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364440,69.571211,77.132121,100.000000,23.963268,25.443038,29.223072,34.639656,21.506329,20.810841,27.608502,1677.246094,26.247141,0.009941,75.381900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.501481,29.999960,138.842927,153.807867,64.114315,60.339405,54.652173,14.441146,137.707157,9.133996,28.982931,26.485839,150.077660,139.029272,147.679788,138.025126,85.664608,137.118756,-0.060529,0.037647,32.025740,-235.605038,126.125194,3.715258,25.705111,10.275466,14.570853,751.116906,16.635734,255295.890880,0.935599,20.157920,13.614043,5.232512,0.076456,0.052607,112.233544,86.034171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381124,69.562983,77.148579,100.000000,23.962514,25.443038,29.223072,34.605609,21.506329,20.810841,27.608330,1666.259766,26.301430,0.009918,75.377288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.524544,29.973634,138.879240,153.806469,64.186256,60.337810,54.568418,14.439005,137.448256,9.128577,28.924676,26.418561,150.066194,138.903461,147.669431,137.966920,85.571072,137.231536,-0.060579,0.037669,32.025740,-235.613223,126.384433,3.704621,25.709979,10.288465,32.949955,1701.153313,16.601030,255212.602875,0.931894,20.035799,13.581450,5.217310,0.075403,0.052918,112.281938,86.028626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376482,69.533016,77.146680,100.000000,23.963673,25.443038,29.223072,34.666345,21.506329,20.810841,27.608329,1677.246094,26.252748,0.009898,75.381627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.424504,29.933049,138.888934,153.786892,64.258771,60.337783,54.600504,14.439291,137.433179,9.117188,28.886013,26.447273,150.061655,138.955276,147.656497,138.046250,85.577859,137.245044,-0.060304,0.037642,32.025740,-235.611794,126.557830,3.704067,25.740252,10.295065,23.642107,1219.886782,16.650575,255235.176613,0.935676,20.213319,13.506375,5.239063,0.075558,0.052523,112.315808,86.028487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373598,69.547570,77.137487,100.000000,23.965138,25.443038,29.223072,34.661149,21.506329,20.810841,27.607053,1677.246094,26.285690,0.009993,75.382300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.311900,29.933049,138.889015,153.786892,64.309533,60.342360,54.583371,14.440290,137.582415,9.089427,28.875746,26.359906,150.072314,138.996517,147.645849,138.129553,85.573082,137.299749,-0.060186,0.037639,32.025740,-235.610631,126.277217,3.696159,25.725828,10.284066,28.192670,1455.143579,16.641370,255297.100852,0.936161,20.148139,13.654107,5.235877,0.076230,0.053117,112.372457,86.076652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376943,69.544686,77.145007,100.000000,23.966097,25.443038,29.223072,34.720869,21.506329,20.810841,27.604980,1673.583984,26.288647,0.009922,75.377126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.441697,29.902610,138.881973,153.751375,64.376682,60.345348,54.600571,14.439148,137.433526,9.086890,28.972635,26.256916,150.066677,138.927978,147.669535,138.035351,85.661027,137.283263,-0.060267,0.037634,32.025740,-235.615694,126.281460,3.670582,25.692309,10.274456,44.586169,2300.556827,16.685546,255319.372464,0.939271,20.276278,13.653810,5.256066,0.075225,0.052123,112.445161,86.092082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381163,69.533960,77.134675,100.000000,23.966262,25.443038,29.223072,34.783861,21.506329,20.810841,27.603124,1669.921875,26.272347,0.009948,75.385428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.398677,29.930032,138.879100,153.734036,64.429339,60.346110,54.594312,14.448995,137.495019,9.093628,29.130868,26.297301,150.061717,138.901018,147.712951,138.054813,85.702440,137.260135,-0.060348,0.037834,32.025740,-235.601926,126.041184,3.666422,25.712828,10.263331,13.136228,677.880694,16.738111,255410.425162,0.943901,20.466791,13.684861,5.278563,0.077306,0.053306,112.483774,86.087876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382801,69.545562,77.123018,100.000000,23.965051,25.443038,29.223072,34.726599,21.506329,20.810841,27.602328,1680.908203,26.306028,0.010001,75.381090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.327189,30.010107,138.872742,153.769273,64.480152,60.349170,54.579041,14.439719,137.428704,9.090746,29.276416,26.209730,150.043183,138.841358,147.668455,137.913199,85.633350,137.111125,-0.060285,0.038182,32.025740,-235.612182,125.702491,3.659448,25.715857,10.254100,13.695570,706.942683,16.677980,255229.854621,0.938668,20.216806,13.588998,5.252385,0.075796,0.052498,112.484716,86.099027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363791,69.485867,77.077913,100.000000,23.963365,25.443038,29.223072,34.764352,21.506329,20.810841,27.602671,1680.908203,26.296274,0.009987,75.388113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.412475,30.077020,138.855606,153.818215,64.517401,60.349938,54.591688,14.439434,137.340325,9.083610,29.386333,26.264186,150.042382,138.897019,147.706896,138.022761,85.656998,137.222333,-0.060120,0.038447,32.025740,-235.610671,126.012207,3.652648,25.722781,10.253685,-4.443041,-229.289280,16.698790,255233.807827,0.940475,20.316904,13.536477,5.260836,0.075242,0.052987,112.487110,86.056698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365406,69.473365,77.084931,100.000000,23.962568,25.443038,29.223072,34.803642,21.506329,20.810841,27.605981,1677.246094,26.304189,0.009934,75.383161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.413946,30.077020,138.823647,153.818215,64.533212,60.349956,54.610095,14.440290,137.447743,9.107924,29.374818,26.240677,150.042756,138.825407,147.700032,137.974561,85.615198,137.203111,-0.060052,0.038341,32.025740,-235.608834,126.164311,3.630181,25.714937,10.240396,10.368407,534.895710,16.735290,255420.255126,0.943684,20.517944,13.533965,5.274879,0.075543,0.051963,112.493192,86.048710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360001,69.439312,77.083443,100.000000,23.960406,25.443038,29.223072,34.770146,21.506329,20.810841,27.609125,1669.921875,26.315386,0.009956,75.375967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.382557,30.144756,138.823717,153.857089,64.555870,60.349918,54.592827,14.443572,137.580958,9.119756,29.462471,26.301462,150.071569,138.890688,147.694635,137.989903,85.582854,137.240347,-0.059884,0.038220,32.025740,-235.601632,125.799997,3.604908,25.719752,10.256534,52.019174,2684.465697,16.698258,255397.609241,0.940406,20.440571,13.563761,5.257198,0.075858,0.053617,112.528614,86.045698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358272,69.457928,77.063116,100.000000,23.956591,25.443038,29.223072,34.777404,21.506329,20.810841,27.612669,1673.583984,26.296815,0.009956,75.385710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.314449,30.186165,138.835645,153.884776,64.556343,60.350369,54.583115,14.442716,137.457523,9.160263,29.493453,26.245377,150.067977,138.878544,147.700558,138.025228,85.661725,137.122774,-0.059910,0.038209,32.025740,-235.609512,125.859836,3.589884,25.706409,10.245084,30.571461,1577.930481,16.695253,255441.430842,0.940034,20.438085,13.596325,5.255695,0.075705,0.052645,112.543088,86.089115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384660,69.478915,77.060900,100.000000,23.954764,25.443038,29.223072,34.804089,21.506329,20.810841,27.613852,1680.908203,26.303720,0.009998,75.379769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.477043,30.216606,138.842472,153.897641,64.543689,60.350861,54.648900,14.439576,137.325759,9.154089,29.541639,26.204227,150.088113,138.816350,147.719609,137.882905,85.658623,137.153262,-0.060052,0.038248,32.025740,-235.608078,125.521731,3.580221,25.691336,10.219337,26.915827,1387.574456,16.712480,255543.988559,0.941677,20.558881,13.646557,5.261951,0.075340,0.052367,112.497779,86.082756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369296,69.456909,77.050359,100.000000,23.954306,25.443038,29.223072,34.853791,21.506329,20.810841,27.617042,1666.259766,26.269445,0.009986,75.385778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.317257,30.216606,138.861172,153.897641,64.550565,60.350865,54.612154,14.442573,137.367327,9.172097,29.611866,26.195691,150.081565,138.812313,147.693230,138.018078,85.643283,137.136180,-0.059984,0.038249,32.025740,-235.610145,126.164963,3.551871,25.724295,10.216218,27.466720,1416.927064,16.746503,255530.672133,0.944533,20.715588,13.511190,5.276023,0.075728,0.053512,112.521633,86.112622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373351,69.491689,77.048442,100.000000,23.953223,25.443038,29.223072,34.778643,21.506329,20.810841,27.619955,1669.921875,26.297806,0.009963,75.377007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.190184,30.259936,138.817617,153.907989,64.588048,60.351767,54.560183,14.435866,137.342315,9.190433,29.615251,26.215461,150.074133,138.831780,147.676631,137.898915,85.622843,137.078542,-0.059900,0.038252,32.025740,-235.616525,125.747096,3.512288,25.696258,10.253847,22.245734,1148.684909,16.674428,255462.780969,0.937336,20.471163,13.528946,5.243881,0.075007,0.052109,112.595484,86.083230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351524,69.493116,77.040139,100.000000,23.955107,25.443038,29.223072,34.878302,21.506329,20.810841,27.623589,1673.583984,26.274168,0.010007,75.384252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.348457,30.312042,138.791709,153.938752,64.606921,60.353244,54.573700,14.436151,137.290954,9.254574,29.652068,26.330102,150.073207,138.791496,147.693230,137.946791,85.615963,137.128779,-0.059984,0.038208,32.025740,-235.615913,125.792576,3.522158,25.742290,10.255866,17.243702,890.178521,16.748573,255573.151960,0.944004,20.741271,13.536076,5.276430,0.076041,0.052353,112.627149,86.086126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391206,69.535283,77.041007,100.000000,23.947589,25.443038,29.223072,34.898260,21.506329,20.810841,27.628663,1680.908203,26.282805,0.010030,75.376726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.336667,30.340564,138.836045,153.946304,64.621250,60.353234,54.607998,14.441574,137.293925,9.271401,29.499048,26.382145,150.079900,138.900959,147.696132,137.901527,85.540710,137.295157,-0.059950,0.038186,32.025740,-235.612614,125.534008,3.522350,25.777449,10.273356,15.651907,807.497163,16.805696,255705.104436,0.949879,21.000324,13.528808,5.300368,0.077355,0.053448,112.576267,86.071577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374438,69.542182,77.033713,100.000000,23.947670,25.443038,29.223072,34.896062,21.506329,20.810841,27.631212,1680.908203,26.289386,0.010042,75.377033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.517240,30.281053,138.860668,153.938193,64.626744,60.356248,54.691361,14.444856,137.357025,9.285368,29.300540,26.407356,150.081794,138.883956,147.676313,138.047904,85.595366,137.174376,-0.059790,0.038175,32.025740,-235.605085,125.546917,3.532045,25.721843,10.243101,29.833780,1536.807767,16.734048,255663.538315,0.943747,20.783865,13.559839,5.267546,0.078595,0.052899,112.578308,86.087526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403083,69.575388,77.067525,100.000000,23.947564,25.443038,29.223072,34.914559,21.506329,20.810841,27.635144,1666.259766,26.311113,0.009955,75.378797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.470594,30.281053,138.837155,153.938193,64.598409,60.361551,54.598875,14.438292,137.302410,9.271559,29.203355,26.306902,150.138381,138.887698,147.707916,138.001899,85.612632,137.263471,-0.059887,0.038158,32.025740,-235.612793,126.090850,3.528011,25.751143,10.259599,39.400332,2033.041222,16.743929,255773.531728,0.943669,20.832348,13.715027,5.271587,0.076621,0.054085,112.553952,86.068136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399323,69.607331,77.061922,100.000000,23.948079,25.443038,29.223072,34.828687,21.506329,20.810841,27.635204,1666.259766,26.293840,0.009961,75.382121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.322539,30.152160,138.852226,153.854572,64.603117,60.366852,54.631185,14.443429,137.410840,9.272354,29.212608,26.386274,150.082533,138.953198,147.682769,137.994161,85.590791,137.250978,-0.059910,0.038110,32.025740,-235.609615,126.070045,3.517870,25.774654,10.292757,31.784666,1639.105967,16.661897,255577.100708,0.935338,20.467860,13.602349,5.236618,0.075965,0.053250,112.560429,86.036528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359459,69.616464,77.062491,100.000000,23.946272,25.443038,29.223072,34.864054,21.506329,20.810841,27.631954,1680.908203,26.338988,0.010000,75.450351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.453494,30.127753,138.855487,153.779901,64.603120,60.369896,54.628536,14.444428,137.387650,9.308587,29.324141,26.366318,150.091458,138.871096,147.705437,137.969084,85.655064,137.204638,-0.059834,0.038082,32.025740,-235.605840,125.990933,3.531025,25.733328,10.279252,30.667341,1581.563230,16.682757,255609.110783,0.938755,20.546486,13.627887,5.244958,0.075329,0.052822,112.554412,86.034402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.372951,69.644066,77.076804,100.000000,23.945185,25.443038,29.223072,34.952112,21.506329,20.810841,27.633197,1680.908203,26.311185,0.010012,75.383289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.261392,30.170534,138.836997,153.766477,64.591316,60.372929,54.602642,14.439576,137.397508,9.297647,29.484120,26.264978,150.110792,138.915647,147.715301,137.968958,85.668824,137.318462,-0.059984,0.038060,32.025740,-235.612652,125.520915,3.527875,25.700675,10.258301,16.568486,854.868205,16.747057,255647.965706,0.943572,20.667876,13.643727,5.275032,0.076164,0.053145,112.520329,86.041236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375813,69.644851,77.089881,100.000000,23.945673,25.443038,29.223072,34.893508,21.506329,20.810841,27.633257,1669.921875,26.245735,0.009963,75.383451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.333993,30.279133,138.817462,153.801155,64.557005,60.375958,54.624352,14.435581,137.340885,9.305666,29.675250,26.236942,150.100425,138.815626,147.723954,137.983216,85.641460,137.172283,-0.059910,0.038038,32.025740,-235.611420,125.498483,3.504008,25.695429,10.260212,11.669945,601.883594,16.687350,255496.504909,0.938657,20.422038,13.557192,5.249042,0.075926,0.051784,112.523422,86.083923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371540,69.654279,77.093924,100.000000,23.943076,25.443038,29.223072,35.017423,21.506329,20.810841,27.636723,1680.908203,26.306587,0.009928,75.385437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.313959,30.279133,138.765493,153.801155,64.544858,60.378226,54.626429,14.438292,137.433324,9.312743,29.817275,26.218212,150.067730,138.774497,147.670972,137.864508,85.650560,137.134021,-0.059737,0.037988,32.025740,-235.614263,125.749848,3.499225,25.673413,10.267532,11.343556,585.027641,16.776390,255640.075805,0.946534,20.789935,13.598105,5.286734,0.076426,0.053387,112.532254,86.098315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361551,69.618140,77.069374,100.000000,23.937245,25.443038,29.223072,34.987807,21.506329,20.810841,27.643084,1669.921875,26.243733,0.010046,75.380399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.169028,30.399527,138.742414,153.884217,64.555679,60.378942,54.607045,14.445570,137.380130,9.317037,29.947726,26.227601,150.083411,138.767543,147.673744,137.847339,85.641845,137.027357,-0.059637,0.037960,32.025740,-235.604371,125.643731,3.504918,25.707383,10.291062,56.488469,2914.346027,16.747351,255717.531896,0.943698,20.775447,13.555249,5.271417,0.079462,0.052371,112.591391,86.147018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357097,69.651464,77.078676,100.000000,23.932289,25.443038,29.223072,35.013878,21.506329,20.810841,27.650545,1677.246094,26.257707,0.009963,75.379683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.232754,30.516906,138.720087,153.963364,64.540412,60.378935,54.627826,14.437864,137.215033,9.303497,30.043888,26.260017,150.072892,138.741352,147.643761,137.696212,85.613876,137.136042,-0.059648,0.037991,32.025740,-235.608973,125.606656,3.498456,25.700333,10.298544,26.643411,1374.060631,16.753233,255728.823393,0.944459,20.809386,13.527760,5.273456,0.075427,0.052647,112.551602,86.128833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360964,69.620044,77.073055,100.000000,23.926130,25.443038,29.223072,35.106597,21.506329,20.810841,27.653809,1680.908203,26.269625,0.010032,75.381081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.317055,30.614541,138.731437,154.027130,64.521774,60.378936,54.611868,14.442002,137.027296,9.299349,30.148832,26.276014,150.094111,138.725533,147.687904,137.781351,85.625143,136.940863,-0.059769,0.037994,32.025740,-235.609736,126.022281,3.495633,25.657727,10.257363,0.543828,28.054629,16.823490,255913.764479,0.950636,21.175908,13.485193,5.301779,0.075459,0.053040,112.460939,86.085937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365470,69.630361,77.070034,100.000000,23.922439,25.443038,29.223072,35.086894,21.506329,20.810841,27.662763,1669.921875,26.274763,0.010030,75.381874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
