OSU 80 Ton Compressor Load Stand
26.310802,30.614541,138.693296,154.027130,64.481689,60.381947,54.615412,14.438577,136.985954,9.292754,30.131315,26.405463,150.083681,138.615123,147.656106,137.704260,85.655488,137.036362,-0.059858,0.038031,32.025740,-235.608587,125.647833,3.485866,25.689785,10.283778,11.290563,582.412062,16.797821,255992.369201,0.948108,21.184934,13.565416,5.288049,0.075140,0.053116,112.406575,86.051931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346595,69.588659,77.043078,100.000000,23.918067,25.443038,29.223072,35.057669,21.506329,20.810841,27.671453,1669.921875,26.296634,0.009993,75.383451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.460629,30.672958,138.692357,154.059013,64.453720,60.384972,54.607876,14.443572,136.808716,9.287518,29.997364,26.383493,150.113612,138.684407,147.648783,137.780965,85.675967,136.918600,-0.059863,0.038064,32.025740,-235.601142,125.382637,3.478785,25.723772,10.295317,59.218585,3055.151361,16.764380,255999.978457,0.945398,21.139548,13.460286,5.271541,0.076010,0.052085,112.387311,86.039826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367267,69.610986,77.047306,100.000000,23.913597,25.443038,29.223072,35.073154,21.506329,20.810841,27.678988,1673.583984,26.301611,0.010039,75.384576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.367630,30.642515,138.677792,154.052021,64.422101,60.391090,54.596373,14.441431,137.307838,9.303494,29.719248,26.298184,150.141048,138.708113,147.698781,137.801316,85.596126,137.035625,-0.059721,0.038023,32.025740,-235.607366,125.251437,3.467585,25.752711,10.312843,59.256798,3057.766940,16.765146,255984.790947,0.945622,21.150145,13.475881,5.271344,0.077951,0.052070,112.422498,86.057744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378155,69.582017,77.026318,100.000000,23.907373,25.443038,29.223072,35.052718,21.506329,20.810841,27.685009,1673.583984,26.309887,0.010039,75.376845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.430656,30.542960,138.707413,153.982381,64.396415,60.397226,54.606442,14.438435,137.355997,9.317930,29.623892,26.286091,150.157150,138.689412,147.711119,137.790333,85.619575,137.066419,-0.059876,0.038024,32.025740,-235.612487,125.252846,3.463846,25.718742,10.295317,20.684541,1067.166031,16.700267,255928.877388,0.940263,20.955203,13.398751,5.241461,0.078686,0.051776,112.380020,86.084442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380390,69.614141,77.034368,100.000000,23.903848,25.443038,29.223072,35.068210,21.506329,20.810841,27.690258,1677.246094,26.354115,0.009979,75.377697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.408910,30.444503,138.726508,153.909387,64.371503,60.401852,54.660279,14.439434,137.207614,9.323201,29.568640,26.391050,150.143197,138.750610,147.739798,137.884066,85.583431,137.113941,-0.060041,0.038031,32.025740,-235.611488,125.782806,3.458488,25.710592,10.281109,-3.292721,-169.712203,16.741838,256074.161144,0.944000,21.081889,13.534888,5.259395,0.075573,0.052130,112.303818,86.093920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354758,69.594743,77.033247,100.000000,23.902460,25.443038,29.223072,35.044130,21.506329,20.810841,27.690681,1677.246094,26.297103,0.010004,75.385718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.432527,30.444503,138.739837,153.909387,64.304432,60.408730,54.614352,14.441289,137.147036,9.312840,29.518695,26.376824,150.126440,138.805794,147.735566,137.882662,85.608911,137.074823,-0.060217,0.038053,32.025740,-235.607672,125.474659,3.464428,25.737385,10.279721,11.205836,578.052763,16.712694,255965.739838,0.941302,20.875799,13.526247,5.247975,0.075972,0.052452,112.273984,86.075819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347238,69.584734,77.000139,100.000000,23.900214,25.443038,29.223072,35.064716,21.506329,20.810841,27.690613,1666.259766,26.271338,0.009964,75.380127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.457683,30.383072,138.735659,153.854572,64.222509,60.415614,54.649107,14.442716,137.213838,9.312637,29.429914,26.387834,150.135219,138.800678,147.757324,137.972749,85.660555,137.048499,-0.060178,0.038063,32.025740,-235.602815,125.445249,3.487812,25.755686,10.294181,57.476243,2963.024857,16.720849,255965.310652,0.941036,20.814079,13.585238,5.253019,0.075623,0.052342,112.307112,86.101791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361402,69.606367,77.024740,100.000000,23.898522,25.443038,29.223072,35.064963,21.506329,20.810841,27.691601,1673.583984,26.339601,0.009969,75.379240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.488246,30.327126,138.741845,153.819054,64.138950,60.421740,54.603751,14.440575,137.372357,9.290875,29.363863,26.285795,150.119815,138.764511,147.733875,137.943880,85.610585,137.060887,-0.060217,0.038060,32.025740,-235.609202,125.708731,3.501799,25.753288,10.260158,26.395095,1361.854596,16.713108,255952.951329,0.941042,20.774184,13.540951,5.248830,0.078010,0.053726,112.341642,86.117807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358268,69.574174,77.014587,100.000000,23.894937,25.443038,29.223072,35.060086,21.506329,20.810841,27.694731,1680.908203,26.344072,0.010030,75.382147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.410892,30.269809,138.774157,153.779341,64.062832,60.427298,54.601901,14.440433,137.438896,9.307078,29.276129,26.329835,150.145919,138.888857,147.753196,137.911631,85.640004,137.191990,-0.060377,0.037922,32.025740,-235.615553,125.164454,3.508478,25.719716,10.264124,1.318201,68.014864,16.700522,255866.868041,0.939458,20.670288,13.476649,5.243681,0.076231,0.052701,112.371383,86.069030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366868,69.586093,77.008916,100.000000,23.892784,25.443038,29.223072,35.053811,21.506329,20.810841,27.695148,1669.921875,26.286393,0.009979,75.381823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.456385,30.269809,138.823784,153.779341,63.998801,60.431104,54.618001,14.444000,137.351920,9.324427,29.237764,26.339088,150.110635,138.901422,147.716286,137.942579,85.651544,137.096471,-0.060485,0.037671,32.025740,-235.603001,125.649666,3.493720,25.740000,10.262790,9.806490,505.833722,16.686283,255887.625558,0.939052,20.562792,13.532577,5.237865,0.075835,0.052486,112.416190,86.034549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361937,69.575767,76.995471,100.000000,23.894034,25.443038,29.223072,35.102585,21.506329,20.810841,27.695199,1669.921875,26.355035,0.009927,75.384013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.391337,30.201249,138.821996,153.737392,63.915089,60.434917,54.581322,14.437721,137.441252,9.306804,29.307376,26.365297,150.090347,138.850157,147.741281,137.941841,85.644982,137.103904,-0.060618,0.037409,32.025740,-235.614344,125.566376,3.492667,25.730786,10.234591,38.255955,1974.626625,16.722919,255884.428140,0.941951,20.636034,13.566174,5.254429,0.075963,0.052281,112.373842,86.001517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.370077,69.550277,76.986784,100.000000,23.896211,25.443038,29.223072,35.087089,21.506329,20.810841,27.694453,1673.583984,26.303865,0.010014,75.373001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.276041,30.183971,138.777867,153.712502,63.851604,60.441768,54.624763,14.444143,137.399950,9.287416,29.415057,26.328185,150.089484,138.842020,147.691264,137.953804,85.621718,137.151625,-0.060689,0.037260,32.025740,-235.612659,125.479961,3.491783,25.727252,10.234735,20.330848,1048.566359,16.707006,255860.742867,0.940016,20.559214,13.508725,5.247270,0.076260,0.052687,112.342168,85.992920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362904,69.535217,76.974804,100.000000,23.892981,25.443038,29.223072,35.130417,21.506329,20.810841,27.696097,1680.908203,26.311762,0.010005,75.384209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.298441,30.238271,138.780432,153.724807,63.791942,60.448584,54.602650,14.443429,137.295780,9.288824,29.562649,26.364020,150.100080,138.809243,147.700748,138.016489,85.605491,137.133445,-0.060799,0.037269,32.025740,-235.608635,125.808175,3.504226,25.701685,10.209907,3.529015,182.083169,16.734441,255872.113697,0.943003,20.600528,13.518863,5.260135,0.075716,0.052118,112.254452,86.025160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378638,69.555100,76.977752,100.000000,23.885976,25.443038,29.223072,35.205767,21.506329,20.810841,27.697405,1677.246094,26.308246,0.009999,75.381934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.359779,30.310397,138.758356,153.771511,63.758426,60.454693,54.625670,14.438007,137.200794,9.303481,29.662719,26.329683,150.114027,138.806438,147.714735,137.968855,85.664691,137.132756,-0.060854,0.037258,32.025740,-235.617325,125.495851,3.490282,25.727306,10.242614,20.153684,1039.411832,16.784936,255982.227073,0.946701,20.778516,13.565064,5.281536,0.076147,0.052526,112.260909,86.087601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407585,69.574077,76.995173,100.000000,23.885568,25.443038,29.223072,35.208147,21.506329,20.810841,27.701540,1669.921875,26.336500,0.009986,75.373231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.349234,30.310397,138.750353,153.771511,63.737645,60.461540,54.594211,14.444428,137.368038,9.279015,29.669664,26.435679,150.105331,138.761985,147.714015,137.914975,85.634163,137.121385,-0.061114,0.037350,32.025740,-235.605186,125.281682,3.499251,25.758535,10.268975,57.950706,2990.488437,16.779222,256054.505117,0.946466,20.794827,13.572554,5.277135,0.077171,0.053639,112.318265,86.107577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410952,69.577858,77.012891,100.000000,23.881731,25.443038,29.223072,35.188876,21.506329,20.810841,27.706786,1666.259766,26.294777,0.010004,75.376930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.473892,30.371279,138.729484,153.826325,63.716980,60.468385,54.592777,14.442573,137.379258,9.292709,29.556493,26.308422,150.091820,138.780741,147.700846,137.968369,85.667314,137.124427,-0.061379,0.037487,32.025740,-235.606878,125.412801,3.515878,25.766883,10.239405,26.254632,1354.879719,16.754368,256033.408905,0.944000,20.763057,13.513023,5.264018,0.075831,0.053770,112.420030,86.116692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392863,69.545243,77.019634,100.000000,23.877744,25.443038,29.223072,35.205761,21.506329,20.810841,27.711942,1680.908203,26.345335,0.010033,75.376675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.427888,30.365794,138.711251,153.845902,63.703589,60.477099,54.610633,14.438863,137.419839,9.293772,29.543586,26.361078,150.102291,138.860786,147.674389,137.926196,85.626239,137.093619,-0.061460,0.037479,32.025740,-235.615652,124.926793,3.533467,25.732697,10.240252,0.217077,11.198676,16.760496,256101.131523,0.945051,20.780904,13.538084,5.265821,0.076042,0.053240,112.424049,86.117166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413859,69.536758,77.027521,100.000000,23.872490,25.443038,29.223072,35.149901,21.506329,20.810841,27.714975,1673.583984,26.297536,0.010059,75.379709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.428184,30.357293,138.747813,153.828003,63.694468,60.482738,54.742844,14.441003,137.187937,9.295621,29.520611,26.332518,150.082826,138.832337,147.738310,137.933552,85.638822,137.138691,-0.061489,0.037480,32.025740,-235.610735,125.852249,3.551523,25.752278,10.271787,11.170083,574.855945,16.706658,256065.294394,0.940610,20.631150,13.506395,5.240238,0.075053,0.053220,112.401865,86.090245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382203,69.530433,77.027064,100.000000,23.867567,25.443038,29.223072,35.185846,21.506329,20.810841,27.717743,1666.259766,26.273826,0.009939,75.381661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.396782,30.357293,138.748878,153.828003,63.707780,60.487301,54.598001,14.446854,137.391384,9.291749,29.636137,26.329434,150.090258,138.851438,147.756812,137.900614,85.600146,137.131320,-0.061552,0.037474,32.025740,-235.607171,125.235323,3.549288,25.744832,10.268704,48.264662,2490.476923,16.728477,256169.197483,0.942161,20.703310,13.532661,5.248670,0.074757,0.053109,112.361954,86.069092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415656,69.538555,77.046016,100.000000,23.869096,25.443038,29.223072,35.194679,21.506329,20.810841,27.720342,1669.921875,26.296959,0.009996,75.384431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.399968,30.372102,138.736663,153.822689,63.708083,60.493975,54.601733,14.444999,137.414698,9.265895,29.688122,26.310198,150.089374,138.777605,147.744876,137.835523,85.629140,137.077881,-0.061636,0.037514,32.025740,-235.602818,125.225637,3.569739,25.739333,10.260879,31.550680,1627.917101,16.732215,256173.691770,0.939942,20.694308,13.541744,5.249994,0.075531,0.051753,112.331183,86.046766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380224,69.520981,77.075718,100.000000,23.865940,25.443038,29.223072,35.222734,21.506329,20.810841,27.723899,1684.570312,26.314863,0.010042,75.384354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.449507,30.427500,138.696840,153.851775,63.691205,60.500063,54.597943,14.446712,137.252810,9.249383,29.719965,26.357231,150.112522,138.779972,147.746754,137.990598,85.644056,137.024744,-0.061775,0.037520,32.025740,-235.603720,125.453650,3.587025,25.743227,10.262357,8.980600,463.403218,16.747920,256252.998385,0.943695,20.747367,13.576877,5.256280,0.075116,0.052501,112.331822,86.050682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383932,69.540050,77.083378,100.000000,23.859065,25.443038,29.223072,35.231234,21.506329,20.810841,27.726939,1673.583984,26.300763,0.010029,75.384013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.424076,30.451360,138.679911,153.893446,63.644437,60.509213,54.581307,14.438863,137.305596,9.236741,29.711955,26.426865,150.111955,138.810402,147.740090,137.885614,85.601072,137.115003,-0.061922,0.037529,32.025740,-235.613529,125.502091,3.597809,25.740811,10.274185,9.951922,513.680459,16.748051,256258.910297,0.943649,20.756790,13.522193,5.255183,0.075898,0.052938,112.350201,86.060245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404074,69.541921,77.098802,100.000000,23.853431,25.443038,29.223072,35.216757,21.506329,20.810841,27.733828,1669.921875,26.342666,0.009942,75.374859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.459235,30.449988,138.710501,153.901276,63.645457,60.513821,54.719074,14.439719,137.090878,9.208909,29.664568,26.477102,150.101228,138.803079,147.736952,137.940416,85.611440,137.025424,-0.062014,0.037523,32.025740,-235.611366,125.406357,3.606881,25.786735,10.289728,12.223597,629.347173,16.726688,256279.279622,0.942067,20.728515,13.481726,5.243835,0.076370,0.052911,112.390312,86.009116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389444,69.531029,77.107628,100.000000,23.847941,25.443038,29.223072,35.241753,21.506329,20.810841,27.738478,1669.921875,26.323752,0.009995,75.375873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.536380,30.449988,138.730826,153.901276,63.667784,60.516091,54.603885,14.444571,137.082655,9.211225,29.564327,26.460350,150.102499,138.843266,147.740894,137.920496,85.624995,137.083819,-0.062050,0.037517,32.025740,-235.608637,125.590847,3.600142,25.762754,10.295317,40.851559,2107.730533,16.740559,256397.637312,0.943514,20.795312,13.568108,5.248241,0.075616,0.052368,112.387258,85.973795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381282,69.517471,77.115148,100.000000,23.848391,25.443038,29.223072,35.231608,21.506329,20.810841,27.742102,1673.583984,26.299844,0.010025,75.378976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.501630,30.406109,138.745729,153.888691,63.686092,60.519876,54.707206,14.444000,137.437561,9.208597,29.356645,26.458480,150.093692,138.808505,147.705772,137.874454,85.646969,137.115406,-0.062061,0.037539,32.025740,-235.604797,125.255638,3.586628,25.769804,10.294848,30.660715,1578.947651,16.727956,256383.236205,0.939881,20.734586,13.514668,5.242423,0.077289,0.053422,112.407400,85.979475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374978,69.506602,77.133642,100.000000,23.845444,25.443038,29.223072,35.196816,21.506329,20.810841,27.743891,1680.908203,26.354855,0.010017,75.380297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.517719,30.295862,138.754865,153.831918,63.707045,60.525156,54.593943,14.439434,137.265308,9.182134,29.317227,26.479091,150.110498,138.755681,147.754249,137.930352,85.652627,137.176299,-0.062195,0.037580,32.025740,-235.613285,125.398404,3.600877,25.746184,10.290359,20.457354,1055.686546,16.695051,256333.610765,0.938997,20.604563,13.529193,5.227948,0.077192,0.052320,112.381262,85.990834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392516,69.516249,77.161576,100.000000,23.845425,25.443038,29.223072,35.220508,21.506329,20.810841,27.747209,1669.921875,26.341278,0.009976,75.378635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.456289,30.233335,138.745312,153.769553,63.726743,60.530448,54.601154,14.438863,137.277812,9.216940,29.310423,26.387230,150.121052,138.882707,147.773596,137.942331,85.638889,137.098189,-0.062302,0.037596,32.025740,-235.613529,125.082284,3.597687,25.768109,10.313672,27.179566,1402.396070,16.711086,256314.426488,0.938482,20.619216,13.522405,5.235366,0.076053,0.052694,112.361207,85.996240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391595,69.518234,77.162101,100.000000,23.842778,25.443038,29.223072,35.220873,21.506329,20.810841,27.745182,1666.259766,26.315963,0.009942,75.383638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.378586,30.233335,138.759081,153.769553,63.720983,60.538085,54.589590,14.438863,137.331910,9.247917,29.408319,26.281483,150.106105,138.811874,147.770417,137.909572,85.608450,137.153691,-0.062221,0.037595,32.025740,-235.609281,125.630008,3.618839,25.725882,10.296219,22.801140,1176.729728,16.701082,256241.030330,0.939646,20.481863,13.546013,5.232534,0.075432,0.052130,112.393341,85.986577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.370274,69.503559,77.158099,100.000000,23.840376,25.443038,29.223072,35.259754,21.506329,20.810841,27.744739,1673.583984,26.349067,0.010001,75.378592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.372309,30.256097,138.752862,153.755849,63.733876,60.547197,54.631386,14.436151,137.210052,9.254684,29.565815,26.432113,150.099412,138.809981,147.780088,137.892682,85.632099,137.104130,-0.062255,0.037606,32.025740,-235.617547,125.536091,3.633986,25.722907,10.280947,24.410645,1258.829846,16.726939,256268.185936,0.941769,20.522904,13.522207,5.244323,0.074845,0.052398,112.396921,85.980491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366281,69.507040,77.155242,100.000000,23.837943,25.443038,29.223072,35.310834,21.506329,20.810841,27.747624,1677.246094,26.309580,0.010039,75.381303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.351454,30.346323,138.710258,153.798358,63.727882,60.554089,54.609281,14.439148,137.259138,9.234891,29.637719,26.427638,150.069549,138.779279,147.782907,137.799847,85.613857,137.129001,-0.062475,0.037606,32.025740,-235.614223,125.878458,3.596373,25.754063,10.300329,21.265844,1097.099880,16.765543,256379.764944,0.945029,20.654176,13.579326,5.260293,0.075338,0.052359,112.443660,85.990355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356895,69.481464,77.144634,100.000000,23.832850,25.443038,29.223072,35.325200,21.506329,20.810841,27.749717,1669.921875,26.289530,0.010018,75.381567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.507525,30.414610,138.720955,153.859326,63.750270,60.560983,54.746696,14.441289,137.241667,9.228511,29.710415,26.470225,150.096414,138.846854,147.765652,137.827575,85.662761,137.078904,-0.062454,0.037592,32.025740,-235.609959,125.127457,3.597293,25.762718,10.280875,20.963566,1078.790827,16.771521,256412.662513,0.944741,20.687556,13.531854,5.261309,0.074561,0.053158,112.478471,86.011147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379199,69.507500,77.167287,100.000000,23.827710,25.443038,29.223072,35.343670,21.506329,20.810841,27.756183,1666.259766,26.333903,0.009999,75.382419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.468039,30.383346,138.777755,153.882539,63.790017,60.577722,54.680620,14.441146,137.313109,9.236526,29.441218,26.508418,150.113869,138.897913,147.750391,137.908759,85.652054,137.122020,-0.062313,0.037564,32.025740,-235.607325,125.338931,3.627898,25.781307,10.259887,11.636841,599.558635,16.783753,256540.061899,0.946238,20.813073,13.562051,5.263856,0.075400,0.052386,112.414707,86.077411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362151,69.495852,77.155648,100.000000,23.826500,25.443038,29.223072,35.288785,21.506329,20.810841,27.763266,1666.259766,26.340178,0.010051,75.398793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.365193,30.383346,138.783915,153.882539,63.832448,60.588426,54.619214,14.445142,137.224763,9.223355,29.514069,26.348352,150.135082,138.817008,147.752996,137.841696,85.606592,137.198005,-0.062252,0.037551,32.025740,-235.606433,125.510165,3.664762,25.785869,10.289818,55.529137,2864.214096,16.718346,256474.164707,0.938241,20.617785,13.489063,5.233267,0.076679,0.052138,112.404584,86.096711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378693,69.509070,77.153342,100.000000,23.827749,25.443038,29.223072,35.300540,21.506329,20.810841,27.765222,1669.921875,26.327070,0.010033,75.380229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.513767,30.324109,138.762355,153.832198,63.851202,60.597565,54.770457,14.442859,137.311553,9.224053,29.573235,26.439795,150.115238,138.838118,147.767384,137.909493,85.639901,137.190988,-0.062433,0.037519,32.025740,-235.607573,125.467255,3.691517,25.816016,10.255578,20.246651,1041.446172,16.743726,256557.275947,0.941046,20.653090,13.520499,5.243220,0.076289,0.052661,112.365746,86.083179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360739,69.496102,77.144606,100.000000,23.825630,25.443038,29.223072,35.362130,21.506329,20.810841,27.765806,1680.908203,26.398686,0.010049,75.454298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.554083,30.349614,138.761484,153.817935,63.893273,60.604434,54.634300,14.441003,137.277337,9.215683,29.578260,26.348274,150.121109,138.878304,147.781653,137.879932,85.628338,137.200560,-0.062436,0.037534,32.025740,-235.609918,125.753049,3.707698,25.828637,10.244147,-2.848740,-146.898542,16.794107,256713.032830,0.946167,20.826844,13.602478,5.263907,0.077097,0.054119,112.338708,86.076914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361343,69.470133,77.133750,100.000000,23.819959,25.443038,29.223072,35.292683,21.506329,20.810841,27.768453,1673.583984,26.330297,0.010057,75.381738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.520263,30.368262,138.769523,153.837512,63.932395,60.609719,54.718586,14.442716,137.569968,9.188566,29.574485,26.394007,150.115410,138.780393,147.738982,137.960037,85.652076,137.121141,-0.062318,0.037558,32.025740,-235.607389,125.142427,3.703117,25.800474,10.238593,22.267985,1146.505260,16.724710,256584.438074,0.937953,20.516766,13.565798,5.233596,0.075531,0.052939,112.402868,86.080284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360097,69.514974,77.142504,100.000000,23.818379,25.443038,29.223072,35.278856,21.506329,20.810841,27.772338,1666.259766,26.347101,0.009950,75.375021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.445351,30.368262,138.793557,153.837512,63.953660,60.616519,54.632219,14.445998,137.254711,9.171441,29.603806,26.367401,150.107432,138.823263,147.761080,137.874007,85.623065,137.064514,-0.062305,0.037537,32.025740,-235.605250,125.430421,3.698482,25.769786,10.220004,52.428661,2703.646609,16.709234,256621.061728,0.938943,20.474395,13.581959,5.225618,0.075772,0.052634,112.409898,86.129874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353868,69.500442,77.110318,100.000000,23.816161,25.443038,29.223072,35.301254,21.506329,20.810841,27.776047,1666.259766,26.384803,0.009984,75.378251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.355994,30.381975,138.757768,153.846741,63.978672,60.621834,54.604902,14.440861,137.459591,9.209152,29.723700,26.313695,150.116315,138.693801,147.743700,137.826821,85.645536,137.160586,-0.062108,0.037534,32.025740,-235.608917,125.315478,3.675146,25.822525,10.239585,14.518820,749.082566,16.727490,256650.943144,0.938890,20.549977,13.520054,5.232585,0.076083,0.052684,112.437638,86.123426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339908,69.519699,77.118204,100.000000,23.816776,25.443038,29.223072,35.349463,21.506329,20.810841,27.779646,1680.908203,26.340989,0.010039,75.376214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.277529,30.426677,138.718257,153.845343,63.993887,60.626423,54.623325,14.441574,137.273005,9.201085,29.860147,26.387830,150.109580,138.763874,147.719801,137.854426,85.600503,137.140242,-0.062168,0.037435,32.025740,-235.612777,125.411965,3.697890,25.781524,10.229542,13.146026,678.026004,16.765410,256754.503653,0.943305,20.676292,13.521842,5.248316,0.075079,0.052445,112.463118,86.124017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349988,69.513585,77.122093,100.000000,23.809615,25.443038,29.223072,35.406515,21.506329,20.810841,27.782767,1680.908203,26.344523,0.010062,75.375746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.334992,30.523488,138.696241,153.877504,64.006323,60.629947,54.582606,14.444571,137.312122,9.194986,30.033003,26.405121,150.096939,138.703564,147.722364,137.753606,85.615030,137.067168,-0.062181,0.037321,32.025740,-235.607494,125.235324,3.730906,25.729632,10.231471,29.813868,1538.842106,16.805601,256816.659971,0.947284,20.841041,13.545553,5.264752,0.074954,0.051876,112.492238,86.123878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351536,69.537967,77.124010,100.000000,23.803902,25.443038,29.223072,35.458139,21.506329,20.810841,27.788054,1669.921875,26.304369,0.009998,75.382036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.336935,30.648823,138.681677,153.949939,64.021452,60.630501,54.645290,14.445285,137.211831,9.197174,30.106430,26.380657,150.091282,138.737322,147.754791,137.764261,85.616977,137.023644,-0.062318,0.037464,32.025740,-235.602043,125.171753,3.703090,25.744868,10.222745,20.572424,1060.627084,16.841854,256963.757273,0.950139,21.018697,13.580807,5.278969,0.075651,0.053028,112.529706,86.149849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375666,69.544240,77.135441,100.000000,23.797602,25.443038,29.223072,35.456987,21.506329,20.810841,27.797395,1669.921875,26.347228,0.010019,75.378942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.463121,30.648823,138.717862,153.949939,64.046359,60.630475,54.612598,14.441146,137.233679,9.198897,29.997320,26.508580,150.096179,138.637649,147.742938,137.800378,85.639265,136.980001,-0.062155,0.037701,32.025740,-235.610265,125.571433,3.721503,25.776042,10.249736,16.630660,857.919714,16.819163,256999.209352,0.948935,21.018109,13.531153,5.266614,0.075380,0.053662,112.551335,86.122043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365239,69.536722,77.141907,100.000000,23.795722,25.443038,29.223072,35.458460,21.506329,20.810841,27.807406,1669.921875,26.348255,0.010072,75.389869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.439372,30.694899,138.702770,154.018180,64.081526,60.633538,54.718910,14.441003,137.293354,9.201081,29.717402,26.432417,150.136893,138.777208,147.741858,137.756394,85.614349,137.071926,-0.062024,0.037912,32.025740,-235.607141,125.672938,3.720611,25.848218,10.275321,47.474055,2444.268361,16.822826,257089.686202,0.948079,21.140154,13.508276,5.265673,0.077015,0.053134,112.551665,86.112610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371951,69.494026,77.143073,100.000000,23.792261,25.443038,29.223072,35.401061,21.506329,20.810841,27.814690,1677.246094,26.365727,0.010074,75.374655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.416140,30.583550,138.698144,153.996645,64.101397,60.638114,54.640308,14.440147,137.222710,9.188524,29.575783,26.431723,150.145058,138.673784,147.760714,137.924221,85.593824,137.089516,-0.061791,0.038080,32.025740,-235.607997,125.483796,3.719601,25.818666,10.313726,30.287850,1561.655767,16.767938,256990.599180,0.943853,20.926863,13.464994,5.241931,0.076795,0.052608,112.554280,86.126299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354715,69.480529,77.152790,100.000000,23.787392,25.443038,29.223072,35.421522,21.506329,20.810841,27.820367,1684.570312,26.346506,0.010041,75.378115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.452049,30.481527,138.698719,153.887852,64.123792,60.645316,54.614703,14.446426,137.212482,9.184244,29.580874,26.402591,150.142440,138.875384,147.755803,137.814948,85.577842,137.080124,-0.061772,0.038060,32.025740,-235.603515,125.664329,3.726892,25.776457,10.298725,-2.906874,-149.950051,16.780489,257079.036574,0.943072,21.013021,13.534120,5.246069,0.075987,0.052733,112.555375,86.111138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.370125,69.463966,77.138294,100.000000,23.784050,25.443038,29.223072,35.438756,21.506329,20.810841,27.820647,1673.583984,26.350798,0.010005,75.375481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.363096,30.481527,138.713802,153.887852,64.129046,60.653730,54.600945,14.442430,137.131834,9.171784,29.682916,26.393072,150.177936,138.816914,147.770828,137.842081,85.584316,137.015403,-0.061817,0.038025,32.025740,-235.607347,125.501743,3.738327,25.757056,10.271859,14.427649,744.432648,16.787110,257052.632170,0.945117,20.940910,13.563103,5.250508,0.075338,0.052672,112.546239,86.121680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382764,69.498609,77.188858,100.000000,23.781024,25.443038,29.223072,35.428581,21.506329,20.810841,27.820746,1666.259766,26.351158,0.009965,75.376999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.502183,30.468912,138.722810,153.840309,64.128353,60.660561,54.606110,14.447996,137.249518,9.152093,29.791920,26.412282,150.180492,138.676726,147.800821,137.874701,85.555392,137.052637,-0.061814,0.038062,32.025740,-235.600802,125.256697,3.755705,25.781794,10.306442,57.822512,2983.222940,16.768099,257004.374940,0.944070,20.778251,13.574569,5.243402,0.076254,0.053099,112.456501,86.091954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379743,69.496005,77.189270,100.000000,23.777789,25.443038,29.223072,35.484709,21.506329,20.810841,27.824138,1666.259766,26.298996,0.010019,75.379735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.474884,30.527053,138.689875,153.853173,64.140259,60.666684,54.611918,14.440861,137.262485,9.165681,29.869059,26.402710,150.141003,138.651432,147.800080,137.813946,85.575085,136.992775,-0.061898,0.038087,32.025740,-235.609407,125.458078,3.727668,25.793676,10.307343,45.260194,2334.849974,16.812359,257085.267470,0.947817,20.928573,13.536973,5.261666,0.075845,0.052108,112.387053,86.081098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368970,69.512219,77.174598,100.000000,23.772727,25.443038,29.223072,35.465196,21.506329,20.810841,27.831747,1669.921875,26.309129,0.010090,75.415414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.454807,30.588761,138.701287,153.902115,64.169120,60.668968,54.625043,14.444143,137.256288,9.156770,29.942748,26.388774,150.123361,138.720639,147.784293,137.767683,85.577274,137.071964,-0.061937,0.038072,32.025740,-235.608412,125.489261,3.719209,25.798689,10.292180,24.726184,1275.249870,16.750734,257054.214040,0.942533,20.681086,13.583804,5.234392,0.075930,0.052547,112.326707,86.074734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366712,69.524493,77.163642,100.000000,23.768429,25.443038,29.223072,35.445393,21.506329,20.810841,27.836053,1680.908203,26.353881,0.010053,75.453318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.373881,30.643064,138.681517,153.936515,64.222616,60.672778,54.749728,14.441289,137.239705,9.161036,29.945733,26.411748,150.133025,138.701427,147.802366,137.745434,85.561753,137.056377,-0.061783,0.038034,32.025740,-235.607999,125.211647,3.721998,25.773284,10.295624,31.845164,1638.670037,16.765015,257117.247929,0.943695,20.785250,13.535319,5.238545,0.076266,0.052845,112.249562,86.051889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352775,69.508898,77.141382,100.000000,23.764725,25.443038,29.223072,35.466502,21.506329,20.810841,27.843351,1680.908203,26.349824,0.010039,75.452073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.487700,30.643064,138.680470,153.936515,64.264579,60.677373,54.614665,14.439291,137.124609,9.113485,30.027903,26.400978,150.169792,138.672437,147.831998,137.724531,85.602893,137.013732,-0.061641,0.038065,32.025740,-235.607873,125.486856,3.736682,25.754658,10.292612,1.405834,72.519472,16.778396,257182.353255,0.944409,20.880830,13.571215,5.242952,0.075514,0.052559,112.200523,86.050663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373862,69.536624,77.146727,100.000000,23.759659,25.443038,29.223072,35.518537,21.506329,20.810841,27.850645,1677.246094,26.315620,0.009982,75.452193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.420048,30.686671,138.660376,153.960567,64.315675,60.680482,54.621586,14.437293,137.224596,9.113163,30.043449,26.457458,150.170864,138.639849,147.811738,137.768330,85.600834,136.960803,-0.061646,0.038022,32.025740,-235.612648,125.567743,3.732037,25.825644,10.317567,13.579468,700.403735,16.817445,257302.396255,0.945511,21.071865,13.579240,5.258290,0.075343,0.052834,112.200501,86.091770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380016,69.524094,77.151230,100.000000,23.755424,25.443038,29.223072,35.469349,21.506329,20.810841,27.857775,1669.921875,26.366033,0.010005,75.448715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.522931,30.688591,138.699642,153.988534,64.380837,60.686618,54.635580,14.438007,137.148330,9.090592,29.768971,26.619147,150.148290,138.702071,147.806625,137.887203,85.585108,137.005592,-0.061604,0.038039,32.025740,-235.615202,126.038354,3.726374,25.835489,10.340519,55.886754,2881.796599,16.766611,257210.218021,0.943605,20.879652,13.517591,5.235656,0.076163,0.053158,112.151225,86.091117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359078,69.513125,77.090906,100.000000,23.750105,25.443038,29.223072,35.512797,21.506329,20.810841,27.863385,1669.921875,26.357992,0.009997,75.378729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.570496,30.539943,138.738565,153.949100,64.434966,60.694276,54.581076,14.444999,137.104821,9.083499,29.545953,26.481895,150.158416,138.805906,147.811828,137.854592,85.576732,137.055843,-0.061604,0.038027,32.025740,-235.602655,125.666165,3.712920,25.805288,10.304080,15.210652,785.119432,16.798744,257296.919246,0.946198,21.037429,13.494189,5.248302,0.077208,0.053241,112.174731,86.133646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355198,69.486825,77.077507,100.000000,23.749091,25.443038,29.223072,35.463053,21.506329,20.810841,27.869089,1680.908203,26.349121,0.010060,75.379871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.402405,30.539943,138.738493,153.949100,64.447985,60.701117,54.667078,14.441289,137.209960,9.098189,29.485340,26.462103,150.170760,138.714514,147.793347,137.808344,85.635755,137.074823,-0.061576,0.038016,32.025740,-235.606692,125.321127,3.688018,25.788087,10.284535,8.067135,415.741557,16.756521,257281.180791,0.942166,20.865813,13.531461,5.229424,0.078094,0.053776,112.277502,86.140931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364538,69.494918,77.079931,100.000000,23.749986,25.443038,29.223072,35.442220,21.506329,20.810841,27.867913,1673.583984,26.385434,0.010034,75.377143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.486626,30.439841,138.701443,153.852894,64.459052,60.707957,54.606049,14.444856,137.327770,9.086985,29.561692,26.451701,150.146978,138.772064,147.814834,137.806044,85.610293,137.093083,-0.061709,0.038024,32.025740,-235.607862,125.163983,3.671352,25.779288,10.268344,28.747963,1483.188398,16.733271,257186.030063,0.941085,20.637112,13.564004,5.221527,0.075848,0.054271,112.350057,86.157419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368441,69.480136,77.086718,100.000000,23.746477,25.443038,29.223072,35.534993,21.506329,20.810841,27.868018,1669.921875,26.343622,0.009955,75.399151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.473868,30.437373,138.677221,153.818774,64.465686,60.713306,54.679810,14.443287,137.268997,9.070139,29.666064,26.448345,150.118734,138.800758,147.819274,137.835277,85.601850,136.949983,-0.061699,0.038005,32.025740,-235.604694,125.193903,3.693730,25.800347,10.274798,19.262707,992.476721,16.811891,257250.597991,0.946054,20.920513,13.514107,5.254767,0.075984,0.052343,112.348979,86.145723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359162,69.489958,77.051442,100.000000,23.734979,25.443038,29.223072,35.499105,21.506329,20.810841,27.871611,1666.259766,26.339060,0.010045,75.448212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.497799,30.492223,138.693790,153.838071,64.499550,60.715633,54.629139,14.443857,137.400155,9.060498,29.718908,26.433971,150.134705,138.776791,147.832623,137.916523,85.623915,137.013238,-0.061736,0.038025,32.025740,-235.605267,125.514265,3.670285,25.789673,10.283597,59.092307,3047.449934,16.768071,257184.165690,0.943789,20.678240,13.548348,5.236660,0.075443,0.052244,112.295270,86.192616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340492,69.487898,77.084430,100.000000,23.732775,25.443038,29.223072,35.513981,21.506329,20.810841,27.875085,1680.908203,26.389906,0.010041,75.451127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
