OSU 80 Ton Compressor Load Stand
26.415946,30.492223,138.708416,153.838071,64.531024,60.718708,54.751076,14.437864,137.212909,9.015776,29.766922,26.414495,150.133316,138.679190,147.831230,137.707621,85.599880,137.059645,-0.061686,0.037999,32.025740,-235.611424,125.311339,3.661817,25.761961,10.273681,13.120292,675.119805,16.773375,257220.304974,0.943074,20.697285,13.487968,5.238268,0.075779,0.052542,112.337578,86.207681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373855,69.473924,77.065089,100.000000,23.731552,25.443038,29.223072,35.508071,21.506329,20.810841,27.881168,1680.908203,26.346236,0.010066,75.457017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.342942,30.532538,138.654753,153.868835,64.610503,60.718703,54.652725,14.440718,137.087138,8.987858,30.098155,26.336618,150.142917,138.682044,147.785237,137.815433,85.667434,136.900891,-0.061793,0.038002,32.025740,-235.607263,125.438030,3.663413,25.750007,10.276565,24.290511,1252.145589,16.766825,257232.982294,0.943211,20.711787,13.496332,5.234163,0.075274,0.052261,112.379819,86.255251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.372723,69.464903,77.071194,100.000000,23.724529,25.443038,29.223072,35.564247,21.506329,20.810841,27.888374,1677.246094,26.307254,0.009975,75.453829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.363641,30.634287,138.610418,153.916938,64.635204,60.718712,54.615241,14.440147,137.008771,8.994467,30.285764,26.359925,150.136204,138.601807,147.765169,137.670463,85.608703,136.882363,-0.061903,0.038032,32.025740,-235.611264,125.603229,3.667317,25.738972,10.223015,31.099322,1604.231581,16.806129,257320.918108,0.944250,20.849910,13.542685,5.250935,0.075803,0.053827,112.350491,86.253143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375766,69.431407,77.050546,100.000000,23.718259,25.443038,29.223072,35.614746,21.506329,20.810841,27.897103,1680.908203,26.336608,0.009998,75.440243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.413865,30.775806,138.597629,153.993848,64.670283,60.720238,54.627393,14.444143,137.149890,9.018177,30.350267,26.446602,150.140742,138.569160,147.753719,137.750570,85.606734,136.867097,-0.061854,0.038045,32.025740,-235.605145,125.824389,3.706776,25.741965,10.218039,-0.754920,-38.933254,16.837419,257319.420905,0.948823,21.013698,13.398761,5.263450,0.075129,0.052960,112.294409,86.239774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364116,69.441765,77.032919,100.000000,23.707264,25.443038,29.223072,35.615887,21.506329,20.810841,27.902285,1673.583984,26.291496,0.010039,75.456292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.312626,30.896210,138.580217,154.088659,64.683278,60.721747,54.608869,14.438435,137.046937,9.049066,30.379216,26.497584,150.148844,138.552164,147.767559,137.611219,85.611192,136.817640,-0.061856,0.038067,32.025740,-235.613630,125.632843,3.695012,25.755776,10.245012,18.798323,969.808370,16.829027,257445.009064,0.948926,21.080412,13.448574,5.257636,0.076489,0.053395,112.313367,86.223466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387506,69.428614,77.027546,100.000000,23.702358,25.443038,29.223072,35.603366,21.506329,20.810841,27.914327,1666.259766,26.304748,0.010012,75.457315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.416230,30.896210,138.572095,154.088659,64.691933,60.720989,54.677285,14.442573,136.897281,9.001801,30.378327,26.564911,150.175900,138.485961,147.771071,137.685602,85.620132,136.817697,-0.061909,0.038087,32.025740,-235.604101,125.210974,3.665685,25.803629,10.262862,39.296167,2024.758556,16.811751,257527.556267,0.947163,21.137010,13.443196,5.247154,0.076173,0.052618,112.352489,86.213264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397563,69.419570,77.025055,100.000000,23.694596,25.443038,29.223072,35.668068,21.506329,20.810841,27.926174,1677.246094,26.345659,0.010045,75.457989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.407786,30.951338,138.555924,154.136204,64.699862,60.720224,54.631801,14.442859,137.184889,8.969853,30.313535,26.480891,150.154059,138.536630,147.756025,137.650195,85.623865,136.893890,-0.062103,0.038082,32.025740,-235.608389,125.088727,3.640012,25.762772,10.237944,41.382467,2134.031633,16.862738,257676.803303,0.951658,21.428721,13.414927,5.266681,0.078259,0.053030,112.410674,86.203967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394452,69.426009,77.014423,100.000000,23.688245,25.443038,29.223072,35.624365,21.506329,20.810841,27.935868,1677.246094,26.356081,0.010120,75.455883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.305329,30.951064,138.514961,154.135925,64.705319,60.720222,54.618769,14.439005,137.200322,8.975115,30.346784,26.486785,150.165684,138.507585,147.766541,137.581476,85.610378,136.856736,-0.062255,0.038048,32.025740,-235.611099,124.924652,3.643987,25.746274,10.238323,26.064298,1344.417403,16.814376,257602.521662,0.946506,21.253418,13.406016,5.245718,0.075198,0.052908,112.439887,86.229573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383075,69.407574,76.991331,100.000000,23.679325,25.443038,29.223072,35.638384,21.506329,20.810841,27.943641,1680.908203,26.354855,0.010025,75.457187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.397006,30.952161,138.528049,154.108236,64.703043,60.720198,54.714421,14.443144,137.020266,8.970241,30.371812,26.397684,150.182275,138.525956,147.766035,137.648198,85.627844,136.885850,-0.062370,0.038020,32.025740,-235.609574,125.041859,3.629789,25.775393,10.260789,-4.213154,-216.937935,16.819256,257641.417275,0.947734,21.322815,13.438960,5.246783,0.076407,0.053581,112.434700,86.203058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394565,69.382938,76.976466,100.000000,23.670268,25.443038,29.223072,35.703169,21.506329,20.810841,27.951400,1677.246094,26.342756,0.010028,75.453974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.394259,30.952161,138.518918,154.108236,64.688005,60.716445,54.643306,14.439291,137.011837,8.979422,30.382385,26.399354,150.196159,138.443745,147.775768,137.633426,85.581589,136.829107,-0.062488,0.038000,32.025740,-235.609343,125.604820,3.635371,25.762916,10.259418,28.511104,1469.965193,16.863264,257716.081559,0.951871,21.495943,13.434564,5.265662,0.076464,0.053818,112.432111,86.181662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379013,69.374860,76.988175,100.000000,23.665309,25.443038,29.223072,35.667068,21.506329,20.810841,27.959220,1669.921875,26.324023,0.010032,75.450138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.406688,30.983428,138.509266,154.109914,64.670590,60.714179,54.614214,14.441146,136.980514,8.987921,30.455320,26.375869,150.197049,138.506127,147.777423,137.478659,85.613636,136.754076,-0.062407,0.037990,32.025740,-235.606671,125.390979,3.625363,25.744615,10.252657,34.425493,1775.842623,16.822111,257643.792578,0.946714,21.341857,13.431111,5.247870,0.076147,0.052467,112.455701,86.159133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382893,69.377495,76.996681,100.000000,23.657337,25.443038,29.223072,35.680117,21.506329,20.810841,27.968344,1673.583984,26.312231,0.010030,75.455789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.384020,31.012776,138.495451,154.112152,64.674920,60.711910,54.631008,14.438149,136.825847,8.988521,30.351156,26.482355,150.194280,138.523088,147.813887,137.669280,85.611237,136.710595,-0.062459,0.038036,32.025740,-235.614406,125.452267,3.637558,25.739188,10.253829,37.848391,1951.812964,16.821664,257678.860510,0.947992,21.346499,13.450051,5.248070,0.076448,0.052999,112.516230,86.113571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374468,69.380281,76.992611,100.000000,23.647625,25.443038,29.223072,35.683619,21.506329,20.810841,27.976379,1673.583984,26.308967,0.010073,75.382769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.522832,31.003176,138.501275,154.125576,64.666189,60.709627,54.640168,14.445285,136.975500,9.007085,30.251407,26.429388,150.199156,138.612179,147.784870,137.605683,85.536006,136.794780,-0.062541,0.038144,32.025740,-235.608740,125.404091,3.643903,25.746058,10.292054,54.341417,2801.876131,16.815978,257649.737010,0.948062,21.356759,13.381872,5.245234,0.075343,0.052776,112.512012,86.106376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366510,69.392671,76.991101,100.000000,23.637422,25.443038,29.223072,35.706116,21.506329,20.810841,27.988594,1677.246094,26.306804,0.010048,75.379649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.342883,30.947224,138.533816,154.100405,64.657067,60.710650,54.609811,14.440290,137.043562,9.048221,30.251910,26.510323,150.232033,138.511814,147.786221,137.611445,85.572331,136.881200,-0.062648,0.038236,32.025740,-235.609651,125.335138,3.629870,25.757796,10.304116,24.553105,1266.676583,16.826038,257677.455501,0.948668,21.424428,13.363327,5.249217,0.075467,0.052804,112.532238,86.114180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384593,69.393313,76.986230,100.000000,23.630429,25.443038,29.223072,35.644942,21.506329,20.810841,27.996403,1684.570312,26.293497,0.010054,75.382735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.338252,30.947224,138.491085,154.100405,64.642743,60.715982,54.635833,14.444143,137.135181,9.050966,30.257100,26.402581,150.226867,138.468064,147.772277,137.605682,85.587811,136.777151,-0.062622,0.038270,32.025740,-235.605635,124.981347,3.639682,25.752369,10.314628,-5.745737,-296.277163,16.761883,257660.490897,0.943191,21.180564,13.479106,5.221964,0.076082,0.052089,112.610506,86.117437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383097,69.385589,76.993226,100.000000,23.626938,25.443038,29.223072,35.748311,21.506329,20.810841,28.002039,1669.921875,26.329919,0.009994,75.375890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.381956,30.931316,138.477193,154.066564,64.619853,60.719820,54.625375,14.441003,137.029076,9.033050,30.389399,26.395381,150.226507,138.529704,147.774965,137.545500,85.605713,136.811883,-0.062601,0.038252,32.025740,-235.611061,125.056850,3.643982,25.750962,10.285094,21.463700,1106.980956,16.844537,257691.613693,0.950431,21.428484,13.484387,5.258871,0.075496,0.052773,112.610089,86.141847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392255,69.372324,76.999377,100.000000,23.616251,25.443038,29.223072,35.759949,21.506329,20.810841,28.009093,1669.921875,26.326962,0.009999,75.384064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.364563,30.988365,138.455393,154.062089,64.574420,60.720577,54.647900,14.436151,136.993498,9.043712,30.479168,26.491403,150.221189,138.508330,147.775727,137.518483,85.596589,136.712678,-0.062653,0.038297,32.025740,-235.618037,125.444885,3.650862,25.725233,10.274564,52.621285,2712.801136,16.844976,257699.444460,0.950239,21.436325,13.418813,5.258173,0.076579,0.053311,112.587401,86.137207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381874,69.382705,76.981106,100.000000,23.605609,25.443038,29.223072,35.748669,21.506329,20.810841,28.016702,1666.259766,26.347660,0.010087,75.377092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.467606,31.066534,138.442031,154.105719,64.546680,60.718293,54.620391,14.441574,136.893176,9.046098,30.582099,26.471323,150.244189,138.381576,147.801080,137.558131,85.567688,136.823391,-0.062758,0.038329,32.025740,-235.606243,125.600740,3.657871,25.774600,10.304819,14.711692,758.818332,16.824118,257659.055976,0.948775,21.346459,13.417635,5.248936,0.075068,0.052461,112.599281,86.150666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416566,69.419473,77.000471,100.000000,23.597411,25.443038,29.223072,35.768398,21.506329,20.810841,28.027077,1680.908203,26.334967,0.010075,75.381311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.487116,31.066534,138.481183,154.105719,64.540387,60.713954,54.618400,14.441289,136.858242,9.085258,30.485369,26.500763,150.241067,138.509378,147.812045,137.523132,85.539288,136.690065,-0.062730,0.038346,32.025740,-235.610449,125.374480,3.626611,25.805721,10.317981,8.705070,449.017534,16.833276,257723.347496,0.949194,21.432929,13.378979,5.251572,0.075940,0.053506,112.634969,86.146304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.396959,69.385332,77.007996,100.000000,23.589873,25.443038,29.223072,35.723706,21.506329,20.810841,28.038728,1677.246094,26.346362,0.010102,75.376129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.475108,31.096979,138.471366,154.147951,64.527268,60.711104,54.600983,14.445142,136.730855,9.110803,30.237901,26.488860,150.243809,138.558871,147.803365,137.612548,85.554652,136.802473,-0.062753,0.038346,32.025740,-235.603492,125.583097,3.589927,25.783543,10.315547,29.699993,1532.448469,16.787918,257742.384267,0.945904,21.337007,13.461201,5.230622,0.076759,0.052948,112.663710,86.154331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379195,69.378779,76.987713,100.000000,23.583792,25.443038,29.223072,35.722122,21.506329,20.810841,28.048751,1669.921875,26.320723,0.009987,75.375405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.529100,30.995771,138.445354,154.120542,64.502081,60.711849,54.638501,14.441717,137.097616,9.137816,30.132115,26.493557,150.255585,138.527146,147.799556,137.589240,85.569067,136.822555,-0.062834,0.038315,32.025740,-235.606427,125.018080,3.581107,25.769858,10.301123,34.824071,1795.604776,16.780729,257742.263958,0.945133,21.304107,13.425385,5.228247,0.076121,0.053207,112.751208,86.122726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397050,69.391237,76.989106,100.000000,23.575201,25.443038,29.223072,35.735281,21.506329,20.810841,28.057713,1669.921875,26.352475,0.010005,75.376172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.455233,30.908003,138.496863,154.028248,64.484186,60.715690,54.585819,14.441003,136.858447,9.143770,30.110515,26.490082,150.261918,138.493715,147.804383,137.609062,85.585792,136.737609,-0.062785,0.038309,32.025740,-235.606651,124.818312,3.561821,25.794704,10.298635,20.589450,1062.661423,16.785992,257743.644323,0.945916,21.354798,13.464165,5.230247,0.075428,0.053391,112.737002,86.104831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.385287,69.389439,77.000652,100.000000,23.565673,25.443038,29.223072,35.711443,21.506329,20.810841,28.061770,1680.908203,26.326980,0.010052,75.376155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.432230,30.908003,138.500475,154.028248,64.457778,60.717996,54.629255,14.447140,136.952513,9.125043,30.164697,26.488584,150.257947,138.500179,147.814116,137.642090,85.565539,136.770843,-0.062606,0.038317,32.025740,-235.602638,125.730632,3.556720,25.760464,10.281380,20.107106,1036.941563,16.755116,257625.288193,0.943001,21.162603,13.459420,5.218622,0.076028,0.052527,112.754109,86.151369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388836,69.395895,77.002827,100.000000,23.561414,25.443038,29.223072,35.756558,21.506329,20.810841,28.065890,1680.908203,26.397118,0.010033,75.379777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.492872,30.886062,138.509854,153.964762,64.410294,60.720306,54.586043,14.445570,137.068128,9.076272,30.259523,26.405470,150.244334,138.536070,147.838179,137.611836,85.557504,136.740706,-0.062559,0.038307,32.025740,-235.602084,125.563783,3.560975,25.759238,10.269876,29.207610,1507.455159,16.789838,257602.390671,0.946556,21.199355,13.401786,5.235141,0.076023,0.053474,112.734062,86.132343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388074,69.380184,77.002117,100.000000,23.554846,25.443038,29.223072,35.773767,21.506329,20.810841,28.072364,1669.921875,26.347678,0.009989,75.373879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.351432,30.923363,138.481430,153.960567,64.387298,60.721064,54.612479,14.435438,137.203455,9.086374,30.379619,26.529999,150.228567,138.539352,147.811699,137.599259,85.588353,136.887285,-0.062562,0.038291,32.025740,-235.619404,125.180507,3.521384,25.757417,10.277431,31.111833,1604.958130,16.801360,257647.782733,0.946712,21.238184,13.438046,5.239833,0.076064,0.052819,112.706683,86.150962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384125,69.374575,77.016408,100.000000,23.548527,25.443038,29.223072,35.749585,21.506329,20.810841,28.079603,1669.921875,26.348490,0.009995,75.376854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.445537,31.013050,138.451575,153.995246,64.341731,60.724092,54.631827,14.437578,136.919580,9.151697,30.445488,26.519632,150.235363,138.438598,147.858516,137.590154,85.512305,136.829843,-0.062551,0.038300,32.025740,-235.614813,125.394754,3.502478,25.765441,10.264124,27.857019,1436.543907,16.773993,257613.887740,0.945147,21.113931,13.431566,5.228193,0.075173,0.053260,112.718670,86.169419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390309,69.383250,77.020247,100.000000,23.535662,25.443038,29.223072,35.835462,21.506329,20.810841,28.091165,1666.259766,26.333651,0.010045,75.377169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.410627,31.047883,138.460048,154.036359,64.299850,60.724844,54.704883,14.448281,137.085875,9.185985,30.439505,26.597097,150.233297,138.503938,147.870540,137.558645,85.586110,136.875806,-0.062538,0.038279,32.025740,-235.604763,125.061355,3.492175,25.770543,10.262249,26.855931,1383.069847,16.838446,257696.137276,0.950164,21.390149,13.471294,5.255177,0.076356,0.052564,112.727034,86.139354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399678,69.388051,77.036776,100.000000,23.526409,25.443038,29.223072,35.794277,21.506329,20.810841,28.103056,1680.908203,26.343045,0.010083,75.378678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.427137,31.047883,138.504634,154.036359,64.282242,60.724802,54.610116,14.441431,137.051568,9.229874,30.422808,26.543140,150.230638,138.562195,147.854921,137.588792,85.580970,136.895891,-0.062444,0.038312,32.025740,-235.606059,125.237406,3.503385,25.769479,10.238882,22.130892,1141.710032,16.797948,257800.786970,0.946506,21.320765,13.519690,5.235347,0.078592,0.053407,112.728372,86.181858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401754,69.398432,77.022942,100.000000,23.520011,25.443038,29.223072,35.821456,21.506329,20.810841,28.112926,1680.908203,26.303071,0.010081,75.379496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.525122,31.054466,138.509490,154.043351,64.271908,60.726298,54.597129,14.442288,137.080372,9.235304,30.327890,26.521255,150.219726,138.574502,147.883977,137.658099,85.524952,136.874220,-0.062354,0.038352,32.025740,-235.611247,125.640285,3.527417,25.787348,10.276638,25.386576,1309.978946,16.816328,257770.536689,0.946660,21.414559,13.468012,5.242589,0.076680,0.052783,112.664934,86.154371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408926,69.405604,77.022734,100.000000,23.515315,25.443038,29.223072,35.818816,21.506329,20.810841,28.121771,1669.921875,26.343964,0.010004,75.383911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.440894,31.012776,138.496516,154.025451,64.253424,60.726276,54.601319,14.444000,136.940548,9.246433,30.324288,26.535800,150.233229,138.491150,147.881138,137.601628,85.497521,136.858302,-0.062255,0.038379,32.025740,-235.605778,125.231980,3.520352,25.752333,10.256173,22.470908,1159.437845,16.811995,257766.327280,0.947675,21.386666,13.482818,5.241000,0.075499,0.053595,112.683380,86.119625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397111,69.402509,76.993379,100.000000,23.506202,25.443038,29.223072,35.774394,21.506329,20.810841,28.130386,1666.259766,26.300222,0.010002,75.375601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.491030,31.007016,138.450585,154.002518,64.249471,60.724778,54.589346,14.441146,137.033141,9.247485,30.318856,26.445554,150.245931,138.522976,147.854638,137.566341,85.517663,136.840267,-0.062097,0.038430,32.025740,-235.610265,125.116383,3.523470,25.744165,10.223754,42.558207,2196.369598,16.768335,257780.172453,0.944229,21.227998,13.528407,5.221823,0.075685,0.052084,112.731377,86.097407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377361,69.405182,77.006318,100.000000,23.500307,25.443038,29.223072,35.826557,21.506329,20.810841,28.136980,1673.583984,26.309166,0.010041,75.388377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.427705,31.007016,138.463864,154.002518,64.224039,60.724780,54.708925,14.446426,137.183554,9.267430,30.404119,26.491769,150.261995,138.527766,147.886748,137.618559,85.583325,136.877379,-0.062016,0.038446,32.025740,-235.603842,125.085931,3.536523,25.765044,10.241532,26.770440,1378.565239,16.804030,257828.918957,0.947245,21.328330,13.548175,5.237966,0.075800,0.052533,112.842103,86.123541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400735,69.428971,77.004744,100.000000,23.490573,25.443038,29.223072,35.807599,21.506329,20.810841,28.144990,1680.908203,26.346939,0.010085,75.380715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.453865,31.041575,138.504092,154.006713,64.203222,60.723259,54.592855,14.440004,137.080050,9.282901,30.504484,26.540738,150.256229,138.520526,147.885536,137.676677,85.604553,136.879935,-0.061945,0.038469,32.025740,-235.611080,125.178873,3.551659,25.786807,10.254406,-3.370317,-173.926191,16.776883,257766.747780,0.945516,21.237990,13.519350,5.226319,0.075677,0.052834,112.916436,86.172041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.428065,69.424744,76.991620,100.000000,23.481231,25.443038,29.223072,35.851100,21.506329,20.810841,28.154705,1673.583984,26.347300,0.010025,75.415576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.582299,31.095333,138.528855,154.019299,64.183434,60.724008,54.654725,14.444999,137.250770,9.293521,30.471949,26.642058,150.252733,138.672420,147.909839,137.703511,85.558828,136.885257,-0.061835,0.038510,32.025740,-235.600695,125.431543,3.536009,25.820938,10.255488,29.016022,1495.685053,16.806880,257733.482905,0.945845,21.344840,13.471553,5.239345,0.078552,0.052619,112.942024,86.155248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406389,69.403068,76.961477,100.000000,23.480415,25.443038,29.223072,35.845845,21.506329,20.810841,28.163214,1669.921875,26.376329,0.009999,75.454281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.496163,31.084911,138.537789,154.026291,64.175545,60.726337,54.618454,14.439148,137.194908,9.301481,30.365848,26.517303,150.240565,138.542081,147.932302,137.683806,85.534233,137.000041,-0.061851,0.038517,32.025740,-235.611120,125.524893,3.534818,25.743335,10.235420,38.470727,1984.362392,16.799104,257714.078375,0.946921,21.335234,13.451556,5.235685,0.075671,0.052639,112.879839,86.152246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395580,69.400147,76.953093,100.000000,23.473604,25.443038,29.223072,35.785669,21.506329,20.810841,28.174330,1669.921875,26.355125,0.010038,75.374765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.593307,31.084911,138.579438,154.026291,64.158307,60.733990,54.602969,14.440147,137.223527,9.293275,30.236788,26.587176,150.255730,138.612440,147.943319,137.723268,85.539752,136.928724,-0.061848,0.038497,32.025740,-235.610121,125.917636,3.542220,25.756461,10.265062,21.398569,1104.074757,16.744903,257730.469133,0.941144,21.172655,13.499843,5.211320,0.075711,0.052822,112.876104,86.124373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381014,69.387243,76.938914,100.000000,23.468636,25.443038,29.223072,35.835469,21.506329,20.810841,28.182802,1680.908203,26.305632,0.010027,75.378294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.505641,31.013599,138.584884,153.982102,64.138038,60.743130,54.606632,14.441003,137.108343,9.263280,30.262711,26.451097,150.273275,138.653538,147.946818,137.654044,85.556026,136.912440,-0.061840,0.038514,32.025740,-235.613512,125.395079,3.553877,25.795696,10.283147,24.306640,1254.034618,16.785068,257810.738161,0.945026,21.307232,13.579667,5.228598,0.079222,0.052755,112.809693,86.150411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403100,69.387736,76.950004,100.000000,23.466100,25.443038,29.223072,35.789893,21.506329,20.810841,28.188597,1680.908203,26.348598,0.010051,75.377033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.485592,30.993851,138.599651,153.943227,64.124974,60.752280,54.583888,14.434724,137.190157,9.281921,30.335597,26.544717,150.264179,138.560068,147.915603,137.718334,85.548509,136.927056,-0.061977,0.038456,32.025740,-235.619464,125.581490,3.589471,25.786464,10.297823,25.788642,1331.048888,16.746023,257779.544419,0.941753,21.143727,13.539836,5.211064,0.075090,0.052540,112.748259,86.172215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368242,69.393987,76.903310,100.000000,23.460551,25.443038,29.223072,35.808017,21.506329,20.810841,28.198789,1677.246094,26.350401,0.009962,75.378882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.586003,31.011953,138.586444,153.942947,64.111158,60.757587,54.608396,14.438007,137.071351,9.296741,30.428039,26.584385,150.251546,138.654304,147.928457,137.699289,85.540272,137.002327,-0.061956,0.038491,32.025740,-235.612751,125.665862,3.594594,25.819820,10.326221,26.971926,1391.497824,16.785840,257800.035287,0.944965,21.219947,13.515727,5.228505,0.076236,0.052135,112.716554,86.178641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404676,69.425023,76.909394,100.000000,23.454812,25.443038,29.223072,35.857044,21.506329,20.810841,28.206908,1673.583984,26.334967,0.009986,75.373512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.613023,31.063791,138.586932,153.966160,64.110565,60.759858,54.609613,14.439576,137.173762,9.282410,30.325100,26.585468,150.252279,138.662580,147.917002,137.816084,85.521101,136.944314,-0.061872,0.038511,32.025740,-235.610855,125.659111,3.584079,25.796958,10.308028,24.817782,1280.335718,16.797650,257844.364864,0.946213,21.233992,13.530277,5.233021,0.078321,0.052455,112.666337,86.160295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389283,69.376411,76.883441,100.000000,23.448434,25.443038,29.223072,35.810266,21.506329,20.810841,28.215905,1669.921875,26.377465,0.010015,75.377928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.622523,31.063791,138.664987,153.966160,64.113090,60.765192,54.577640,14.437150,137.239653,9.296473,30.136453,26.588077,150.242236,138.673732,147.907693,137.853425,85.512859,137.020570,-0.061969,0.038581,32.025740,-235.612954,125.484226,3.591365,25.813005,10.321443,34.233538,1767.124027,16.753210,257830.436154,0.942128,21.083047,13.574728,5.212760,0.076167,0.053883,112.646878,86.144728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373737,69.389102,76.848360,100.000000,23.447704,25.443038,29.223072,35.798044,21.506329,20.810841,28.226545,1680.908203,26.421874,0.010010,75.371347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.599143,31.019907,138.704897,153.980983,64.113748,60.773547,54.609902,14.444999,137.277411,9.308639,30.102987,26.614119,150.262404,138.773025,147.929823,137.871541,85.519221,137.098612,-0.062019,0.038634,32.025740,-235.606739,126.137205,3.602438,25.832135,10.332712,27.643038,1426.081591,16.743905,257882.677809,0.941250,21.089482,13.565989,5.207486,0.076550,0.052448,112.599293,86.153529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387479,69.426096,76.832560,100.000000,23.446179,25.443038,29.223072,35.792514,21.506329,20.810841,28.233348,1680.908203,26.362554,0.010027,75.376010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.548545,30.934333,138.707265,153.928405,64.127598,60.782679,54.571217,14.441860,137.388514,9.330662,30.188011,26.554289,150.245476,138.810291,147.901419,137.805329,85.534541,137.043236,-0.062179,0.038654,32.025740,-235.608898,125.719152,3.590548,25.831035,10.326095,25.568740,1320.005332,16.746912,257909.133401,0.941528,21.073527,13.610914,5.208559,0.076102,0.052394,112.600323,86.133008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363992,69.401364,76.805642,100.000000,23.446064,25.443038,29.223072,35.806531,21.506329,20.810841,28.241680,1669.921875,26.389257,0.009963,75.373069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.592049,30.945579,138.673488,153.887573,64.119979,60.791782,54.686114,14.441717,137.250593,9.332674,30.358534,26.574776,150.239108,138.794444,147.924746,137.891565,85.517157,137.029217,-0.062192,0.038684,32.025740,-235.609368,125.852310,3.579862,25.789060,10.315331,30.332986,1562.672937,16.760933,257919.981740,0.941875,21.068917,13.642078,5.214638,0.079754,0.052878,112.623379,86.142101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379453,69.413503,76.795075,100.000000,23.442116,25.443038,29.223072,35.834679,21.506329,20.810841,28.245865,1666.259766,26.389166,0.009971,75.373504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.522448,30.945579,138.655370,153.887573,64.120671,60.798628,54.602584,14.444286,137.275390,9.310139,30.567673,26.525852,150.247741,138.753826,147.923499,137.830083,85.514578,137.096593,-0.062221,0.038690,32.025740,-235.607942,125.706078,3.558242,25.764160,10.295317,27.109870,1398.763321,16.782827,257908.514153,0.944386,21.068431,13.600133,5.224665,0.077117,0.052500,112.624434,86.135452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356086,69.432490,76.787530,100.000000,23.435743,25.443038,29.223072,35.814972,21.506329,20.810841,28.254013,1677.246094,26.333669,0.010050,75.376231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.511876,31.034169,138.648389,153.916938,64.150514,60.802470,54.613860,14.439862,137.181239,9.273414,30.681936,26.491702,150.228851,138.749239,147.911794,137.835601,85.523245,136.992755,-0.062250,0.038698,32.025740,-235.610733,125.860571,3.553465,25.804909,10.301844,26.095759,1346.161122,16.763457,257948.585442,0.940935,21.006510,13.610776,5.214848,0.077469,0.052045,112.641935,86.131899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360767,69.433849,76.773235,100.000000,23.429285,25.443038,29.223072,35.857341,21.506329,20.810841,28.265550,1677.246094,26.354097,0.010061,75.378388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.548420,31.160338,138.656982,154.006434,64.161651,60.804034,54.587022,14.438292,137.145347,9.256349,30.760238,26.560792,150.246008,138.716751,147.949187,137.772099,85.570548,137.046687,-0.062187,0.038705,32.025740,-235.613936,126.121197,3.547489,25.822958,10.298040,25.010231,1290.798034,16.795797,258021.898712,0.945102,21.123614,13.645751,5.227850,0.075264,0.052554,112.593360,86.154746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353776,69.438485,76.786453,100.000000,23.427164,25.443038,29.223072,35.868223,21.506329,20.810841,28.273999,1669.921875,26.375319,0.010014,75.377203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.519299,31.265937,138.649550,154.088938,64.166095,60.804035,54.610225,14.442859,137.165930,9.253662,30.757573,26.719350,150.236615,138.764995,147.905104,137.843813,85.541556,137.087004,-0.062202,0.038691,32.025740,-235.605122,125.840889,3.534636,25.841691,10.304603,29.003664,1496.266293,16.805080,258099.283001,0.945576,21.230011,13.587150,5.229671,0.075433,0.052020,112.520560,86.161194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355550,69.426972,76.763745,100.000000,23.421349,25.443038,29.223072,35.854162,21.506329,20.810841,28.288564,1673.583984,26.397803,0.010019,75.375609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.655765,31.265937,138.671615,154.088938,64.216962,60.809373,54.648405,14.448139,137.314382,9.256765,30.505694,26.675574,150.253875,138.843398,147.901080,137.881526,85.580844,137.095875,-0.062239,0.038707,32.025740,-235.603599,125.693452,3.525099,25.847731,10.303737,27.194631,1401.960140,16.795022,258126.370367,0.944984,21.294646,13.565786,5.222796,0.075482,0.052003,112.521919,86.156487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351995,69.427569,76.765160,100.000000,23.417087,25.443038,29.223072,35.874029,21.506329,20.810841,28.302875,1677.246094,26.427030,0.010057,75.375055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.727349,31.269503,138.779514,154.120263,64.257559,60.821610,54.600309,14.438577,137.273277,9.295850,30.302490,26.694277,150.308912,138.932969,147.923132,137.953943,85.564983,137.219845,-0.062373,0.038721,32.025740,-235.611854,125.736102,3.514574,25.846722,10.310246,32.980476,1701.734552,16.812373,258252.568138,0.945931,21.449276,13.614163,5.228251,0.075610,0.052034,112.517202,86.189088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356932,69.449945,76.794414,100.000000,23.414648,25.443038,29.223072,35.804592,21.506329,20.810841,28.316828,1677.246094,26.419313,0.010046,75.373163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.598392,31.134281,138.792282,154.056775,64.251003,60.833036,54.599225,14.439576,137.559474,9.304221,30.236535,26.660514,150.306102,138.958669,147.953835,137.982648,85.548477,137.244187,-0.062381,0.038715,32.025740,-235.612488,125.996686,3.487408,25.876526,10.277359,30.439678,1570.664984,16.753396,258152.865511,0.940225,21.219879,13.579140,5.202312,0.076451,0.052494,112.491697,86.166075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354275,69.414486,76.789262,100.000000,23.419644,25.443038,29.223072,35.763286,21.506329,20.810841,28.321382,1677.246094,26.428743,0.009989,75.374348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.565547,31.040478,138.849102,153.954973,64.256811,60.841415,54.588016,14.450993,137.315275,9.292996,30.160157,26.681514,150.304775,138.959616,147.915175,138.137323,85.546597,137.181492,-0.062580,0.038755,32.025740,-235.600092,126.214172,3.522574,25.856783,10.270597,13.649958,704.472414,16.732601,258183.428127,0.938578,21.103476,13.654578,5.192416,0.076934,0.053098,112.504499,86.174376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349503,69.433797,76.796829,100.000000,23.422677,25.443038,29.223072,35.830574,21.506329,20.810841,28.330649,1669.921875,26.466319,0.009976,75.367145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.614630,30.980137,138.828040,153.904912,64.288317,60.848332,54.601903,14.437864,137.426195,9.278393,30.185074,26.604872,150.294795,138.917697,147.947449,138.096650,85.553773,137.325727,-0.062627,0.038776,32.025740,-235.608483,126.006721,3.534346,25.864373,10.289637,14.819363,764.630730,16.789292,258226.276746,0.943279,21.184553,13.682779,5.218070,0.079069,0.053174,112.490906,86.181955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335271,69.402541,76.763328,100.000000,23.422294,25.443038,29.223072,35.846775,21.506329,20.810841,28.335369,1669.921875,26.416627,0.010010,75.379019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.572224,30.980137,138.855728,153.904912,64.314768,60.852895,54.628766,14.439719,137.480350,9.274988,30.252222,26.638728,150.290424,139.003798,147.960207,138.089216,85.549404,137.245962,-0.062347,0.038756,32.025740,-235.610549,125.526279,3.536168,25.870378,10.287582,50.461447,2602.365579,16.806717,258213.868835,0.944618,21.145970,13.654539,5.226661,0.078197,0.053253,112.533709,86.215455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339212,69.401500,76.777849,100.000000,23.419972,25.443038,29.223072,35.823518,21.506329,20.810841,28.341109,1677.246094,26.381071,0.010064,75.375379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.730157,30.979040,138.865884,153.880301,64.339221,60.858953,54.592304,14.438435,137.660481,9.291071,30.282374,26.603331,150.291095,138.999733,147.967355,138.174473,85.578216,137.292181,-0.062417,0.038741,32.025740,-235.613793,125.880191,3.549462,25.867222,10.265224,28.349335,1462.990316,16.781954,258163.406959,0.942496,21.003128,13.716644,5.216230,0.075655,0.052142,112.579850,86.236515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354479,69.425901,76.789673,100.000000,23.422122,25.443038,29.223072,35.847738,21.506329,20.810841,28.349069,1680.908203,26.422054,0.010050,75.366753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.528883,31.002079,138.893856,153.902675,64.360393,60.865772,54.596470,14.440147,137.662847,9.313910,30.353245,26.615277,150.296751,139.057064,148.017592,138.111809,85.556987,137.366699,-0.062247,0.038729,32.025740,-235.614695,126.104616,3.567782,25.852329,10.277485,-4.893987,-252.538871,16.804595,258211.840389,0.943697,21.074401,13.682706,5.225597,0.076288,0.053168,112.626450,86.241356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350281,69.424610,76.785100,100.000000,23.423532,25.443038,29.223072,35.764510,21.506329,20.810841,28.357068,1669.921875,26.403897,0.010019,75.369455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.539695,31.041300,138.882023,153.933439,64.371122,60.875705,54.617426,14.445427,137.561239,9.331823,30.458582,26.594730,150.279616,138.992166,147.978699,138.103562,85.545826,137.281707,-0.062486,0.038741,32.025740,-235.608924,126.051648,3.588294,25.865600,10.288231,17.406823,897.879948,16.735168,258112.701189,0.938504,20.808313,13.676091,5.195102,0.076472,0.053061,112.660285,86.241195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342761,69.412108,76.725247,100.000000,23.424226,25.443038,29.223072,35.876212,21.506329,20.810841,28.366183,1666.259766,26.423659,0.009956,75.377314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.612586,31.116727,138.859754,153.975949,64.394464,60.886416,54.733199,14.440861,137.310046,9.306737,30.548229,26.607382,150.291095,138.968951,147.977258,138.111219,85.543109,137.289546,-0.062575,0.038735,32.025740,-235.614144,126.549121,3.586345,25.873046,10.287059,22.502598,1158.275366,16.831874,258300.808393,0.946143,21.169277,13.733100,5.235571,0.076199,0.052396,112.673854,86.235629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339530,69.421334,76.731146,100.000000,23.421462,25.443038,29.223072,35.916930,21.506329,20.810841,28.379001,1669.921875,26.408802,0.010079,75.374160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
