OSU 80 Ton Compressor Load Stand
26.617851,31.116727,138.896588,153.975949,64.415654,60.894025,54.620680,14.445142,137.459296,9.284045,30.509148,26.645125,150.279340,138.996134,147.950234,138.061880,85.546619,137.254976,-0.062585,0.038766,32.025740,-235.604309,126.040594,3.597338,25.887633,10.335885,49.307365,2543.224432,16.830410,258376.884803,0.945618,21.190295,13.703452,5.232992,0.076487,0.052875,112.638525,86.203714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308407,69.399349,76.688997,100.000000,23.419886,25.443038,29.223072,35.843418,21.506329,20.810841,28.390959,1669.921875,26.428256,0.010101,75.372694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.627996,31.153755,138.901373,154.013146,64.413544,60.903211,54.582516,14.444714,137.487142,9.236419,30.524572,26.645184,150.288477,138.958409,147.949874,138.150601,85.532633,137.400812,-0.062680,0.038751,32.025740,-235.605554,125.826102,3.571147,25.828565,10.275087,12.345116,637.193910,16.801824,258437.735484,0.941222,21.143152,13.709933,5.217823,0.075623,0.053185,112.686220,86.257324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327533,69.414320,76.680627,100.000000,23.422724,25.443038,29.223072,35.844087,21.506329,20.810841,28.401676,1680.908203,26.391420,0.010061,75.369165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.646614,31.158692,138.942107,154.029926,64.403502,60.909314,54.675052,14.434439,137.615462,9.223760,30.455674,26.778991,150.246948,139.021747,147.942131,138.070245,85.509680,137.379926,-0.062782,0.038751,32.025740,-235.615829,125.987959,3.563097,25.850598,10.313618,9.921074,511.210190,16.804263,258462.836309,0.943081,21.134309,13.689820,5.218174,0.075211,0.052654,112.728375,86.170460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328227,69.400896,76.657844,100.000000,23.422746,25.443038,29.223072,35.839986,21.506329,20.810841,28.411102,1677.246094,26.406692,0.010063,75.371825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.577054,31.161435,138.917681,154.022095,64.424827,60.915425,54.586951,14.440861,137.625480,9.224617,30.450746,26.722875,150.254525,139.000850,147.960013,137.990126,85.537222,137.345701,-0.062774,0.038730,32.025740,-235.609734,126.216603,3.570037,25.886587,10.328204,28.639367,1478.102550,16.804251,258539.488087,0.943589,21.154300,13.773827,5.216366,0.075713,0.053299,112.729404,86.184143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318653,69.410839,76.654387,100.000000,23.428280,25.443038,29.223072,35.832297,21.506329,20.810841,28.420767,1673.583984,26.463560,0.009997,75.370188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.685685,31.161435,138.949802,154.022095,64.431492,60.923820,54.619798,14.439576,137.660642,9.256581,30.303031,26.654504,150.293374,139.171821,147.968116,138.169910,85.520272,137.434362,-0.062889,0.038556,32.025740,-235.612162,125.828143,3.579666,25.911198,10.344865,44.906125,2316.250301,16.800711,258583.058947,0.941401,21.127985,13.786757,5.214250,0.078576,0.052407,112.732722,86.179825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332886,69.411783,76.638493,100.000000,23.428791,25.443038,29.223072,35.870283,21.506329,20.810841,28.430359,1666.259766,26.421765,0.010017,75.376777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.811463,31.096156,138.990152,154.012866,64.438865,60.936745,54.586776,14.443144,137.643617,9.236915,30.044201,26.720610,150.268324,139.157231,147.938045,138.253826,85.502955,137.478740,-0.062931,0.038524,32.025740,-235.610064,126.204202,3.569282,25.879068,10.335795,14.584388,752.715315,16.832473,258621.671654,0.945638,21.247575,13.742784,5.226978,0.076418,0.052716,112.701299,86.158446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320450,69.415128,76.610700,100.000000,23.429904,25.443038,29.223072,35.809919,21.506329,20.810841,28.437039,1680.908203,26.426561,0.010058,75.373163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.733307,30.952435,139.065378,153.949939,64.428076,60.951228,54.637607,14.443429,137.662534,9.263543,29.912336,26.727880,150.292759,139.255340,147.954930,138.259327,85.555962,137.463355,-0.063076,0.038483,32.025740,-235.611412,126.099414,3.549919,25.897099,10.349607,-3.491441,-180.029209,16.787669,258612.620333,0.941121,21.065201,13.802289,5.206904,0.075828,0.053246,112.773273,86.179257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328061,69.438932,76.598805,100.000000,23.440509,25.443038,29.223072,35.739843,21.506329,20.810841,28.445995,1673.583984,26.451011,0.010075,75.372890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.821915,30.820512,139.111580,153.857928,64.408604,60.968776,54.564126,14.438720,137.718623,9.275288,29.760517,26.778075,150.287145,139.238525,147.911969,138.461112,85.518074,137.411632,-0.062968,0.038483,32.025740,-235.609914,126.125378,3.546772,25.906925,10.346055,16.534284,853.705725,16.734242,258564.388208,0.937052,20.789484,13.840900,5.183982,0.076434,0.051957,112.796985,86.214273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317770,69.431133,76.616509,100.000000,23.444538,25.443038,29.223072,35.778556,21.506329,20.810841,28.447983,1669.921875,26.437668,0.009955,75.375746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.819876,30.820512,139.152666,153.857928,64.403474,60.984789,54.605830,14.440861,137.830430,9.288506,29.641176,26.769819,150.281806,139.365481,147.911948,138.356175,85.529933,137.614885,-0.062981,0.038462,32.025740,-235.610387,126.270283,3.550295,25.902526,10.348020,57.892627,2986.855688,16.772946,258508.433777,0.938967,20.776435,13.780512,5.201952,0.076413,0.053144,112.782406,86.232640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.309027,69.450211,76.602968,100.000000,23.456283,25.443038,29.223072,35.726857,21.506329,20.810841,28.449729,1669.921875,26.470520,0.010022,75.368995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.759469,30.705869,139.155371,153.773189,64.408737,61.001546,54.585945,14.432584,137.742723,9.281825,29.710264,26.763167,150.276363,139.253164,147.983817,138.339098,85.513520,137.504256,-0.062900,0.038508,32.025740,-235.615724,126.411133,3.526781,25.912316,10.332586,49.295717,2544.241602,16.735268,258474.147816,0.936897,20.496385,13.793580,5.186489,0.077766,0.053374,112.843547,86.208908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319272,69.467513,76.602438,100.000000,23.461817,25.443038,29.223072,35.722042,21.506329,20.810841,28.453422,1673.583984,26.468717,0.010022,75.368893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.762152,30.671038,139.148729,153.713061,64.428862,61.013007,54.691360,14.444856,137.772156,9.301132,29.697577,26.723784,150.241472,139.244498,147.985778,138.407598,85.528053,137.590477,-0.062958,0.038486,32.025740,-235.609169,126.246378,3.511893,25.906024,10.331432,29.653244,1527.507931,16.743641,258532.151584,0.936503,20.499791,13.879212,5.188416,0.076084,0.053808,112.922843,86.218953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338021,69.451797,76.589127,100.000000,23.468400,25.443038,29.223072,35.752737,21.506329,20.810841,28.457690,1680.908203,26.472160,0.010027,75.368918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.823265,30.661987,139.203632,153.702714,64.456126,61.023528,54.565808,14.443144,137.765868,9.306806,29.639826,26.861118,150.234979,139.280901,147.959079,138.441578,85.545772,137.659938,-0.062853,0.038477,32.025740,-235.609901,126.396730,3.456375,25.875715,10.316647,28.490368,1470.982363,16.770747,258571.015054,0.939075,20.486094,13.842575,5.200229,0.076276,0.052914,112.870088,86.239512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331338,69.464630,76.612799,100.000000,23.473926,25.443038,29.223072,35.746815,21.506329,20.810841,28.463172,1666.259766,26.442086,0.010021,75.370802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.744559,30.634562,139.238074,153.710544,64.501025,61.037165,54.588930,14.443001,137.814266,9.330527,29.400594,26.875920,150.215344,139.392487,147.943961,138.458385,85.474068,137.630738,-0.062827,0.038476,32.025740,-235.606776,126.149402,3.456164,25.924811,10.324905,51.041265,2634.188456,16.770704,258577.133642,0.937260,20.446776,13.869390,5.199460,0.075520,0.052597,112.822272,86.216304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318594,69.449811,76.584801,100.000000,23.482386,25.443038,29.223072,35.711032,21.506329,20.810841,28.468216,1666.259766,26.492625,0.009977,75.373333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.811004,30.634562,139.316272,153.710544,64.571569,61.055469,54.640796,14.440718,137.933417,9.335218,29.210035,26.826530,150.216802,139.541520,147.967134,138.557311,85.515446,137.590909,-0.062648,0.038207,32.025740,-235.613634,126.405725,3.439422,25.943202,10.311617,16.278509,839.320041,16.749514,258560.587578,0.937286,20.335607,13.884969,5.189660,0.075925,0.053087,112.775466,86.253583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325170,69.442685,76.591620,100.000000,23.494758,25.443038,29.223072,35.747096,21.506329,20.810841,28.472370,1680.908203,26.493436,0.010052,75.367640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.724754,30.531441,139.314504,153.687332,64.652943,61.072242,54.589639,14.441146,137.883343,9.328393,29.221161,26.850186,150.230415,139.512012,147.985736,138.599951,85.536514,137.701525,-0.062496,0.037927,32.025740,-235.610265,126.381842,3.429230,25.925911,10.310390,0.017084,0.881670,16.790327,258722.113674,0.939959,20.439729,13.942677,5.206221,0.076001,0.052578,112.764287,86.278302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335899,69.461301,76.599325,100.000000,23.506111,25.443038,29.223072,35.706373,21.506329,20.810841,28.473117,1677.246094,26.511935,0.010077,75.367018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.695503,30.431339,139.320490,153.606790,64.733600,61.086847,54.623882,14.443001,138.076583,9.302197,29.269140,26.758640,150.232750,139.481150,148.000267,138.506463,85.543395,137.686893,-0.062153,0.037620,32.025740,-235.605633,126.406866,3.415190,25.928039,10.311274,18.995074,979.689446,16.771199,258714.950365,0.936880,20.328655,13.882205,5.196235,0.076505,0.052469,112.692708,86.294950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361707,69.450982,76.604221,100.000000,23.516262,25.443038,29.223072,35.746951,21.506329,20.810841,28.477459,1666.259766,26.470267,0.009977,75.372907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.745749,30.412690,139.366854,153.566800,64.799137,61.101334,54.554873,14.442716,138.037890,9.265151,29.403694,26.763390,150.214605,139.494769,147.969122,138.640309,85.552357,137.717950,-0.061987,0.037358,32.025740,-235.607715,126.611019,3.423880,25.915508,10.264160,20.169771,1041.591482,16.810155,258738.978349,0.940983,20.369759,13.914157,5.212939,0.075290,0.052614,112.635001,86.302685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340626,69.448173,76.605868,100.000000,23.521539,25.443038,29.223072,35.757070,21.506329,20.810841,28.476948,1677.246094,26.421892,0.010022,75.367026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.596423,30.412690,139.381219,153.566800,64.896943,61.115086,54.610269,14.444000,138.153744,9.277710,29.541095,26.712857,150.197131,139.462846,147.955790,138.566949,85.545678,137.796610,-0.061977,0.037301,32.025740,-235.600387,126.046142,3.441274,25.888065,10.276692,6.554637,338.146048,16.823522,258736.434341,0.941474,20.318652,13.900263,5.218875,0.075693,0.052396,112.604409,86.268325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358067,69.440699,76.592117,100.000000,23.537407,25.443038,29.223072,35.727786,21.506329,20.810841,28.479619,1680.908203,26.501676,0.010097,75.373529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.657842,30.475494,139.336563,153.569876,64.985836,61.128810,54.720705,14.442716,137.961238,9.288081,29.674213,26.742111,150.175830,139.513909,147.948145,138.491510,85.518678,137.685138,-0.062061,0.037285,32.025740,-235.609512,126.384228,3.443446,25.885631,10.288357,18.752150,965.449071,16.807259,258744.868249,0.940966,20.215867,13.906183,5.210804,0.075075,0.052469,112.544611,86.241342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342673,69.433611,76.584593,100.000000,23.544621,25.443038,29.223072,35.806278,21.506329,20.810841,28.485693,1666.259766,26.456582,0.010021,75.367810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.651413,30.569014,139.305163,153.622731,65.085193,61.150179,54.599785,14.441574,138.148539,9.315070,29.737486,26.691751,150.184906,139.493955,147.904677,138.553930,85.569714,137.730030,-0.062014,0.037097,32.025740,-235.609837,125.865710,3.447279,25.948918,10.330116,14.061243,725.542356,16.880281,258899.305831,0.945822,20.466272,13.950542,5.240600,0.077137,0.052410,112.541162,86.262218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377925,69.448099,76.587588,100.000000,23.550308,25.443038,29.223072,35.755672,21.506329,20.810841,28.494896,1666.259766,26.506382,0.010042,75.369293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.740478,30.642241,139.385916,153.687053,65.183848,61.169239,54.580530,14.443715,137.943768,9.315305,29.646404,26.800125,150.173675,139.526031,147.899892,138.567316,85.544635,137.741313,-0.062037,0.037128,32.025740,-235.605410,126.732266,3.445471,25.959466,10.336571,58.330306,3010.831829,16.855428,258996.213877,0.941967,20.425950,13.924140,5.226851,0.075390,0.051746,112.545684,86.260361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354021,69.398868,76.534242,100.000000,23.559712,25.443038,29.223072,35.776901,21.506329,20.810841,28.499545,1677.246094,26.487775,0.010116,75.363915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.739725,30.603296,139.412946,153.699358,65.275145,61.189847,54.593575,14.442716,138.004712,9.306835,29.584930,26.767126,150.195059,139.543354,147.896954,138.602661,85.525442,137.794509,-0.061982,0.037127,32.025740,-235.602815,126.520139,3.427267,25.930383,10.324905,24.176931,1247.640981,16.866095,259104.542481,0.944847,20.530254,13.894614,5.226933,0.075812,0.052386,112.556709,86.260723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371167,69.427639,76.556020,100.000000,23.571360,25.443038,29.223072,35.725606,21.506329,20.810841,28.507744,1680.908203,26.507788,0.010122,75.365253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.681555,30.603296,139.412275,153.699358,65.335804,61.207369,54.604063,14.441717,138.073011,9.317056,29.638618,26.773274,150.209426,139.571964,147.893838,138.678751,85.533635,137.770494,-0.062040,0.037127,32.025740,-235.604140,126.140286,3.442724,25.934674,10.332153,-4.869320,-251.231081,16.840037,259213.895310,0.942309,20.454238,13.925098,5.212544,0.077492,0.052426,112.518408,86.264432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342439,69.407634,76.536301,100.000000,23.586539,25.443038,29.223072,35.722433,21.506329,20.810841,28.511209,1677.246094,26.515974,0.010040,75.370265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.746533,30.586018,139.377300,153.663561,65.410102,61.221838,54.617692,14.437721,138.207937,9.310017,29.746807,26.773827,150.184651,139.611646,147.891469,138.610053,85.541828,137.764212,-0.062050,0.037109,32.025740,-235.612220,126.229617,3.441732,25.961052,10.368773,15.654686,807.497163,16.846402,259294.274955,0.942337,20.416555,13.969772,5.213702,0.076057,0.052331,112.513707,86.268141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363942,69.406297,76.533463,100.000000,23.593100,25.443038,29.223072,35.751110,21.506329,20.810841,28.515394,1666.259766,26.503696,0.010022,75.369643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.825325,30.630722,139.411311,153.662163,65.502108,61.234051,54.596487,14.441146,138.093033,9.290450,29.746179,26.804866,150.167742,139.583171,147.876800,138.656341,85.552236,137.819874,-0.062097,0.037102,32.025740,-235.608468,126.653175,3.493417,25.994535,10.378419,57.764450,2980.752670,16.877593,259393.885956,0.944605,20.513985,13.950077,5.225043,0.076585,0.052639,112.487833,86.257779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.370791,69.408578,76.510219,100.000000,23.601493,25.443038,29.223072,35.714295,21.506329,20.810841,28.520182,1673.583984,26.513414,0.010063,75.365398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.807776,30.634836,139.479630,153.690408,65.577356,61.247750,54.739933,14.438720,138.096981,9.301956,29.536640,26.808938,150.162549,139.692474,147.884925,138.640062,85.511335,137.885520,-0.062061,0.037090,32.025740,-235.611384,126.924040,3.496758,25.987215,10.364824,13.812174,710.866051,16.848639,259394.898992,0.942118,20.387883,13.938875,5.211042,0.075105,0.052327,112.433120,86.272682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.386706,69.419094,76.521585,100.000000,23.610051,25.443038,29.223072,35.670524,21.506329,20.810841,28.527137,1680.908203,26.545490,0.010112,75.365381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.919501,30.634836,139.591220,153.690408,65.653762,61.262216,54.621374,14.445570,138.210392,9.331885,29.217908,26.890996,150.155372,139.737766,147.876586,138.728075,85.538340,137.939057,-0.061788,0.037101,32.025740,-235.603554,126.310234,3.487837,25.961449,10.342827,-3.527028,-181.918238,16.820635,259422.457423,0.939841,20.300904,13.955124,5.197004,0.075484,0.052443,112.435605,86.282570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363913,69.392150,76.512232,100.000000,23.632530,25.443038,29.223072,35.673123,21.506329,20.810841,28.532478,1677.246094,26.561519,0.010051,75.362381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.739242,30.475494,139.565181,153.652934,65.717478,61.279712,54.564486,14.441003,138.158265,9.366679,29.146918,26.850206,150.162638,139.712424,147.869776,138.759527,85.539535,138.007295,-0.061840,0.036892,32.025740,-235.609591,126.335363,3.474261,25.993327,10.376075,16.787683,866.783620,16.837662,259538.835770,0.938248,20.334320,14.027455,5.202954,0.075452,0.052031,112.401973,86.337096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376422,69.409226,76.524146,100.000000,23.649874,25.443038,29.223072,35.608114,21.506329,20.810841,28.530808,1669.921875,26.545887,0.010017,75.367103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.809632,30.351533,139.556950,153.531004,65.810909,61.302609,54.585829,14.440575,138.028885,9.356591,29.144612,26.857737,150.159717,139.760418,147.875228,138.752905,85.588287,137.941244,-0.062061,0.036720,32.025740,-235.609693,126.352229,3.444089,25.980994,10.364806,11.078920,571.804436,16.799382,259505.338364,0.936366,20.148016,14.026073,5.185506,0.076128,0.052446,112.416867,86.347140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381950,69.392746,76.506716,100.000000,23.664557,25.443038,29.223072,35.625270,21.506329,20.810841,28.530654,1666.259766,26.517543,0.010016,75.360974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.888768,30.296684,139.590101,153.485141,65.946603,61.318606,54.621970,14.444714,138.369214,9.358263,29.045208,26.879906,150.146842,139.723660,147.895841,138.761118,85.535439,137.979337,-0.062008,0.036779,32.025740,-235.607351,126.666369,3.418619,25.987611,10.351896,50.026941,2580.278468,16.877003,259567.105952,0.943939,20.289561,14.057528,5.219489,0.075908,0.052982,112.483393,86.347658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379504,69.418952,76.515477,100.000000,23.674162,25.443038,29.223072,35.648806,21.506329,20.810841,28.533526,1677.246094,26.545959,0.010106,75.361102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.833593,30.212492,139.593482,153.465845,66.121882,61.333073,54.568518,14.443144,138.212379,9.363593,28.943106,26.836915,150.126161,139.773456,147.912817,138.670399,85.544831,137.969605,-0.061903,0.036814,32.025740,-235.610228,126.948696,3.412614,25.975278,10.340754,31.579334,1630.387370,16.845112,259476.914001,0.941000,20.047918,13.977174,5.205478,0.077094,0.052302,112.536387,86.347681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355653,69.387627,76.507675,100.000000,23.689320,25.443038,29.223072,35.600034,21.506329,20.810841,28.533740,1680.908203,26.527910,0.010110,75.363259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.898549,30.212492,139.620419,153.465845,66.282416,61.349841,54.565141,14.443429,138.114765,9.340411,28.910940,26.843048,150.126478,139.746422,147.913897,138.801394,85.578102,138.118929,-0.061945,0.036807,32.025740,-235.608472,127.050303,3.438150,25.968174,10.325879,28.872774,1490.744515,16.813561,259514.915486,0.937556,19.861053,14.048249,5.191391,0.075430,0.052174,112.627569,86.317828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379254,69.385068,76.504657,100.000000,23.704548,25.443038,29.223072,35.620655,21.506329,20.810841,28.532312,1673.583984,26.541668,0.010025,75.366992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.762780,30.153257,139.590921,153.432007,66.464369,61.368145,54.651419,14.442288,138.289972,9.347621,28.940195,26.842394,150.091858,139.747898,147.833469,138.815735,85.536388,137.953568,-0.061678,0.036816,32.025740,-235.605693,126.630985,3.450339,25.973980,10.304044,52.173662,2689.551545,16.839026,259536.045528,0.940545,19.868872,14.034200,5.202191,0.077152,0.053030,112.672471,86.257412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355118,69.354287,76.497906,100.000000,23.717988,25.443038,29.223072,35.579042,21.506329,20.810841,28.531499,1666.259766,26.500757,0.010018,75.369822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.796979,30.159564,139.616732,153.408517,66.631092,61.384125,54.583330,14.442430,138.288971,9.384384,29.060110,26.748485,150.102324,139.714015,147.869868,138.741885,85.520544,138.070591,-0.061586,0.036777,32.025740,-235.607837,126.936235,3.461681,25.953930,10.288393,17.288975,892.358170,16.816153,259533.436966,0.938449,19.760564,14.072345,5.190630,0.076092,0.052497,112.681606,86.251757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371540,69.347455,76.487657,100.000000,23.726464,25.443038,29.223072,35.643245,21.506329,20.810841,28.532751,1680.908203,26.509934,0.010048,75.365552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.793894,30.233883,139.626777,153.440117,66.806915,61.398605,54.602983,14.440575,137.965308,9.418890,29.238138,26.894286,150.082568,139.815546,147.860725,138.745408,85.584683,138.007683,-0.061426,0.036758,32.025740,-235.611489,127.112223,3.459707,25.970717,10.322218,-3.635677,-187.585326,16.878187,259691.604730,0.942153,19.927945,14.034970,5.215860,0.079396,0.052912,112.703517,86.231985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391887,69.351607,76.477955,100.000000,23.742776,25.443038,29.223072,35.617295,21.506329,20.810841,28.534309,1669.921875,26.509447,0.010129,75.367410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.760619,30.233883,139.643843,153.440117,66.985990,61.414603,54.637926,14.440004,138.272163,9.424061,29.354524,26.902974,150.094476,139.755757,147.828094,138.723324,85.523982,138.011194,-0.061368,0.036760,32.025740,-235.607650,126.603576,3.466488,25.978650,10.318180,11.940566,615.688039,16.869145,259761.779168,0.942311,19.877085,14.106792,5.210167,0.076030,0.052930,112.792836,86.281656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389538,69.361301,76.479602,100.000000,23.757800,25.443038,29.223072,35.613098,21.506329,20.810841,28.539013,1669.921875,26.551945,0.010036,75.367469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.921121,30.314785,139.602747,153.494090,67.154023,61.430635,54.700708,14.433297,138.294711,9.408175,29.348082,27.013547,150.087845,139.753140,147.807730,138.773008,85.526471,137.973144,-0.061494,0.036952,32.025740,-235.624158,127.041966,3.461823,25.983248,10.295551,34.381266,1770.756775,16.878623,259809.390822,0.942485,19.956558,14.012566,5.211142,0.075008,0.052311,112.784185,86.275187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378969,69.361943,76.451645,100.000000,23.772183,25.443038,29.223072,35.621771,21.506329,20.810841,28.544404,1673.583984,26.490227,0.010107,75.366268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.785586,30.346048,139.608398,153.520657,67.304694,61.442061,54.577947,14.438292,138.223380,9.426781,29.404154,26.824753,150.098525,139.726726,147.834439,138.799027,85.584159,137.863381,-0.061290,0.036919,32.025740,-235.612793,126.423694,3.463697,25.932709,10.289331,11.249037,580.668342,16.899472,259963.380801,0.943371,20.012184,14.074946,5.218259,0.075742,0.052154,112.727908,86.288868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384412,69.365726,76.463012,100.000000,23.783664,25.443038,29.223072,35.529593,21.506329,20.810841,28.546976,1680.908203,26.507518,0.010120,75.364767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.749859,30.413513,139.597196,153.523733,67.486525,61.454282,54.645996,14.440433,138.171096,9.432845,29.744173,26.700518,150.077456,139.691242,147.833124,138.714626,85.549124,137.939306,-0.061169,0.036889,32.025740,-235.609509,126.543309,3.472320,25.921872,10.308191,-4.385453,-226.092461,16.831384,259993.265914,0.936763,19.825269,14.054254,5.185622,0.075946,0.052640,112.667832,86.283576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.414121,69.395435,76.450658,100.000000,23.800077,25.443038,29.223072,35.589029,21.506329,20.810841,28.552006,1677.246094,26.507788,0.010057,75.366932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.814308,30.530070,139.592417,153.560647,67.606627,61.459620,54.590064,14.439719,138.251284,9.425003,29.835463,26.812211,150.062004,139.614952,147.808486,138.772910,85.534887,137.897619,-0.061185,0.036846,32.025740,-235.611692,126.539821,3.457350,25.969220,10.353050,10.696851,552.042284,16.898058,260081.099763,0.944162,20.082605,13.944033,5.212072,0.075961,0.052769,112.596311,86.233113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410520,69.390589,76.456034,100.000000,23.810266,25.443038,29.223072,35.604170,21.506329,20.810841,28.558103,1666.259766,26.484710,0.010053,75.365799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.765676,30.530070,139.524825,153.560647,67.716861,61.461928,54.585818,14.441003,138.046310,9.420443,29.902552,26.798876,150.068843,139.651407,147.805819,138.747140,85.581782,137.968281,-0.061054,0.036876,32.025740,-235.609101,127.021119,3.440331,25.970032,10.367114,49.889659,2574.902000,16.919925,260243.035526,0.944671,20.209814,14.015408,5.218614,0.076116,0.052661,112.638253,86.240893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402631,69.425468,76.428900,100.000000,23.817347,25.443038,29.223072,35.564949,21.506329,20.810841,28.566814,1669.921875,26.485701,0.010088,75.369651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.818885,30.632916,139.541994,153.634197,67.817651,61.465743,54.629127,14.446141,138.077271,9.447815,29.836352,26.794754,150.059240,139.634133,147.800762,138.720497,85.505169,137.943545,-0.060954,0.036853,32.025740,-235.607557,127.111425,3.456376,25.967507,10.347118,30.890269,1593.042715,16.896825,260329.282033,0.943586,20.218646,14.009693,5.205893,0.076143,0.053833,112.639022,86.253492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.414144,69.413313,76.447409,100.000000,23.827482,25.443038,29.223072,35.586200,21.506329,20.810841,28.575570,1680.908203,26.551116,0.010141,75.371978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.975633,30.675700,139.610851,153.669714,67.899195,61.472605,54.615226,14.444286,138.095845,9.447461,29.657992,26.978078,150.095874,139.815821,147.794065,138.845439,85.557177,137.981194,-0.060894,0.036883,32.025740,-235.608106,126.876906,3.462371,26.020553,10.365275,3.411516,175.980151,16.914489,260317.042901,0.945514,20.299914,13.996616,5.212827,0.075234,0.052272,112.618333,86.252946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411827,69.447536,76.464152,100.000000,23.842842,25.443038,29.223072,35.552545,21.506329,20.810841,28.580741,1673.583984,26.533933,0.010129,75.363983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.867017,30.597263,139.665626,153.641468,67.963842,61.487096,54.608308,14.438577,138.200621,9.449269,29.357909,27.020451,150.079896,139.813221,147.811569,138.879009,85.594388,138.040293,-0.060765,0.036940,32.025740,-235.615121,126.979698,3.518665,26.035356,10.409377,9.224531,475.899874,16.897249,260462.019688,0.943079,20.313848,14.061391,5.203124,0.077916,0.052634,112.605424,86.222142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403085,69.431320,76.443703,100.000000,23.859471,25.443038,29.223072,35.462536,21.506329,20.810841,28.587986,1669.921875,26.554379,0.010052,75.390790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.927648,30.597263,139.719367,153.641468,68.027859,61.499518,54.603286,14.443144,138.372221,9.457149,29.271639,26.907251,150.105621,139.815497,147.846888,138.805509,85.585264,138.068366,-0.060962,0.036887,32.025740,-235.610064,126.696779,3.525485,26.009572,10.401985,57.608297,2972.324694,16.835020,260373.463723,0.937709,20.095508,14.027397,5.175443,0.075514,0.052856,112.608825,86.224016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422896,69.477288,76.462482,100.000000,23.879433,25.443038,29.223072,35.508542,21.506329,20.810841,28.589918,1666.259766,26.588547,0.010059,75.362287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.895458,30.434905,139.721347,153.535758,68.045639,61.511700,54.756907,14.438863,138.285730,9.461305,29.288822,26.933345,150.099694,139.807781,147.851612,138.872775,85.566816,138.074042,-0.060875,0.037027,32.025740,-235.611732,126.788761,3.532319,26.016784,10.369837,21.571867,1109.887155,16.888881,260400.214571,0.941888,20.197885,14.018458,5.198405,0.077894,0.052698,112.564044,86.226750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437179,69.481191,76.474307,100.000000,23.897790,25.443038,29.223072,35.465113,21.506329,20.810841,28.587812,1680.908203,26.564945,0.010114,75.378729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.806867,30.370456,139.723582,153.454659,68.033920,61.520817,54.640168,14.440147,138.396027,9.458540,29.294736,26.887035,150.092710,139.889058,147.828227,138.912685,85.593161,138.153029,-0.060904,0.037274,32.025740,-235.610611,126.809298,3.528689,26.000575,10.380925,-4.027069,-207.638098,16.868810,260427.258929,0.939914,20.096882,14.041008,5.188696,0.075551,0.052514,112.450457,86.190378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417920,69.486845,76.487348,100.000000,23.913459,25.443038,29.223072,35.471411,21.506329,20.810841,28.591365,1677.246094,26.592856,0.010124,75.397719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.896393,30.351259,139.751852,153.433965,68.030720,61.529920,54.594176,14.440290,138.487205,9.477543,29.288175,26.890914,150.089263,139.906868,147.843058,138.915599,85.616721,138.182066,-0.060996,0.037540,32.025740,-235.615695,126.625072,3.522475,26.004975,10.378131,16.968586,875.647527,16.879643,260397.432655,0.938270,19.988126,14.062171,5.194979,0.076902,0.052112,112.414415,86.242020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.428686,69.523767,76.495516,100.000000,23.928249,25.443038,29.223072,35.507556,21.506329,20.810841,28.591794,1666.259766,26.535844,0.010042,75.364554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.837314,30.321915,139.775851,153.424737,68.072313,61.540623,54.564733,14.440718,138.196387,9.476138,29.272285,26.877698,150.058807,139.996286,147.852139,138.947807,85.572022,138.186738,-0.060886,0.037838,32.025740,-235.609223,127.189213,3.514572,26.004127,10.368953,16.790574,866.928930,16.919701,260412.515933,0.943559,20.071458,14.073588,5.212231,0.075838,0.052169,112.404244,86.271039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.444811,69.506261,76.478334,100.000000,23.951354,25.443038,29.223072,35.473143,21.506329,20.810841,28.594899,1666.259766,26.586599,0.010088,75.360386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.796674,30.321915,139.759695,153.424737,68.102989,61.549775,54.598848,14.442002,138.340353,9.427254,29.215795,26.852992,150.044452,139.931973,147.812983,139.020965,85.592977,138.095791,-0.060776,0.037843,32.025740,-235.611206,126.798590,3.510552,25.981210,10.334155,58.530113,3020.131665,16.882673,260357.929246,0.941112,19.902924,14.063906,5.195933,0.076300,0.053524,112.385440,86.259818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.432030,69.516316,76.485515,100.000000,23.967364,25.443038,29.223072,35.472455,21.506329,20.810841,28.596426,1666.259766,26.552973,0.010132,75.365918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.959452,30.310397,139.800644,153.414110,68.149949,61.560475,54.611431,14.442859,138.510367,9.442985,29.265386,26.826721,150.044493,139.933484,147.853406,138.978632,85.550453,138.185287,-0.060660,0.037819,32.025740,-235.609696,126.829305,3.499326,25.971546,10.339221,21.046975,1085.765704,16.913089,260465.339689,0.943914,19.972084,14.110838,5.208265,0.076039,0.052965,112.377381,86.229940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420865,69.520513,76.498534,100.000000,23.983121,25.443038,29.223072,35.484747,21.506329,20.810841,28.598560,1680.908203,26.527063,0.010150,75.365313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.862027,30.302718,139.796078,153.393696,68.182554,61.571893,54.564345,14.440718,138.460012,9.463498,29.398981,26.786732,150.056506,139.798839,147.813259,138.915049,85.612692,138.027742,-0.060613,0.037911,32.025740,-235.610367,126.858654,3.469687,25.951118,10.311617,-0.953866,-49.250260,16.932934,260504.628415,0.944983,20.039946,14.046409,5.215561,0.075136,0.051821,112.365433,86.191985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413232,69.504578,76.493914,100.000000,24.001656,25.443038,29.223072,35.389971,21.506329,20.810841,28.601096,1677.246094,26.488370,0.010162,75.373887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.778344,30.372925,139.775477,153.406000,68.207195,61.581618,54.589587,14.440147,138.294533,9.465541,29.571375,26.747014,150.032626,139.762280,147.820935,138.897691,85.616560,138.113362,-0.060513,0.037959,32.025740,-235.610284,127.158784,3.474567,25.929698,10.308119,10.361698,534.750400,16.864259,260491.928137,0.938849,19.757103,14.131714,5.185589,0.076478,0.052306,112.355744,86.224352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404989,69.498826,76.532412,100.000000,24.018368,25.443038,29.223072,35.434723,21.506329,20.810841,28.603260,1666.259766,26.457105,0.010033,75.374450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.786585,30.372925,139.706105,153.406000,68.216502,61.585404,54.642200,14.439291,138.316721,9.497469,29.787921,26.755254,150.044294,139.814589,147.827682,138.795951,85.625767,137.990891,-0.060398,0.037927,32.025740,-235.604606,126.918901,3.466891,25.973836,10.308299,58.793598,3031.320531,16.911008,260523.122474,0.943433,19.911662,13.994151,5.204227,0.075304,0.052701,112.406590,86.218897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423554,69.524032,76.530602,100.000000,24.027187,25.443038,29.223072,35.471867,21.506329,20.810841,28.608945,1684.570312,26.512188,0.010083,75.365594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.727219,30.505936,139.714507,153.464167,68.225126,61.589210,54.603728,14.443857,138.201325,9.492843,29.869357,26.743415,150.010969,139.756829,147.818649,138.835558,85.586772,138.017332,-0.060225,0.037925,32.025740,-235.605920,127.240648,3.468956,25.962459,10.323823,21.691768,1119.186991,16.953584,260662.586948,0.946440,20.121588,14.031228,5.219721,0.075345,0.052440,112.459676,86.226338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417861,69.494674,76.527421,100.000000,24.041055,25.443038,29.223072,35.463574,21.506329,20.810841,28.617715,1684.570312,26.527063,0.010175,75.373137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.826205,30.618106,139.671452,153.547224,68.249684,61.593774,54.625011,14.441289,138.090234,9.487251,29.945432,26.765862,150.031679,139.786160,147.808557,138.847984,85.629093,137.894292,-0.060036,0.037912,32.025740,-235.611593,126.722334,3.418003,25.938190,10.319099,-3.685040,-190.055595,16.945655,260662.517837,0.945279,20.107813,13.963448,5.215525,0.075454,0.053311,112.509839,86.251944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420978,69.502359,76.563199,100.000000,24.054461,25.443038,29.223072,35.490465,21.506329,20.810841,28.621849,1677.246094,26.511304,0.010059,75.365952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.845405,30.692430,139.648450,153.606790,68.251940,61.599067,54.602180,14.441431,138.256429,9.470632,29.971050,26.736278,150.008793,139.726594,147.770750,138.809011,85.592525,137.972953,-0.059766,0.037908,32.025740,-235.611450,126.804709,3.393889,25.959700,10.337075,-4.722706,-243.674964,16.980399,260856.092728,0.948550,20.340126,14.015092,5.227424,0.076216,0.053652,112.553810,86.244302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.393475,69.472367,76.525824,100.000000,24.068453,25.443038,29.223072,35.430181,21.506329,20.810841,28.633103,1673.583984,26.489938,0.010080,75.373640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.666828,30.755236,139.635927,153.635595,68.259100,61.601392,54.601353,14.436579,138.139459,9.458905,30.058456,26.822066,150.000262,139.745789,147.751909,138.806767,85.682996,137.875544,-0.059590,0.037872,32.025740,-235.617609,127.491650,3.309895,25.946953,10.324184,18.542275,956.730475,16.938138,260852.794303,0.944805,20.286817,13.913896,5.206530,0.075991,0.054043,112.625791,86.277727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381245,69.464705,76.559628,100.000000,24.081468,25.443038,29.223072,35.413579,21.506329,20.810841,28.641755,1666.259766,26.517056,0.010099,75.365040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
