OSU 80 Ton Compressor Load Stand
26.779626,30.755236,139.646850,153.635595,68.244373,61.602878,54.625429,14.437864,138.250573,9.453563,30.101101,26.880529,150.012545,139.726952,147.730317,138.722325,85.623771,137.847118,-0.059538,0.037849,32.025740,-235.615344,126.572230,3.275613,25.966642,10.336607,55.501647,2862.470377,16.932427,260959.788365,0.944741,20.329100,13.988108,5.201950,0.076196,0.053262,112.564761,86.280416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380966,69.473146,76.562348,100.000000,24.093950,25.443038,29.223072,35.503095,21.506329,20.810841,28.650286,1669.921875,26.553027,0.010117,75.364776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.764024,30.804604,139.660140,153.660764,68.240585,61.601374,54.613276,14.443287,138.066899,9.433405,30.003886,26.815291,150.033193,139.712418,147.763214,138.758876,85.642191,137.933835,-0.059470,0.038085,32.025740,-235.608451,126.952754,3.293533,26.010384,10.379267,13.056285,673.521396,17.016827,261022.773206,0.951653,20.690620,13.851018,5.236316,0.075134,0.052661,112.498831,86.308597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397719,69.473289,76.587143,100.000000,24.108808,25.443038,29.223072,35.437367,21.506329,20.810841,28.658581,1684.570312,26.583588,0.010213,75.437745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.855989,30.779646,139.624604,153.660764,68.237684,61.600636,54.608890,14.443287,138.278060,9.412959,29.877013,26.875393,150.032828,139.708001,147.776182,138.795221,85.681971,137.988194,-0.059370,0.038265,32.025740,-235.606164,126.617463,3.288814,25.977550,10.375679,2.743581,141.541695,16.966390,261026.554829,0.947008,20.501758,13.896634,5.214668,0.076914,0.052012,112.491580,86.324335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.398565,69.484930,76.577944,100.000000,24.123147,25.443038,29.223072,35.440670,21.506329,20.810841,28.665154,1680.908203,26.553982,0.010160,75.360011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.875720,30.703127,139.678337,153.609307,68.143551,61.602209,54.665489,14.443715,138.228149,9.429345,29.671796,26.947131,150.021498,139.776644,147.794538,138.785381,85.648390,137.988622,-0.059396,0.038229,32.025740,-235.605573,126.844519,3.313575,26.007679,10.401931,6.657129,343.086586,16.976305,261046.740726,0.947898,20.577210,13.919724,5.218204,0.075608,0.054244,112.441199,86.305022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403623,69.465075,76.576939,100.000000,24.138041,25.443038,29.223072,35.379972,21.506329,20.810841,28.672641,1677.246094,26.488388,0.010078,75.370120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.888191,30.620026,139.637763,153.556173,68.011227,61.604511,54.649469,14.441431,138.274734,9.424403,29.520941,26.850472,150.050795,139.755221,147.773244,138.796625,85.661537,138.002663,-0.059260,0.038171,32.025740,-235.604752,127.469744,3.315397,25.999926,10.368737,26.941476,1388.882245,16.930188,260927.259995,0.944461,20.398659,13.905954,5.199012,0.074973,0.051761,112.461865,86.328339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404499,69.489202,76.579935,100.000000,24.156455,25.443038,29.223072,35.362590,21.506329,20.810841,28.675301,1673.583984,26.560329,0.010072,75.360437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.929350,30.620026,139.704603,153.556173,67.869624,61.606808,54.611491,14.443001,138.361454,9.431373,29.370198,26.855290,150.042326,139.720639,147.773896,138.782549,85.648323,138.012558,-0.059236,0.038144,32.025740,-235.610534,127.111712,3.299814,26.017542,10.378347,42.505053,2192.736850,16.922322,260901.699379,0.942591,20.289241,13.939739,5.197194,0.076350,0.052769,112.451017,86.304548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407285,69.460848,76.573578,100.000000,24.168660,25.443038,29.223072,35.346708,21.506329,20.810841,28.677244,1666.259766,26.568533,0.010089,75.360770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.780517,30.501822,139.718412,153.507793,67.708688,61.609086,54.689329,14.439862,138.302419,9.440005,29.406078,26.891461,150.005845,139.813524,147.763222,138.814613,85.667441,137.968608,-0.059454,0.038144,32.025740,-235.612040,127.222620,3.289358,25.999728,10.392357,18.834483,970.244300,16.910344,260828.043993,0.942242,20.185356,13.933308,5.193275,0.075367,0.051993,112.474711,86.260958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391915,69.478280,76.555022,100.000000,24.186514,25.443038,29.223072,35.314646,21.506329,20.810841,28.677223,1680.908203,26.533392,0.010104,75.366856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.744379,30.429420,139.694662,153.445151,67.564016,61.613666,54.578261,14.446141,138.413789,9.423883,29.487672,26.828704,149.991876,139.782342,147.753787,138.809483,85.662392,138.108255,-0.059800,0.038156,32.025740,-235.608864,126.966214,3.239723,25.973025,10.354294,19.539403,1008.606124,16.897341,260827.861254,0.941403,20.116812,13.951256,5.187819,0.076199,0.052999,112.488391,86.284003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379970,69.452635,76.587798,100.000000,24.204768,25.443038,29.223072,35.328474,21.506329,20.810841,28.679574,1680.908203,26.552684,0.010141,75.370274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.761702,30.445052,139.690558,153.417745,67.427984,61.618278,54.623840,14.432726,138.300024,9.395677,29.669409,26.808629,149.977873,139.740300,147.756510,138.727129,85.688506,138.000977,-0.059826,0.038145,32.025740,-235.621462,126.482250,3.223236,25.958745,10.343639,23.409916,1207.390126,16.961606,260816.751018,0.945361,20.246853,13.911113,5.217166,0.080758,0.052675,112.492783,86.330459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379616,69.473457,76.587843,100.000000,24.220832,25.443038,29.223072,35.394631,21.506329,20.810841,28.683083,1677.246094,26.548195,0.010091,75.364367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.800878,30.535007,139.650865,153.454100,67.275706,61.619023,54.670554,14.441289,138.282599,9.396978,29.780073,26.906370,149.987357,139.731359,147.793070,138.747100,85.721024,137.974116,-0.059748,0.038115,32.025740,-235.609142,126.906377,3.210761,25.965019,10.332207,22.172304,1142.581892,16.974428,260810.385762,0.948540,20.234890,13.982953,5.223328,0.076657,0.053894,112.508531,86.338534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421539,69.484651,76.614950,100.000000,24.239965,25.443038,29.223072,35.372624,21.506329,20.810841,28.688561,1680.908203,26.488045,0.010098,75.369498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.800665,30.602748,139.642334,153.519538,67.168246,61.618238,54.728295,14.446854,138.135514,9.414558,29.761093,26.889032,149.980720,139.778802,147.768508,138.735553,85.686859,137.984742,-0.059779,0.038119,32.025740,-235.602597,127.001191,3.189984,26.010366,10.329899,29.526485,1519.951814,16.968091,260801.787075,0.947206,20.221542,13.905533,5.219794,0.075813,0.052744,112.529135,86.326371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404320,69.490684,76.593178,100.000000,24.248448,25.443038,29.223072,35.353904,21.506329,20.810841,28.696558,1669.921875,26.536926,0.010117,75.367699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.904881,30.531990,139.655952,153.530724,67.112051,61.621299,54.573445,14.447425,138.246569,9.445663,29.433666,26.858902,149.989397,139.804892,147.775685,138.868136,85.694638,137.983354,-0.059853,0.037976,32.025740,-235.601863,126.968804,3.159618,25.984744,10.311490,28.621021,1477.521310,16.951419,260812.530545,0.945155,20.246013,13.860165,5.210682,0.075545,0.053208,112.599932,86.282035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410895,69.475669,76.595277,100.000000,24.265901,25.443038,29.223072,35.268777,21.506329,20.810841,28.705669,1669.921875,26.546103,0.010085,75.368151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.708507,30.462604,139.667424,153.459413,67.081190,61.633519,54.627095,14.444571,138.151863,9.453120,29.484301,26.802281,149.981886,139.751817,147.759392,138.786889,85.699951,137.956014,-0.059813,0.037517,32.025740,-235.604880,126.900196,3.194285,25.951226,10.310246,0.152339,7.856547,16.953644,260897.530644,0.944314,20.314110,13.899415,5.210406,0.077526,0.052973,112.564373,86.274317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391477,69.481164,76.595707,100.000000,24.295636,25.443038,29.223072,35.311426,21.506329,20.810841,28.710254,1680.908203,26.513053,0.010152,75.356576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.702147,30.504016,139.612775,153.446549,67.037912,61.644974,54.647718,14.442145,138.300126,9.466370,29.788286,26.756484,149.973833,139.646823,147.761222,138.733614,85.718575,137.919308,-0.059942,0.037157,32.025740,-235.608123,126.705896,3.186832,25.927840,10.293550,0.143940,7.420617,16.904859,260787.103576,0.942981,20.069515,13.890972,5.190729,0.077742,0.052881,112.586796,86.295783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377277,69.499766,76.595182,100.000000,24.308576,25.443038,29.223072,35.371301,21.506329,20.810841,28.712497,1680.908203,26.490443,0.010123,75.370367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.711622,30.590406,139.600507,153.491853,66.987027,61.648028,54.633360,14.440433,137.990498,9.462170,29.981624,26.747300,149.978523,139.628262,147.762877,138.618957,85.725092,137.905842,-0.060068,0.036823,32.025740,-235.612449,127.056443,3.175904,25.930401,10.294037,2.750446,141.832315,16.995705,260897.834243,0.949428,20.328129,13.872577,5.229324,0.075905,0.052738,112.547662,86.274612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397767,69.491605,76.625649,100.000000,24.325405,25.443038,29.223072,35.366485,21.506329,20.810841,28.719656,1677.246094,26.509393,0.010111,75.371816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.751275,30.734118,139.541660,153.567359,66.922605,61.639674,54.627702,14.440004,138.055771,9.454812,30.187963,26.739399,149.976596,139.539170,147.771232,138.654711,85.692959,137.848932,-0.060180,0.036757,32.025740,-235.607160,126.783377,3.146737,25.909179,10.316719,7.433001,383.337440,16.999532,260960.237308,0.949584,20.380197,13.836386,5.228523,0.075161,0.052110,112.553240,86.250636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389017,69.493652,76.627753,100.000000,24.337862,25.443038,29.223072,35.357719,21.506329,20.810841,28.729569,1677.246094,26.424380,0.010113,75.367751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.803721,30.873445,139.534207,153.665519,66.883386,61.625987,54.634456,14.442288,138.139937,9.436322,30.304262,26.797561,149.997583,139.580878,147.711504,138.526937,85.729590,137.772697,-0.060290,0.036774,32.025740,-235.607653,126.914392,3.136243,25.931951,10.320163,20.258371,1044.642990,16.998983,261024.821991,0.949730,20.450713,13.823425,5.226208,0.078821,0.052625,112.686815,86.313307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388284,69.470083,76.635137,100.000000,24.349377,25.443038,29.223072,35.331993,21.506329,20.810841,28.743359,1677.246094,26.472449,0.010135,75.374032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.751354,30.940367,139.515972,153.738510,66.868024,61.619182,54.587866,14.440575,138.112565,9.402092,30.185002,26.904844,149.995615,139.605502,147.721723,138.579659,85.745157,137.811631,-0.060296,0.036767,32.025740,-235.608712,126.602515,3.126788,25.921151,10.334191,25.956638,1339.622175,16.980568,261107.711185,0.948549,20.528048,13.828315,5.216262,0.076846,0.053160,112.740258,86.310546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.396929,69.404819,76.639756,100.000000,24.366709,25.443038,29.223072,35.300137,21.506329,20.810841,28.758489,1680.908203,26.458511,0.010124,75.372004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.891987,30.906358,139.558512,153.726205,66.848433,61.615318,54.584334,14.440433,138.069438,9.362143,30.069343,26.889270,150.005702,139.602088,147.733742,138.652694,85.708728,137.899475,-0.060461,0.036740,32.025740,-235.613429,126.949248,3.133701,25.949567,10.368430,24.730279,1276.412349,16.958502,261081.262758,0.946584,20.579703,13.755176,5.205777,0.075447,0.052559,112.693447,86.296932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407122,69.394665,76.602932,100.000000,24.374297,25.443038,29.223072,35.320537,21.506329,20.810841,28.768869,1673.583984,26.469907,0.010111,75.364452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.845411,30.849035,139.552191,153.671112,66.804094,61.609165,54.598872,14.444143,138.108941,9.357775,30.018404,26.816960,150.012057,139.595983,147.736305,138.643203,85.737329,137.874455,-0.060676,0.036854,32.025740,-235.607268,126.770383,3.125188,25.929301,10.381719,12.872611,664.221560,16.982125,261116.850652,0.949414,20.734166,13.758256,5.215286,0.076994,0.052753,112.639780,86.334883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411991,69.377942,76.612492,100.000000,24.391816,25.443038,29.223072,35.283674,21.506329,20.810841,28.777464,1669.921875,26.485990,0.010103,75.393491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.749624,30.823529,139.587045,153.624968,66.718775,61.604562,54.687991,14.450279,138.094648,9.433624,30.113931,26.738628,150.016341,139.607682,147.770699,138.600283,85.748277,137.843046,-0.060728,0.036878,32.025740,-235.606196,126.533250,3.123481,25.929698,10.360605,0.036860,1.898840,16.918507,261032.218538,0.944070,20.465363,13.836742,5.189595,0.075653,0.052576,112.563048,86.371879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419164,69.387606,76.586915,100.000000,24.410727,25.443038,29.223072,35.276121,21.506329,20.810841,28.784558,1677.246094,26.503479,0.010109,75.362807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.746963,30.823529,139.571533,153.624968,66.635579,61.599225,54.648397,14.441717,137.923956,9.426888,30.083296,26.753944,150.019083,139.568365,147.791355,138.685759,85.715352,137.892434,-0.060784,0.036859,32.025740,-235.610184,127.108796,3.113796,25.917491,10.357973,13.431107,692.411689,16.935019,260959.575184,0.945325,20.485694,13.796164,5.198363,0.076242,0.052602,112.514095,86.325537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383544,69.381883,76.585747,100.000000,24.423159,25.443038,29.223072,35.297472,21.506329,20.810841,28.790328,1669.921875,26.458349,0.010141,75.370734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.768642,30.853698,139.539331,153.623850,66.529597,61.592461,54.630064,14.442002,137.951372,9.441897,30.130459,26.754555,150.027905,139.512377,147.740005,138.591680,85.757734,137.760495,-0.060870,0.036886,32.025740,-235.608265,126.606226,3.097541,25.933718,10.377698,24.519945,1264.496934,16.979155,260965.602172,0.947238,20.620222,13.770179,5.218281,0.076484,0.052777,112.540602,86.347543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395677,69.366195,76.553654,100.000000,24.432103,25.443038,29.223072,35.291178,21.506329,20.810841,28.800679,1666.259766,26.474955,0.010123,75.446882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.801199,30.866863,139.497820,153.645383,66.435224,61.589526,54.602938,14.442716,137.924791,9.429889,30.191437,26.759979,150.005675,139.503603,147.751241,138.641450,85.780135,137.829280,-0.061138,0.036919,32.025740,-235.606408,126.999663,3.085066,25.930960,10.348326,29.853137,1540.295206,16.977662,260981.053356,0.947942,20.624673,13.826748,5.218220,0.078690,0.052753,112.628751,86.318232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378441,69.363077,76.555713,100.000000,24.449255,25.443038,29.223072,35.274802,21.506329,20.810841,28.810581,1673.583984,26.501730,0.010167,75.443294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.839222,30.907455,139.561018,153.672790,66.365607,61.588009,54.662306,14.448281,138.067971,9.451861,30.027429,26.848550,150.024293,139.622533,147.729524,138.595840,85.793888,137.725474,-0.061410,0.036928,32.025740,-235.600516,126.680053,3.104715,25.968030,10.372559,19.857069,1023.427739,16.964780,260914.710095,0.947414,20.618583,13.721188,5.212791,0.079370,0.052625,112.709291,86.294118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397127,69.409584,76.570852,100.000000,24.458054,25.443038,29.223072,35.248813,21.506329,20.810841,28.821881,1673.583984,26.507230,0.010181,75.421159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.730616,30.901695,139.485515,153.685934,66.302742,61.588007,54.629212,14.432869,138.057298,9.457994,29.788484,26.835574,150.016335,139.545613,147.749738,138.627040,85.752161,137.743526,-0.061324,0.036947,32.025740,-235.615112,127.074985,3.095892,25.947980,10.332730,1.485103,76.588150,16.946477,260868.680441,0.946649,20.577334,13.731729,5.204910,0.074531,0.051620,112.734407,86.304926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400056,69.455696,76.567784,100.000000,24.478113,25.443038,29.223072,35.228417,21.506329,20.810841,28.831503,1673.583984,26.510800,0.010126,75.369728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.822095,30.789794,139.510650,153.653214,66.274255,61.588774,54.521039,14.435581,138.092044,9.461832,29.780390,26.866550,150.044409,139.564028,147.753887,138.718086,85.790563,137.802392,-0.061384,0.036952,32.025740,-235.614687,126.879622,3.088823,25.926236,10.315655,-0.027931,-1.443289,16.935254,260853.720779,0.944273,20.554440,13.668256,5.199891,0.077042,0.052648,112.771275,86.286315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407901,69.453575,76.539491,100.000000,24.482239,25.443038,29.223072,35.198685,21.506329,20.810841,28.836414,1669.921875,26.508492,0.010119,75.364836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.825744,30.663085,139.528158,153.540792,66.162108,61.594156,54.569420,14.443287,138.003975,9.426284,29.821115,26.740570,150.046897,139.591528,147.768192,138.628820,85.769854,137.750026,-0.061570,0.036982,32.025740,-235.608451,126.939375,3.194094,25.910874,10.309886,25.936609,1339.040935,16.979140,260960.007158,0.948904,20.730200,13.718632,5.218193,0.076306,0.052754,112.799790,86.239150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.393179,69.480375,76.553966,100.000000,24.502839,25.443038,29.223072,35.256834,21.506329,20.810841,28.838364,1677.246094,26.482888,0.010145,75.376649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.798402,30.712451,139.474616,153.540512,66.106806,61.597239,54.593976,14.436722,138.014081,9.436424,29.953899,26.769254,150.035519,139.525909,147.717159,138.570428,85.779221,137.745094,-0.061728,0.036952,32.025740,-235.614852,126.927753,3.192140,25.894628,10.293694,23.658991,1220.903951,16.934327,260784.078268,0.947093,20.465367,13.708426,5.201333,0.076180,0.052062,112.776868,86.223678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.393617,69.493684,76.542025,100.000000,24.518846,25.443038,29.223072,35.274207,21.506329,20.810841,28.844154,1680.908203,26.468951,0.010141,75.369498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.716705,30.712451,139.452799,153.540512,66.073386,61.595677,54.606372,14.452277,138.037154,9.437672,30.057627,26.831591,150.036783,139.446094,147.740526,138.525518,85.778339,137.700739,-0.061670,0.036938,32.025740,-235.598481,126.208115,3.174088,25.884009,10.290305,-5.345513,-275.788461,16.929626,260732.308233,0.945898,20.332566,13.704054,5.201278,0.075015,0.052436,112.794587,86.217911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.393338,69.507521,76.543604,100.000000,24.522594,25.443038,29.223072,35.215211,21.506329,20.810841,28.851830,1673.583984,26.457790,0.010094,75.375030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.605589,30.910472,139.395408,153.633638,66.040365,61.589575,54.598253,14.442716,137.947672,9.445873,30.402406,26.704588,150.025447,139.320878,147.686104,138.423222,85.824880,137.600090,-0.061523,0.036937,32.025740,-235.608859,126.235101,3.131289,25.862823,10.289529,12.202239,629.637793,16.941161,260788.025861,0.946661,20.427596,13.692323,5.204587,0.074907,0.052414,112.822359,86.237566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416659,69.490982,76.533835,100.000000,24.535642,25.443038,29.223072,35.289217,21.506329,20.810841,28.865214,1680.908203,26.425660,0.010079,75.372319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.618108,31.029232,139.404319,153.717815,66.021047,61.578883,54.602919,14.439005,137.906371,9.477288,30.480400,26.688045,149.994947,139.282652,147.683332,138.294833,85.777788,137.633598,-0.061607,0.037008,32.025740,-235.610119,126.320801,3.102716,25.866790,10.310246,21.759038,1122.674430,16.976525,260830.895742,0.949492,20.564246,13.671954,5.219686,0.075831,0.053019,112.812627,86.219395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397030,69.496266,76.535635,100.000000,24.542904,25.443038,29.223072,35.299634,21.506329,20.810841,28.879719,1677.246094,26.429194,0.010144,75.392477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.681711,31.093688,139.295733,153.783536,66.020066,61.566646,54.603319,14.439291,137.984780,9.476476,30.555973,26.754767,149.995576,139.284573,147.678629,138.408714,85.767924,137.620172,-0.061586,0.036999,32.025740,-235.610160,126.407724,3.098145,25.875390,10.312825,41.217259,2126.620826,17.030514,260966.949692,0.954218,20.948651,13.577173,5.239328,0.075743,0.052697,112.814121,86.254728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406852,69.521034,76.535133,100.000000,24.550533,25.443038,29.223072,35.228818,21.506329,20.810841,28.895394,1680.908203,26.462370,0.010132,75.443149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.798371,31.145801,139.311714,153.802274,65.983780,61.552908,54.604068,14.442716,137.696959,9.469726,30.506154,26.918518,150.011852,139.303048,147.706000,138.320057,85.759282,137.554872,-0.061696,0.036953,32.025740,-235.608369,126.894099,3.125018,25.914660,10.334497,55.789745,2878.454471,17.027870,261054.303605,0.953779,21.046382,13.640328,5.237199,0.075471,0.052200,112.808106,86.253824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.429207,69.552519,76.549454,100.000000,24.555928,25.443038,29.223072,35.245726,21.506329,20.810841,28.909730,1680.908203,26.511683,0.010152,75.383289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
26.913718,31.056386,139.316604,153.800596,65.965816,61.543730,54.613504,14.446426,137.855445,9.495440,30.130924,26.894289,150.001988,139.304795,147.694203,138.464417,85.727624,137.559562,-0.061838,0.036985,32.025740,-235.602698,126.850167,3.125974,25.892068,10.332243,59.004973,3043.817186,16.989944,261023.248291,0.951327,21.004116,13.643755,5.220645,0.075674,0.052839,112.787664,86.236022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402648,69.575784,76.539273,100.000000,24.562951,25.443038,29.223072,35.185153,21.506329,20.810841,28.924170,1669.921875,26.471151,0.010108,75.371842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
