OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, November 1, 2020
3:26:59 AM

1
Test Comments:
Mixing issues
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
21.184386,20.954611,138.709961,163.974284,65.511958,47.835420,54.619241,14.448424,137.497390,5.681566,18.705159,20.899417,158.624001,138.943961,155.290842,138.336032,85.892373,137.595351,-0.063304,0.038221,32.025740,-235.603804,125.014018,4.681273,24.403514,9.831954,52.509173,2708.441837,14.993057,199739.055433,0.917298,20.965898,13.513166,6.539358,0.077175,0.053038,113.155726,86.984254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462190,69.427727,76.314638,100.000000,22.112709,16.443038,27.741120,35.593701,18.506329,23.810841,25.273781,1669.921875,25.049471,0.008978,75.389298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.151748,20.854118,138.704126,163.954954,65.522762,47.834682,54.594826,14.443572,137.524899,5.684966,18.487050,20.898139,158.643069,138.986712,155.292588,138.288480,85.927667,137.662488,-0.063236,0.038141,32.025740,-235.607513,124.767854,4.684004,24.373457,9.821676,13.004004,671.051127,15.009923,199761.042450,0.918405,21.027240,13.503555,6.552105,0.075793,0.052677,113.186014,87.017070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.504796,69.435458,76.343333,100.000000,22.112393,16.443038,27.741120,35.577080,18.506329,23.810841,25.279505,1680.908203,25.051202,0.008988,75.379615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.258653,20.854118,138.685077,163.954954,65.517338,47.834657,54.619108,14.443144,137.596547,5.683362,18.403899,20.908594,158.633610,138.894186,155.336407,138.196132,85.931198,137.608843,-0.063320,0.037865,32.025740,-235.604347,125.135349,4.680365,24.395508,9.814843,4.372407,225.530842,15.000225,199690.705307,0.919083,20.927588,13.507407,6.547745,0.075220,0.052515,113.209980,87.028733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492295,69.453267,76.359259,100.000000,22.108922,16.443038,27.741120,35.594715,18.506329,23.810841,25.282707,1677.246094,25.014691,0.008983,75.376163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.058747,20.762389,138.655800,163.910412,65.535481,47.831636,54.588841,14.437864,137.714662,5.698521,18.358215,20.917121,158.637398,138.909517,155.334159,138.313086,85.916310,137.723871,-0.063404,0.037771,32.025740,-235.613547,125.237917,4.671085,24.409248,9.823714,25.433403,1312.594525,15.010489,199620.065197,0.920740,20.892656,13.504296,6.557573,0.076366,0.052774,113.208574,87.012234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480693,69.448722,76.356557,100.000000,22.103201,16.443038,27.741120,35.534457,18.506329,23.810841,25.285738,1673.583984,25.008650,0.008930,75.383707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.315055,20.702972,138.717723,163.885199,65.547520,47.827071,54.622663,14.449138,137.602704,5.701771,18.392515,20.933918,158.627062,138.960869,155.319248,138.239448,85.898598,137.719801,-0.063561,0.037723,32.025740,-235.597863,124.955995,4.670105,24.446084,9.800400,39.758396,2050.623726,14.960865,199557.138317,0.915469,20.678208,13.475051,6.523700,0.076797,0.053740,113.196528,86.975421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.487985,69.453523,76.375710,100.000000,22.098925,16.443038,27.741120,35.640237,18.506329,23.810841,25.291966,1666.259766,25.054213,0.008920,75.377587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.056790,20.664912,138.723606,163.885479,65.562750,47.824043,54.584258,14.447711,137.684139,5.682752,18.334400,20.897567,158.656986,139.021441,155.348905,138.238673,85.910403,137.639365,-0.063739,0.037703,32.025740,-235.604518,124.990299,4.661411,24.380832,9.811525,18.176105,938.130802,15.045417,199617.340898,0.924844,20.988176,13.545068,6.584238,0.075170,0.052246,113.241160,86.982739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498546,69.482353,76.405357,100.000000,22.098335,16.443038,27.741120,35.501202,18.506329,23.810841,25.295315,1677.246094,25.058288,0.008990,75.386809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.237679,20.632328,138.702658,163.863068,65.573890,47.818196,54.618747,14.445285,137.526775,5.673919,18.281486,20.862491,158.634720,138.948510,155.348108,138.269494,85.887151,137.654243,-0.063970,0.037730,32.025740,-235.608087,125.013979,4.662436,24.369166,9.809163,17.238216,889.161351,14.929065,199436.316565,0.912376,20.414261,13.560828,6.507969,0.075755,0.052190,113.191744,86.979851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471928,69.498916,76.414789,100.000000,22.095659,16.443038,27.741120,35.438720,18.506329,23.810841,25.301128,1680.908203,25.052086,0.008960,75.376138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.421409,20.632328,138.695139,163.863068,65.602974,47.817619,54.614246,14.440290,137.671652,5.654644,18.301634,20.902654,158.637816,138.996190,155.358021,138.261240,85.898598,137.679774,-0.064169,0.037734,32.025740,-235.609651,124.922510,4.661488,24.385303,9.816700,15.484684,798.778567,15.044245,199536.071024,0.924641,20.894644,13.510478,6.588070,0.078100,0.052200,113.139643,87.016507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.482399,69.477417,76.439955,100.000000,22.091149,16.443038,27.741120,35.534556,18.506329,23.810841,25.305069,1677.246094,25.055295,0.008970,75.378950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.256644,20.616995,138.725972,163.844859,65.624886,47.816088,54.593176,14.439291,137.650387,5.651563,18.302753,20.881187,158.616974,138.996499,155.352603,138.329181,85.889867,137.659676,-0.064043,0.037688,32.025740,-235.610650,125.293187,4.665186,24.418299,9.833053,28.223077,1456.451369,14.957528,199411.594558,0.915604,20.498423,13.540860,6.530971,0.075729,0.052860,113.068753,86.993548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463163,69.460257,76.435244,100.000000,22.085506,16.443038,27.741120,35.438183,18.506329,23.810841,25.309575,1673.583984,25.048660,0.008898,75.383954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.326182,20.613162,138.741724,163.835895,65.623300,47.813825,54.610414,14.445142,137.702654,5.647378,18.349697,20.915140,158.605208,139.022962,155.334744,138.371539,85.889232,137.758411,-0.064099,0.037681,32.025740,-235.608066,125.000131,4.678720,24.399511,9.820126,29.862858,1540.585826,14.874243,199297.562138,0.907416,20.131551,13.541649,6.474604,0.076004,0.052478,113.026257,86.960776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445627,69.433586,76.449838,100.000000,22.085755,16.443038,27.741120,35.518210,18.506329,23.810841,25.314616,1666.259766,25.043287,0.008868,75.385309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.195383,20.629590,138.741577,163.828892,65.617230,47.811585,54.599912,14.441717,137.561615,5.656386,18.471957,20.792486,158.619570,138.969971,155.351428,138.266416,85.900567,137.726908,-0.064253,0.037684,32.025740,-235.610348,124.625846,4.684582,24.395148,9.864697,38.305594,1976.515655,14.949114,199381.359035,0.915099,20.445106,13.540748,6.526241,0.076164,0.053271,113.086640,86.975354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443188,69.456060,76.444417,100.000000,22.083756,16.443038,27.741120,35.481581,18.506329,23.810841,25.319471,1680.908203,25.058090,0.008932,75.380408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.250077,20.629590,138.730381,163.828892,65.627788,47.810840,54.613432,14.445142,137.617503,5.653395,18.555735,20.827099,158.638316,138.985992,155.343021,138.305044,85.909844,137.785672,-0.064099,0.037726,32.025740,-235.602349,125.064252,4.699448,24.399151,9.862768,27.089904,1397.455532,14.917832,199332.297235,0.911623,20.302225,13.588691,6.505699,0.076345,0.052951,113.090899,86.991130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452225,69.460114,76.450091,100.000000,22.080128,16.443038,27.741120,35.546987,18.506329,23.810841,25.325232,1680.908203,25.003151,0.008953,75.378993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.255988,20.663816,138.736438,163.839817,65.629202,47.807064,54.612995,14.443429,137.530803,5.640162,18.615746,20.871681,158.619316,139.042679,155.316767,138.337231,85.933619,137.810241,-0.064080,0.037740,32.025740,-235.605205,125.002660,4.723100,24.388765,9.878616,12.453416,642.425068,14.976893,199395.379349,0.917707,20.580494,13.562265,6.545840,0.079055,0.053018,113.055494,87.025456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.432944,69.479447,76.449838,100.000000,22.074873,16.443038,27.741120,35.516799,18.506329,23.810841,25.333656,1680.908203,25.019937,0.008910,75.377109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.144340,20.712829,138.749138,163.874274,65.613597,47.802503,54.643598,14.441574,137.609032,5.609960,18.537149,20.774313,158.603919,138.992730,155.335719,138.298869,85.916950,137.710115,-0.064238,0.037724,32.025740,-235.611797,125.384391,4.731251,24.389324,9.836660,22.888522,1180.071857,14.951154,199354.513328,0.914985,20.470850,13.581136,6.528465,0.076268,0.052647,112.993885,87.029551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410989,69.462061,76.428863,100.000000,22.074092,16.443038,27.741120,35.510947,18.506329,23.810841,25.341189,1684.570312,25.022408,0.008895,75.381030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.168368,20.724329,138.779499,163.910692,65.604105,47.797917,54.624052,14.447282,137.709861,5.579588,18.447665,20.924590,158.597235,139.022322,155.325608,138.317778,85.884846,137.683175,-0.064106,0.037675,32.025740,-235.604456,125.325815,4.724576,24.402991,9.848145,9.706150,500.602564,14.948999,199334.992413,0.914730,20.493242,13.569128,6.526934,0.075001,0.051682,112.989604,87.013347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412341,69.472132,76.401339,100.000000,22.070699,16.443038,27.741120,35.568670,18.506329,23.810841,25.347012,1673.583984,24.995488,0.008893,75.384218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.198665,20.692840,138.774495,163.913213,65.599746,47.793343,54.601083,14.444999,137.653317,5.572727,18.421788,20.875850,158.638616,139.008097,155.355421,138.310605,85.936877,137.775245,-0.063807,0.037679,32.025740,-235.602818,125.223515,4.738440,24.421076,9.884404,9.507749,490.576178,15.000941,199419.213337,0.919315,20.766257,13.537836,6.561999,0.077975,0.053043,112.990303,87.030338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435117,69.494907,76.426365,100.000000,22.072102,16.443038,27.741120,35.553176,18.506329,23.810841,25.353394,1669.921875,25.052879,0.008905,75.372387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.202347,20.692840,138.763587,163.913213,65.610980,47.789519,54.615318,14.442288,137.784787,5.597146,18.205038,20.931291,158.623439,139.090450,155.339810,138.422468,85.937669,137.848277,-0.063773,0.037698,32.025740,-235.608143,125.138083,4.734635,24.418587,9.863309,51.905391,2677.490819,14.990805,199419.891885,0.918486,20.729472,13.557032,6.555985,0.076348,0.052812,112.919949,87.022180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423371,69.524265,76.406163,100.000000,22.068131,16.443038,27.741120,35.537041,18.506329,23.810841,25.357871,1677.246094,25.076499,0.008957,75.390108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.274265,20.615078,138.764081,163.895845,65.611222,47.787239,54.588978,14.447568,137.561909,5.618033,18.159247,20.916916,158.628446,139.025061,155.358824,138.398249,85.918619,137.814053,-0.063697,0.037703,32.025740,-235.598779,125.073204,4.726449,24.403298,9.837525,14.638472,755.476204,14.974086,199323.316231,0.917333,20.637158,13.549110,6.546379,0.075245,0.052860,112.952437,86.995014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.433456,69.537255,76.398429,100.000000,22.066113,16.443038,27.741120,35.532701,18.506329,23.810841,25.360185,1680.908203,25.061894,0.008967,75.380809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.183264,20.531841,138.809146,163.849622,65.623479,47.784989,54.597140,14.447425,137.640380,5.631322,18.072687,21.024632,158.614487,139.086426,155.330068,138.467209,85.923890,137.802320,-0.063789,0.037757,32.025740,-235.602843,125.343089,4.722080,24.420553,9.819711,15.764252,813.454871,14.970585,199304.998317,0.916853,20.629771,13.583292,6.544728,0.075964,0.053173,112.916458,87.002314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416825,69.544705,76.379462,100.000000,22.063352,16.443038,27.741120,35.492525,18.506329,23.810841,25.365210,1680.908203,25.060885,0.008926,75.383170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.178818,20.475164,138.816576,163.841778,65.626523,47.781182,54.645192,14.447282,137.587937,5.621577,18.003022,20.968449,158.621138,139.180018,155.345062,138.414261,85.942058,137.835968,-0.063915,0.037841,32.025740,-235.598575,125.309173,4.716772,24.428089,9.825787,24.833951,1280.335718,14.934365,199227.195078,0.913817,20.407920,13.585955,6.522626,0.076665,0.053557,112.900895,87.018836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435367,69.561169,76.353770,100.000000,22.065945,16.443038,27.741120,35.540662,18.506329,23.810841,25.367649,1680.908203,25.099704,0.008885,75.381746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.262308,20.434093,138.824403,163.820487,65.626824,47.779643,54.583038,14.445570,137.814383,5.592382,17.968370,20.923365,158.635350,139.151641,155.335884,138.414505,85.928101,137.842581,-0.063981,0.037848,32.025740,-235.607802,125.191128,4.710973,24.436203,9.835686,18.105316,934.498054,14.974243,199217.140159,0.917572,20.507070,13.575064,6.552774,0.076692,0.052569,112.899206,87.032555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.439821,69.534070,76.363953,100.000000,22.063918,16.443038,27.741120,35.540033,18.506329,23.810841,25.369247,1669.921875,25.090490,0.008908,75.385411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.287262,20.434093,138.820604,163.820487,65.640153,47.779635,54.612053,14.446426,137.707697,5.594829,17.850727,20.993907,158.635261,139.198465,155.287776,138.424651,85.906474,137.926527,-0.064180,0.037898,32.025740,-235.609886,125.540328,4.718315,24.458777,9.832747,10.602572,546.956436,14.973282,199156.645764,0.916765,20.459319,13.573009,6.554501,0.075898,0.052931,112.877034,86.999154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413979,69.480414,76.317780,100.000000,22.064560,16.443038,27.741120,35.494594,18.506329,23.810841,25.371250,1669.921875,25.079744,0.008908,75.387244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.315488,20.385083,138.850753,163.793875,65.666858,47.782699,54.649003,14.448709,137.957752,5.612239,17.696896,20.933327,158.620679,139.131388,155.332880,138.435409,85.907763,137.966192,-0.064096,0.037892,32.025740,-235.604825,125.491706,4.717427,24.458435,9.837994,50.716911,2614.571614,14.933901,199092.075784,0.913899,20.250865,13.590133,6.529131,0.076098,0.052629,112.926888,86.982136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426556,69.493820,76.298902,100.000000,22.061777,16.443038,27.741120,35.479445,18.506329,23.810841,25.372687,1669.921875,25.140741,0.008943,75.379070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.333807,20.292266,138.917662,163.755496,65.681618,47.785770,54.600697,14.448709,137.882898,5.616914,17.414687,20.867865,158.613330,139.254240,155.359533,138.546723,85.934930,137.913139,-0.064211,0.037854,32.025740,-235.599108,125.237668,4.718014,24.470100,9.844268,23.287349,1201.577729,14.922416,199096.704388,0.912288,20.200936,13.651943,6.521299,0.075438,0.053056,113.015281,86.990562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430083,69.503158,76.268716,100.000000,22.066011,16.443038,27.741120,35.459677,18.506329,23.810841,25.375834,1680.908203,25.124820,0.008936,75.389383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.370134,20.159478,138.946780,163.688265,65.687636,47.790398,54.590961,14.445570,137.974225,5.598729,17.197438,20.913619,158.630302,139.259771,155.364847,138.548636,85.943643,138.068017,-0.064096,0.037892,32.025740,-235.607312,125.593315,4.717386,24.470154,9.863309,16.956324,875.066287,14.910472,199065.440023,0.910349,20.095507,13.669635,6.514078,0.075229,0.051869,113.054157,87.046452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.447544,69.519373,76.255287,100.000000,22.073840,16.443038,27.741120,35.448533,18.506329,23.810841,25.375276,1680.908203,25.094078,0.008929,75.381405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.241969,20.052975,138.972864,163.609549,65.677395,47.794993,54.639203,14.447853,137.892174,5.592889,17.184413,20.966420,158.605844,139.299842,155.355800,138.612036,85.918897,137.998964,-0.064038,0.037897,32.025740,-235.603231,125.484160,4.715890,24.468279,9.845549,4.185197,215.795076,14.903601,198992.613195,0.910180,19.966105,13.617079,6.511621,0.075890,0.052358,113.060570,87.033530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441761,69.504041,76.219547,100.000000,22.073588,16.443038,27.741120,35.419647,18.506329,23.810841,25.371227,1673.583984,25.084198,0.008866,75.389690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.309107,20.052975,138.991994,163.609549,65.676015,47.800868,54.604799,14.454132,137.989815,5.596365,17.025058,20.978547,158.597783,139.322807,155.365857,138.664601,85.926969,138.000672,-0.064004,0.037912,32.025740,-235.598259,125.523398,4.717666,24.506359,9.853734,26.834962,1384.522947,14.885235,198910.328269,0.908503,19.760839,13.682462,6.501914,0.076205,0.052300,113.077093,87.046068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.446993,69.505951,76.210824,100.000000,22.075536,16.443038,27.741120,35.481988,18.506329,23.810841,25.367657,1673.583984,25.132627,0.008855,75.391642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.317830,19.997945,138.986995,163.563328,65.673388,47.806973,54.721666,14.443429,137.994966,5.603783,17.028876,20.831559,158.582694,139.294764,155.388522,138.688612,85.926043,138.073875,-0.063981,0.037972,32.025740,-235.608145,125.273178,4.723527,24.485282,9.882222,27.928230,1437.851696,14.941752,198960.862032,0.913304,19.910475,13.674179,6.542372,0.075763,0.053675,113.106615,87.096395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452368,69.494718,76.216065,100.000000,22.079107,16.443038,27.741120,35.441612,18.506329,23.810841,25.365722,1666.259766,25.135621,0.008928,75.382573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.221220,19.929500,139.030270,163.543159,65.636898,47.812349,54.620166,14.446283,137.934079,5.626056,17.114279,20.864627,158.562686,139.346203,155.352940,138.648440,85.882944,138.024492,-0.063996,0.037984,32.025740,-235.605291,125.469864,4.720759,24.464835,9.884260,34.939159,1802.143723,14.914489,198941.235568,0.910965,19.776148,13.666924,6.522657,0.075298,0.052297,113.095223,87.070023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422427,69.446510,76.196361,100.000000,22.086741,16.443038,27.741120,35.431849,18.506329,23.810841,25.365706,1680.908203,25.143320,0.008912,75.385607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.319545,19.917454,139.031031,163.526072,65.609319,47.819232,54.643009,14.440718,137.939300,5.623044,17.197659,20.941904,158.572172,139.371882,155.341665,138.648579,85.916973,138.101526,-0.063962,0.037967,32.025740,-235.608896,125.278624,4.737600,24.467233,9.899550,49.102051,2531.599637,14.909992,198931.621485,0.908620,19.703688,13.702864,6.519753,0.075750,0.053130,113.114012,87.069844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443678,69.418349,76.168581,100.000000,22.090454,16.443038,27.741120,35.477562,18.506329,23.810841,25.362179,1680.908203,25.138433,0.008948,75.388650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.253548,19.933059,139.036730,163.541758,65.575762,47.825330,54.739143,14.451564,137.883790,5.604726,17.166978,20.996608,158.558310,139.341995,155.311116,138.676374,85.945021,138.083805,-0.064049,0.038013,32.025740,-235.595927,125.309538,4.746700,24.473472,9.860658,20.887267,1075.012768,14.955204,199005.152204,0.914612,19.828583,13.722345,6.551474,0.075925,0.051887,113.130162,87.095013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.440025,69.412620,76.175122,100.000000,22.092273,16.443038,27.741120,35.423335,18.506329,23.810841,25.361019,1680.908203,25.116562,0.008897,75.384516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.241416,19.933059,139.067012,163.541758,65.565393,47.832223,54.624327,14.451849,138.126454,5.605470,17.067140,20.990071,158.555337,139.408042,155.311535,138.646346,85.943325,138.088987,-0.064112,0.038013,32.025740,-235.598419,125.611667,4.748937,24.507441,9.868664,-1.946646,-100.399360,14.912510,198944.039624,0.909901,19.619774,13.725155,6.521294,0.076436,0.053208,113.194488,87.124638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443807,69.396472,76.138803,100.000000,22.094765,16.443038,27.741120,35.453781,18.506329,23.810841,25.361059,1680.908203,25.161386,0.008872,75.384312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.256956,19.908145,139.094965,163.551003,65.535527,47.840607,54.601545,14.442430,138.052150,5.613685,17.026250,21.002582,158.562063,139.414164,155.313370,138.659581,85.958620,138.075651,-0.064279,0.038039,32.025740,-235.608654,125.465032,4.754749,24.498931,9.889417,23.831247,1229.622548,14.945099,198991.471606,0.911420,19.767369,13.688633,6.541813,0.075982,0.053736,113.229865,87.127307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471150,69.382292,76.139858,100.000000,22.099545,16.443038,27.741120,35.457610,18.506329,23.810841,25.359440,1669.921875,25.182391,0.008891,75.380851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.247533,19.853664,139.087608,163.541198,65.520160,47.847465,54.610842,14.441860,137.817047,5.604889,17.053238,20.909746,158.546988,139.438458,155.323572,138.665204,85.951563,138.105443,-0.064363,0.038159,32.025740,-235.609878,125.424814,4.753133,24.482235,9.879969,37.527397,1935.974181,14.954521,199028.511071,0.914016,19.791668,13.692807,6.546975,0.076654,0.054196,113.329667,87.103989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442494,69.386438,76.112121,100.000000,22.106872,16.443038,27.741120,35.446704,18.506329,23.810841,25.358689,1669.921875,25.134953,0.008897,75.389025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.232439,19.841892,139.107209,163.528032,65.515948,47.852836,54.621136,14.448281,138.013219,5.598152,17.084865,21.003072,158.553248,139.360470,155.357457,138.593722,85.941902,138.068116,-0.064295,0.038418,32.025740,-235.603620,125.511347,4.756974,24.490907,9.850651,32.038007,1652.474482,14.950785,199027.703188,0.913798,19.735632,13.671135,6.543504,0.075837,0.052850,113.383884,87.128505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443165,69.385033,76.124181,100.000000,22.109320,16.443038,27.741120,35.447514,18.506329,23.810841,25.355298,1680.908203,25.134827,0.008953,75.388480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.243570,19.841892,139.101235,163.528032,65.496725,47.859696,54.739285,14.451421,138.049700,5.602337,17.099108,21.031065,158.552097,139.364591,155.336263,138.749572,85.921765,138.126431,-0.064311,0.038449,32.025740,-235.598194,125.811925,4.767430,24.489122,9.842447,29.012918,1493.214784,14.954679,199036.991804,0.914075,19.700020,13.692437,6.546059,0.077813,0.053266,113.413721,87.125067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.448540,69.396222,76.109988,100.000000,22.113175,16.443038,27.741120,35.453013,18.506329,23.810841,25.353564,1680.908203,25.135837,0.008955,75.385062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.159452,19.818895,139.124734,163.531954,65.463553,47.866574,54.647343,14.447711,137.901675,5.615304,17.197438,20.979598,158.547344,139.351719,155.351909,138.722230,85.937534,138.150961,-0.064337,0.038472,32.025740,-235.598800,125.550587,4.760596,24.456848,9.819206,24.922306,1284.840326,14.963908,199068.689674,0.914662,19.718488,13.684251,6.551636,0.077030,0.053335,113.429804,87.135124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.451190,69.409253,76.117291,100.000000,22.118932,16.443038,27.741120,35.444316,18.506329,23.810841,25.350789,1680.908203,25.138596,0.008902,75.385675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.295199,19.849831,139.104397,163.552683,65.466107,47.872666,54.719494,14.445142,138.104220,5.617160,17.247896,20.944216,158.523548,139.336228,155.349579,138.771325,85.944184,138.045551,-0.064484,0.038469,32.025740,-235.605289,125.668429,4.748114,24.483208,9.844737,-3.541831,-182.354168,14.960631,199108.325190,0.912315,19.696186,13.732270,6.547922,0.076042,0.052372,113.349762,87.146646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.444479,69.409600,76.070461,100.000000,22.124476,16.443038,27.741120,35.481707,18.506329,23.810841,25.350641,1677.246094,25.136865,0.008900,75.385906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.302479,19.899932,139.121716,163.584898,65.452728,47.878650,54.599706,14.440004,137.951335,5.598683,17.328998,21.046450,158.504855,139.373949,155.334221,138.673779,85.952077,138.132808,-0.064140,0.038485,32.025740,-235.611570,125.455590,4.743170,24.473760,9.841510,20.434168,1054.378756,15.001376,199158.175115,0.917749,19.841949,13.728226,6.575063,0.075554,0.052510,113.342409,87.111417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435088,69.429690,76.072268,100.000000,22.127594,16.443038,27.741120,35.408514,18.506329,23.810841,25.349414,1669.921875,25.134178,0.008925,75.383050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.232118,19.982887,139.080211,163.622154,65.426300,47.881842,54.714368,14.446854,137.813706,5.593399,17.583469,20.917502,158.515089,139.370821,155.314244,138.715343,85.949549,138.060486,-0.063975,0.038473,32.025740,-235.600800,125.678136,4.738440,24.474211,9.840716,41.016056,2111.944521,14.941869,199118.658200,0.910584,19.600803,13.671176,6.532195,0.075468,0.052329,113.369579,87.122721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437647,69.446367,76.064766,100.000000,22.132539,16.443038,27.741120,35.400471,18.506329,23.810841,25.350616,1666.259766,25.085929,0.008909,75.386758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.247217,19.982887,139.081653,163.622154,65.417391,47.885637,54.598979,14.439576,137.959569,5.590065,17.721628,20.938976,158.531036,139.288130,155.301890,138.627391,85.936496,138.060227,-0.064259,0.038512,32.025740,-235.611018,125.502642,4.730536,24.459354,9.816466,21.943332,1132.264886,14.943389,199161.844288,0.912482,19.636351,13.705005,6.530776,0.075986,0.053038,113.364028,87.095040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.446503,69.447749,76.051560,100.000000,22.130219,16.443038,27.741120,35.433842,18.506329,23.810841,25.353593,1677.246094,25.111640,0.008949,75.392187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.374158,20.101709,139.074632,163.680981,65.420954,47.889427,54.614239,14.447996,138.001984,5.581549,17.806258,21.010259,158.502198,139.424800,155.276728,138.719745,85.966043,138.015594,-0.064253,0.038466,32.025740,-235.602435,125.681236,4.728318,24.489609,9.849461,28.405797,1465.315275,14.977049,199263.022171,0.913992,19.860125,13.672953,6.550463,0.076720,0.052958,113.353586,87.106657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442954,69.451674,76.033663,100.000000,22.135268,16.443038,27.741120,35.423453,18.506329,23.810841,25.358566,1680.908203,25.158681,0.008988,75.382854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.204145,20.181107,139.089064,163.724121,65.403568,47.894053,54.610131,14.447282,138.041476,5.597635,18.028187,20.992652,158.534488,139.446989,155.283803,138.713490,85.947992,137.995781,-0.064332,0.038446,32.025740,-235.603802,125.566801,4.723460,24.490583,9.858530,29.375417,1515.447206,14.971496,199281.398409,0.915312,19.829876,13.685884,6.545876,0.076396,0.052364,113.349111,87.108964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437852,69.500962,76.040943,100.000000,22.139991,16.443038,27.741120,35.417221,18.506329,23.810841,25.363091,1680.908203,25.154372,0.008926,75.380408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.312969,20.256126,139.088719,163.758578,65.395586,47.900914,54.645514,14.448281,138.019757,5.605002,18.006793,20.976107,158.526288,139.429993,155.255154,138.682382,85.962267,138.131943,-0.064169,0.038447,32.025740,-235.603293,125.119276,4.705736,24.509695,9.867924,-4.168389,-214.903595,14.919596,199268.296613,0.909686,19.695046,13.634989,6.506672,0.075316,0.052488,113.330175,87.088242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.450821,69.501475,76.009241,100.000000,22.144075,16.443038,27.741120,35.437317,18.506329,23.810841,25.364570,1669.921875,25.115769,0.008876,75.384133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.399751,20.279672,139.073890,163.776506,65.387528,47.907747,54.625183,14.448139,138.067174,5.616574,18.013662,20.916025,158.503952,139.423307,155.285673,138.649969,85.935682,138.090174,-0.064038,0.038437,32.025740,-235.603109,125.271850,4.694868,24.523092,9.898233,20.953663,1080.679856,15.001793,199442.667513,0.917694,20.114430,13.643561,6.559522,0.076588,0.053021,113.277925,87.066974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435338,69.522114,76.007063,100.000000,22.145953,16.443038,27.741120,35.375093,18.506329,23.810841,25.369686,1673.583984,25.179975,0.008925,75.379649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.339056,20.279672,139.087716,163.776506,65.388595,47.914590,54.617616,14.444000,137.919374,5.629490,18.083523,20.881024,158.538803,139.373692,155.304770,138.833419,85.934393,138.106931,-0.063967,0.038441,32.025740,-235.607248,125.288433,4.689213,24.514004,9.901515,38.134905,1967.070508,14.957584,199441.806165,0.912480,19.971582,13.694403,6.526013,0.076771,0.052214,113.269960,87.041281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443022,69.530628,75.996695,100.000000,22.149183,16.443038,27.741120,35.322497,18.506329,23.810841,25.372856,1666.259766,25.115607,0.008957,75.386255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.276094,20.289802,139.134574,163.768382,65.394510,47.921486,54.698274,14.446569,137.941392,5.643349,18.160760,20.946781,158.546858,139.438096,155.300378,138.757432,85.926137,138.103459,-0.064196,0.038496,32.025740,-235.602719,125.332444,4.682673,24.509298,9.866734,34.280993,1765.670927,14.920722,199456.980532,0.909111,19.822013,13.701017,6.498856,0.076224,0.052178,113.320014,87.086727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.460205,69.526220,75.998230,100.000000,22.153534,16.443038,27.741120,35.352323,18.506329,23.810841,25.375577,1680.908203,25.141444,0.008915,75.381286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.193750,20.325396,139.128318,163.761099,65.391081,47.928333,54.597568,14.440575,137.984757,5.639988,18.138323,20.837802,158.537549,139.416889,155.328089,138.791042,85.921519,138.083101,-0.064151,0.038462,32.025740,-235.607569,125.410966,4.673341,24.506684,9.884963,28.968782,1494.813194,14.950975,199520.566980,0.912087,19.943031,13.710318,6.517988,0.075730,0.053302,113.388206,87.080893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.449530,69.549590,75.983257,100.000000,22.160493,16.443038,27.741120,35.380300,18.506329,23.810841,25.377945,1680.908203,25.180138,0.008973,75.376504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.335862,20.334705,139.136557,163.778467,65.395175,47.935204,54.616609,14.447568,138.022476,5.629240,17.891654,20.925688,158.548577,139.520233,155.316471,138.756964,85.942967,138.033612,-0.063973,0.038435,32.025740,-235.605314,125.302606,4.681677,24.517124,9.872432,28.809863,1486.094597,14.984730,199597.132732,0.913730,20.078985,13.716914,6.539479,0.075780,0.052899,113.362800,87.090928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.447152,69.580840,75.986417,100.000000,22.167465,16.443038,27.741120,35.423673,18.506329,23.810841,25.382924,1680.908203,25.133096,0.008915,75.386664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.222750,20.231484,139.185410,163.757737,65.405626,47.941282,54.630535,14.439576,138.274350,5.626488,17.692408,20.924032,158.549542,139.453187,155.329918,138.742617,85.950820,138.194411,-0.063970,0.038428,32.025740,-235.608895,125.079734,4.685290,24.507603,9.895853,2.786934,143.721344,15.025294,199695.705005,0.919366,20.279577,13.711798,6.564592,0.076024,0.052184,113.345535,87.094299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.458596,69.582734,75.983651,100.000000,22.171870,16.443038,27.741120,35.347771,18.506329,23.810841,25.386034,1677.246094,25.133222,0.008939,75.382658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.119650,20.231484,139.236686,163.757737,65.420808,47.948138,54.629369,14.445285,138.009405,5.625562,17.334594,20.981232,158.530329,139.481961,155.328405,138.794937,85.923895,138.205833,-0.064138,0.038357,32.025740,-235.601389,125.274054,4.693480,24.510579,9.894249,10.163559,524.142775,14.963957,199631.804832,0.912765,20.004441,13.666684,6.521253,0.075306,0.052604,113.266097,87.076759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430777,69.574431,75.981953,100.000000,22.182275,16.443038,27.741120,35.403096,18.506329,23.810841,25.384046,1666.259766,25.175846,0.008902,75.385505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.217367,20.087472,139.239930,163.686864,65.419317,47.956516,54.607929,14.442430,138.131581,5.638267,16.903006,20.897647,158.544097,139.578403,155.346382,138.866238,85.929869,138.198898,-0.064185,0.038308,32.025740,-235.606531,125.095641,4.697587,24.485805,9.854131,55.334587,2854.768950,15.015831,199656.197181,0.917525,20.127499,13.735706,6.558312,0.074988,0.052435,113.246612,87.064829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453010,69.597906,76.002418,100.000000,22.191624,16.443038,27.741120,35.455268,18.506329,23.810841,25.379740,1673.583984,25.124658,0.008953,75.390491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.212714,19.877482,139.278395,163.606747,65.419853,47.965696,54.589657,14.442573,138.159998,5.646442,16.670611,20.938724,158.559002,139.554826,155.315213,138.931735,85.938873,138.256665,-0.064164,0.038273,32.025740,-235.607531,125.218153,4.697303,24.519305,9.858170,15.764907,813.600181,15.068033,199765.353440,0.922384,20.334576,13.768089,6.592756,0.075044,0.052770,113.185823,87.057552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452829,69.577383,75.993399,100.000000,22.201079,16.443038,27.741120,35.404359,18.506329,23.810841,25.380455,1680.908203,25.175414,0.009043,75.386008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.248317,19.705827,139.294447,163.526632,65.394959,47.974874,54.608451,14.444856,138.236809,5.645435,16.506007,20.978530,158.552639,139.670310,155.353064,138.968244,85.971476,138.242297,-0.063912,0.038253,32.025740,-235.608188,125.294347,4.695824,24.527040,9.879842,0.645192,33.285787,15.020643,199658.707441,0.918112,19.994279,13.758801,6.562545,0.075839,0.052374,113.138445,87.077103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.438342,69.574522,75.996310,100.000000,22.208980,16.443038,27.741120,35.403107,18.506329,23.810841,25.370990,1677.246094,25.175432,0.008975,75.391898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.316021,19.567302,139.313471,163.444837,65.366024,47.984044,54.626342,14.444571,138.256463,5.631533,16.401781,21.041433,158.542008,139.665935,155.319331,138.952638,85.969440,138.284944,-0.064138,0.038264,32.025740,-235.607004,125.251640,4.697501,24.538904,9.872811,7.452538,384.354609,15.019645,199573.230304,0.918326,19.793619,13.777399,6.565798,0.075830,0.052340,113.138840,87.039274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441988,69.521290,76.010731,100.000000,22.219911,16.443038,27.741120,35.393493,18.506329,23.810841,25.361335,1680.908203,25.172006,0.008935,75.388036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.121720,19.567302,139.379705,163.444837,65.354086,47.989353,54.591876,14.445142,138.150963,5.650127,16.396477,20.958024,158.531089,139.715254,155.340510,138.963966,85.945778,138.387377,-0.064190,0.038185,32.025740,-235.607740,125.281580,4.692235,24.524606,9.873748,27.028528,1394.839953,15.000608,199466.928132,0.916176,19.550614,13.737933,6.555552,0.076068,0.053006,113.184621,87.050619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445731,69.471059,76.009450,100.000000,22.230973,16.443038,27.741120,35.342523,18.506329,23.810841,25.352593,1669.921875,25.167318,0.008944,75.384695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.305118,19.490923,139.379780,163.392455,65.350315,47.996194,54.743394,14.444856,138.241222,5.661542,16.422335,20.937434,158.515178,139.639883,155.371803,138.926195,85.966155,138.312654,-0.064416,0.038049,32.025740,-235.606392,125.229083,4.699788,24.525742,9.836407,17.353792,893.084720,14.968461,199390.385951,0.912675,19.276660,13.760341,6.535623,0.079036,0.051717,113.232435,87.096600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.446464,69.424458,76.043664,100.000000,22.243210,16.443038,27.741120,35.440293,18.506329,23.810841,25.345772,1669.921875,25.173737,0.008905,75.382275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
