OSU 80 Ton Compressor Load Stand
21.212763,19.456430,139.373578,163.363043,65.357653,48.003162,54.679539,14.441146,138.209891,5.643046,16.404822,20.949155,158.528199,139.663492,155.379956,138.952636,85.980004,138.401664,-0.064382,0.038040,32.025740,-235.611082,125.413169,4.704444,24.530430,9.849083,51.134446,2634.624386,15.062301,199541.953165,0.922188,19.666227,13.832916,6.598880,0.076578,0.052942,113.322892,87.091724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.447113,69.449604,76.074568,100.000000,22.251135,16.443038,27.741120,35.342547,18.506329,23.810841,25.341613,1669.921875,25.160142,0.009020,75.387730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.161990,19.442742,139.372124,163.350437,65.357691,48.011667,54.603822,14.448281,138.311820,5.649160,16.493794,20.882381,158.489792,139.793152,155.339143,139.008502,85.944645,138.360970,-0.064164,0.038041,32.025740,-235.606724,125.383104,4.707475,24.526229,9.869529,21.398904,1104.074757,14.978098,199406.500762,0.911271,19.222069,13.776859,6.542080,0.076149,0.052761,113.467899,87.065759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425129,69.416409,76.061453,100.000000,22.259485,16.443038,27.741120,35.388068,18.506329,23.810841,25.335782,1680.908203,25.170708,0.008969,75.391540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.235607,19.442742,139.402026,163.350437,65.345157,48.017762,54.617649,14.441860,138.269278,5.657101,16.538873,20.880995,158.492408,139.697740,155.345172,138.960358,85.966205,138.372342,-0.064140,0.038016,32.025740,-235.611512,125.286945,4.704845,24.529294,9.869709,2.036935,105.068899,15.020417,199456.738650,0.916566,19.372469,13.805510,6.570270,0.075977,0.052264,113.582787,87.045805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406006,69.406421,76.086561,100.000000,22.270432,16.443038,27.741120,35.414629,18.506329,23.810841,25.330714,1680.908203,25.169644,0.008995,75.390184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.142827,19.447396,139.414300,163.340073,65.359464,48.022305,54.598725,14.444856,138.357262,5.653057,16.533180,20.947830,158.487799,139.769770,155.340546,138.985682,85.974348,138.408150,-0.064106,0.038005,32.025740,-235.609822,125.167736,4.710214,24.515158,9.858657,25.713986,1326.834900,15.045632,199542.314545,0.920284,19.460697,13.821441,6.585965,0.075527,0.052824,113.542116,87.027093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397604,69.471928,76.074201,100.000000,22.280668,16.443038,27.741120,35.376551,18.506329,23.810841,25.326362,1669.921875,25.182319,0.008951,75.391829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.184259,19.450134,139.404504,163.334751,65.345559,48.028416,54.726551,14.441289,138.433289,5.659777,16.672247,20.878475,158.490669,139.725797,155.300700,139.055944,85.974599,138.305822,-0.064017,0.038059,32.025740,-235.606529,125.599312,4.708591,24.533712,9.876363,21.006661,1081.406406,15.015844,199508.154998,0.916814,19.312989,13.805311,6.564542,0.074845,0.052129,113.502081,87.014327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.414054,69.475506,76.077751,100.000000,22.293816,16.443038,27.741120,35.390451,18.506329,23.810841,25.320460,1669.921875,25.158754,0.008933,75.391557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.101348,19.460536,139.396059,163.325507,65.340046,48.033755,54.610585,14.441860,138.183310,5.672551,16.792149,20.879370,158.492135,139.771026,155.320320,139.028320,86.003465,138.533950,-0.063852,0.038012,32.025740,-235.606938,125.353840,4.710520,24.538994,9.888407,10.768473,555.529722,15.060358,199575.330240,0.921461,19.503866,13.814260,6.593929,0.076004,0.052540,113.490191,87.022824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.428542,69.502448,76.084297,100.000000,22.301030,16.443038,27.741120,35.402418,18.506329,23.810841,25.315968,1669.921875,25.179002,0.009019,75.394949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.116284,19.499136,139.406289,163.330549,65.330588,48.040580,54.612735,14.442288,138.256468,5.670791,16.694748,20.938438,158.439286,139.812678,155.255181,139.091983,85.943406,138.390073,-0.063624,0.038030,32.025740,-235.608634,125.252131,4.716011,24.529294,9.877192,52.962060,2732.127358,15.042963,199578.268937,0.917542,19.423366,13.765152,6.580570,0.075709,0.051919,113.357696,87.045810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382753,69.458739,76.048663,100.000000,22.310275,16.443038,27.741120,35.447030,18.506329,23.810841,25.311980,1673.583984,25.161566,0.009008,75.386238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.127492,19.499136,139.438985,163.330549,65.336876,48.042896,54.615967,14.442430,138.256611,5.666695,16.697880,20.958236,158.470769,139.729065,155.270141,139.071591,85.971972,138.333571,-0.063516,0.038067,32.025740,-235.607347,125.242647,4.717951,24.532864,9.906563,15.459819,797.470777,15.082307,199630.414136,0.923415,19.600469,13.845172,6.606026,0.076792,0.052649,113.377899,87.075972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407901,69.502153,76.073033,100.000000,22.322672,16.443038,27.741120,35.442021,18.506329,23.810841,25.309338,1680.908203,25.183022,0.009032,75.387141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.231859,19.481342,139.460442,163.343995,65.336139,48.045158,54.632597,14.441431,138.384073,5.670064,16.719894,20.944242,158.440546,139.851409,155.253798,139.050383,85.975346,138.528135,-0.063430,0.038069,32.025740,-235.608020,125.021057,4.719724,24.536795,9.903372,13.601931,701.420905,15.079796,199721.558309,0.922912,19.609001,13.836575,6.601838,0.075672,0.052873,113.419086,87.049649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373760,69.493759,76.036484,100.000000,22.333034,16.443038,27.741120,35.434337,18.506329,23.810841,25.304481,1677.246094,25.163802,0.009010,75.393048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.263009,19.481068,139.449807,163.340353,65.324784,48.051228,54.604865,14.440861,138.122493,5.671135,16.805113,20.912158,158.478551,139.750234,155.277195,139.051767,85.996793,138.413622,-0.063469,0.038032,32.025740,-235.610224,125.271588,4.722201,24.542438,9.903823,24.058009,1241.247343,15.077264,199700.509216,0.922388,19.586449,13.781032,6.599884,0.075009,0.052650,113.455683,87.114596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379106,69.538961,76.066836,100.000000,22.342901,16.443038,27.741120,35.379430,18.506329,23.810841,25.300243,1673.583984,25.173412,0.008970,75.383263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.211948,19.508170,139.424011,163.357440,65.327302,48.058100,54.597831,14.444143,138.195400,5.656590,16.930926,20.876293,158.478831,139.742228,155.264998,139.053909,85.978242,138.498361,-0.063278,0.037987,32.025740,-235.605471,125.173875,4.729990,24.523056,9.902453,9.769076,504.090002,15.030996,199639.365358,0.917345,19.359099,13.870516,6.568452,0.075142,0.051893,113.443614,87.148533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.385228,69.545082,76.070313,100.000000,22.354858,16.443038,27.741120,35.360651,18.506329,23.810841,25.294579,1673.583984,25.121557,0.008962,75.390355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.237370,19.550877,139.429384,163.368925,65.348258,48.063437,54.614033,14.445713,138.203834,5.635706,17.031440,20.779263,158.456720,139.766864,155.276459,139.045048,85.997652,138.367380,-0.063230,0.037974,32.025740,-235.609783,125.198776,4.734734,24.505151,9.884116,10.118452,521.963125,15.018218,199628.229169,0.916512,19.296437,13.794429,6.558329,0.075436,0.052684,113.372791,87.160194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363765,69.547287,76.070177,100.000000,22.363162,16.443038,27.741120,35.388812,18.506329,23.810841,25.291653,1666.259766,25.141498,0.008974,75.378763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.192610,19.550877,139.464136,163.368925,65.353233,48.067984,54.652653,14.450993,138.413411,5.645078,17.226815,20.880219,158.468446,139.728303,155.271591,139.099711,85.984014,138.445139,-0.063183,0.037959,32.025740,-235.599928,125.071082,4.741542,24.532900,9.861866,50.305922,2593.211053,15.043055,199717.066326,0.919144,19.425844,13.853417,6.572900,0.076866,0.053754,113.409720,87.189683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390392,69.586364,76.061734,100.000000,22.373815,16.443038,27.741120,35.373709,18.506329,23.810841,25.289589,1673.583984,25.184988,0.008989,75.378405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.256747,19.631363,139.446612,163.392735,65.367587,48.072549,54.772332,14.447140,138.253148,5.658385,17.251825,20.828447,158.450383,139.790702,155.254596,139.073855,85.973901,138.460711,-0.063325,0.037986,32.025740,-235.603291,125.373315,4.739898,24.518458,9.868682,16.899657,869.253889,15.035160,199732.090498,0.917915,19.417593,13.771495,6.565285,0.075731,0.051855,113.319737,87.162094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368407,69.558986,76.051914,100.000000,22.386316,16.443038,27.741120,35.397453,18.506329,23.810841,25.289383,1680.908203,25.134070,0.009023,75.389971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.233938,19.698162,139.423502,163.447918,65.384886,48.078248,54.654302,14.447568,138.391354,5.659681,17.326879,20.860875,158.429140,139.787695,155.244242,139.112746,85.989603,138.417228,-0.063327,0.037982,32.025740,-235.606457,125.213195,4.756155,24.545990,9.887686,25.015686,1289.490244,15.058979,199787.922779,0.919390,19.507346,13.822249,6.580791,0.075275,0.052131,113.295865,87.181844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348731,69.564225,76.040197,100.000000,22.392660,16.443038,27.741120,35.362075,18.506329,23.810841,25.286371,1680.908203,25.159024,0.008998,75.390159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.181822,19.741144,139.422245,163.487695,65.396352,48.084364,54.625718,14.444999,138.265390,5.655373,17.348824,20.838814,158.441594,139.732779,155.246153,139.066337,85.993742,138.478976,-0.063105,0.037971,32.025740,-235.605759,125.233794,4.757569,24.534433,9.858927,6.956575,358.780059,15.033439,199825.033653,0.914742,19.459267,13.839794,6.560111,0.075221,0.052040,113.292770,87.142866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382389,69.572966,76.039029,100.000000,22.401887,16.443038,27.741120,35.374862,18.506329,23.810841,25.286598,1673.583984,25.217443,0.008944,75.383749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.097286,19.787411,139.425863,163.501981,65.394484,48.093489,54.686882,14.442716,138.267846,5.652911,17.446830,20.745891,158.440257,139.814087,155.231955,139.066987,86.019823,138.472611,-0.063320,0.037985,32.025740,-235.609512,125.142753,4.756753,24.521361,9.843583,-1.805023,-92.988553,15.046863,199886.222575,0.918015,19.571754,13.803340,6.566069,0.075646,0.052596,113.329919,87.172986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.393789,69.591005,76.045643,100.000000,22.416349,16.443038,27.741120,35.390989,18.506329,23.810841,25.285393,1673.583984,25.123919,0.008952,75.387985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.132190,19.787411,139.410794,163.501981,65.398596,48.098019,54.703805,14.445285,138.309313,5.653164,17.671963,20.824318,158.423844,139.663868,155.227205,138.968020,85.981459,138.385724,-0.063280,0.038042,32.025740,-235.604820,125.241585,4.759523,24.499472,9.842519,21.288546,1096.373330,15.074073,199962.278352,0.921087,19.719269,13.828669,6.582165,0.076007,0.052420,113.364194,87.147680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413902,69.593262,76.036077,100.000000,22.426104,16.443038,27.741120,35.446561,18.506329,23.810841,25.285395,1669.921875,25.123450,0.009007,75.387065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.091828,19.890897,139.396893,163.527472,65.411922,48.102613,54.622539,14.452134,138.186884,5.659066,17.853054,20.670679,158.438244,139.738442,155.220103,139.048047,85.999040,138.394207,-0.063466,0.038051,32.025740,-235.597970,124.945123,4.765285,24.523128,9.864931,35.625288,1837.454039,15.117708,200052.429159,0.924214,19.935522,13.799551,6.608711,0.075642,0.053462,113.382431,87.140837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.427280,69.614525,76.057573,100.000000,22.433017,16.443038,27.741120,35.431093,18.506329,23.810841,25.288111,1666.259766,25.167318,0.009033,75.385582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.050393,19.983161,139.396800,163.579295,65.453086,48.107200,54.745505,14.448567,138.179884,5.674409,17.671261,20.767336,158.430606,139.692342,155.235125,139.060125,85.982842,138.424103,-0.063608,0.038036,32.025740,-235.602354,125.056582,4.773031,24.535406,9.871765,15.233885,783.956953,15.102210,200083.190154,0.922411,19.865272,13.796445,6.597082,0.075534,0.052092,113.410953,87.104727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410142,69.619808,76.058488,100.000000,22.442296,16.443038,27.741120,35.382010,18.506329,23.810841,25.290892,1669.921875,25.211583,0.009044,75.379036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.092511,19.971114,139.415843,163.613751,65.479212,48.109490,54.605964,14.442859,138.206046,5.668369,17.412448,20.805161,158.434503,139.667494,155.242440,138.989226,85.973566,138.369096,-0.063556,0.038056,32.025740,-235.605449,125.235733,4.777239,24.530033,9.880419,52.918880,2730.238329,15.125442,200169.366526,0.925968,20.050003,13.782914,6.609047,0.076038,0.052461,113.402746,87.103596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412361,69.622027,76.039626,100.000000,22.452251,16.443038,27.741120,35.478770,18.506329,23.810841,25.290755,1680.908203,25.175540,0.009077,75.388718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.107166,19.885696,139.423128,163.591621,65.492630,48.111775,54.616648,14.442145,138.223474,5.675808,17.136442,20.820041,158.446353,139.616887,155.230511,138.948094,86.002114,138.283171,-0.063613,0.038033,32.025740,-235.607306,125.284783,4.773236,24.577652,9.884963,14.321935,738.765560,15.149514,200277.941464,0.926101,20.225799,13.813382,6.622052,0.075109,0.052469,113.441097,87.096726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426252,69.616403,76.053268,100.000000,22.463521,16.443038,27.741120,35.458909,18.506329,23.810841,25.290033,1680.908203,25.222942,0.009072,75.391292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.076144,19.885696,139.427818,163.591621,65.492819,48.117915,54.662536,14.449851,138.373861,5.681055,16.916763,20.858773,158.444464,139.715220,155.252815,139.042993,85.995604,138.312588,-0.063831,0.038085,32.025740,-235.601397,124.982977,4.775076,24.552066,9.883557,14.052029,724.234566,15.131600,200264.398001,0.926536,20.128845,13.796400,6.609732,0.076785,0.052794,113.450185,87.126830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423339,69.633417,76.053684,100.000000,22.473742,16.443038,27.741120,35.454316,18.506329,23.810841,25.285889,1673.583984,25.219967,0.009002,75.386247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.135262,19.720885,139.402965,163.543159,65.471949,48.124059,54.617307,14.441717,138.178264,5.672614,16.734178,21.010152,158.446230,139.779390,155.261016,139.001122,85.998811,138.435700,-0.063949,0.038096,32.025740,-235.610184,125.216807,4.764774,24.541987,9.898702,17.336358,894.247199,15.122587,200192.379596,0.925525,20.013914,13.726819,6.605488,0.076593,0.053781,113.416174,87.112545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415735,69.645741,76.062286,100.000000,22.483041,16.443038,27.741120,35.472938,18.506329,23.810841,25.277864,1673.583984,25.224420,0.008997,75.381397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.149124,19.577432,139.412007,163.466126,65.456707,48.125547,54.646372,14.447711,138.267284,5.671714,16.755316,20.819921,158.449491,139.771806,155.285464,139.038734,86.017658,138.358930,-0.063839,0.038139,32.025740,-235.602231,125.530029,4.767584,24.547523,9.901858,9.369071,483.020061,15.139067,200241.176174,0.926297,20.076406,13.747380,6.615433,0.075677,0.052567,113.353491,87.086223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430540,69.643938,76.053752,100.000000,22.491126,16.443038,27.741120,35.444864,18.506329,23.810841,25.275584,1669.921875,25.224889,0.009046,75.387994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.129457,19.514193,139.420101,163.432231,65.459125,48.125963,54.725568,14.446854,138.301730,5.665304,16.706699,20.865035,158.460526,139.764897,155.263264,139.040648,86.042066,138.346321,-0.063792,0.038155,32.025740,-235.605210,125.403540,4.770115,24.557295,9.899171,50.203680,2584.492456,15.105879,200137.702481,0.924077,19.792568,13.802948,6.595753,0.076007,0.053402,113.355444,87.108978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.447269,69.642812,76.087924,100.000000,22.499942,16.443038,27.741120,35.439233,18.506329,23.810841,25.266349,1673.583984,25.224961,0.009026,75.378448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.189488,19.514193,139.437607,163.432231,65.451858,48.127491,54.616530,14.444428,138.284922,5.672497,16.676737,20.780091,158.427639,139.867656,155.261642,139.039200,85.997505,138.465835,-0.063839,0.038170,32.025740,-235.611394,125.351187,4.775410,24.545936,9.906906,19.722125,1017.324721,15.094849,200038.335203,0.922648,19.621242,13.747455,6.591857,0.074725,0.052290,113.303136,87.080734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394831,69.621106,76.083212,100.000000,22.511999,16.443038,27.741120,35.451299,18.506329,23.810841,25.260004,1680.908203,25.222527,0.009039,75.391838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.135332,19.465190,139.409149,163.429990,65.449867,48.127467,54.612602,14.444000,138.214706,5.659295,16.716840,20.836353,158.455066,139.730308,155.282740,139.035024,86.020146,138.447288,-0.063823,0.038194,32.025740,-235.606594,125.052831,4.773087,24.538706,9.895763,39.548262,2040.161410,15.101994,199994.649578,0.922076,19.597553,13.717026,6.598376,0.075042,0.052005,113.335367,87.095216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403466,69.640532,76.126305,100.000000,22.525469,16.443038,27.741120,35.426040,18.506329,23.810841,25.252470,1677.246094,25.197591,0.009024,75.389230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.082374,19.452324,139.410978,163.431111,65.451870,48.128959,54.635145,14.449566,138.173365,5.652931,16.721170,20.855076,158.447169,139.763355,155.264227,139.001148,85.998928,138.408778,-0.063645,0.038168,32.025740,-235.600865,125.247661,4.772444,24.539571,9.884657,27.049951,1394.839953,15.076071,200005.065113,0.921195,19.476928,13.818634,6.580508,0.076609,0.052119,113.377188,87.056122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412618,69.639303,76.148094,100.000000,22.531859,16.443038,27.741120,35.452832,18.506329,23.810841,25.247547,1684.570312,25.225105,0.008969,75.379377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.177723,19.449312,139.424752,163.451840,65.478539,48.131246,54.651593,14.441146,138.079794,5.641750,16.747460,20.827002,158.425678,139.778656,155.255137,139.014079,85.996914,138.414397,-0.063611,0.038178,32.025740,-235.614022,125.082935,4.779182,24.535569,9.894555,-3.624819,-186.858776,15.097091,199988.720090,0.923630,19.536732,13.787143,6.596024,0.075357,0.051837,113.432106,87.070381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401390,69.606492,76.138229,100.000000,22.540046,16.443038,27.741120,35.483604,18.506329,23.810841,25.243072,1677.246094,25.173286,0.009001,75.383391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.123077,19.458072,139.451232,163.468087,65.476984,48.133560,54.619301,14.444286,138.390196,5.641238,16.815851,20.846872,158.428981,139.770998,155.258830,139.117939,86.008817,138.427984,-0.063529,0.038391,32.025740,-235.604185,125.008248,4.780829,24.561280,9.891688,23.585452,1216.544653,15.121523,200035.020784,0.925685,19.630477,13.789981,6.612679,0.076137,0.052618,113.488274,87.027358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392988,69.593110,76.146976,100.000000,22.551365,16.443038,27.741120,35.436810,18.506329,23.810841,25.238452,1669.921875,25.217479,0.008976,75.391591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.135387,19.458072,139.414892,163.468087,65.491577,48.131292,54.617071,14.445285,138.347721,5.655961,16.822296,20.855668,158.441311,139.780340,155.265911,138.948951,86.001783,138.351280,-0.063453,0.038446,32.025740,-235.604493,125.270791,4.768809,24.562109,9.883647,32.582129,1680.664611,15.079290,199990.738735,0.921065,19.435667,13.794677,6.583557,0.075877,0.052037,113.561613,87.054500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407823,69.619150,76.174463,100.000000,22.562201,16.443038,27.741120,35.466755,18.506329,23.810841,25.234354,1669.921875,25.177163,0.008991,75.387900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.074508,19.465190,139.394792,163.489096,65.488730,48.129001,54.602900,14.437150,138.209164,5.666221,16.788831,20.842336,158.448046,139.696139,155.260569,138.991667,86.031323,138.320782,-0.063435,0.038481,32.025740,-235.612627,125.393999,4.754921,24.554465,9.858945,35.542071,1833.821291,15.106871,200026.116162,0.924180,19.554268,13.789260,6.601843,0.074901,0.052636,113.640800,87.054723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407771,69.619928,76.182927,100.000000,22.570048,16.443038,27.741120,35.460793,18.506329,23.810841,25.230232,1673.583984,25.180805,0.009046,75.391284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.102252,19.452871,139.408470,163.505903,65.497881,48.128983,54.710022,14.441289,138.295511,5.660815,16.792357,20.797418,158.440057,139.662980,155.242721,139.050077,86.031345,138.241668,-0.063519,0.038474,32.025740,-235.610776,125.171184,4.755734,24.528735,9.849119,45.666011,2351.560617,15.098385,200015.105257,0.923609,19.529504,13.759676,6.596278,0.074808,0.052167,113.634504,87.066135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412670,69.611542,76.190777,100.000000,22.580042,16.443038,27.741120,35.442226,18.506329,23.810841,25.223876,1677.246094,25.138199,0.009041,75.390602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.037145,19.452050,139.420770,163.493858,65.491597,48.130524,54.624708,14.442573,138.204780,5.666008,16.931451,20.818358,158.461636,139.584926,155.276856,138.960093,86.056093,138.346120,-0.063658,0.038449,32.025740,-235.609002,125.157784,4.752703,24.525814,9.848722,23.618779,1218.143062,15.124591,200019.419267,0.926626,19.659196,13.715574,6.614379,0.075494,0.053257,113.671136,87.110788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421088,69.638223,76.220344,100.000000,22.593863,16.443038,27.741120,35.483440,18.506329,23.810841,25.219406,1684.570312,25.160214,0.009037,75.384900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.176427,19.510360,139.405680,163.505062,65.501181,48.130551,54.628265,14.438007,138.245649,5.676389,17.043540,20.779192,158.448667,139.680637,155.244934,138.937273,86.045149,138.388894,-0.063655,0.038423,32.025740,-235.612425,125.238876,4.756682,24.531836,9.843042,-4.065638,-209.672437,15.112250,199995.981234,0.923505,19.590982,13.677762,6.606331,0.074875,0.052600,113.649074,87.128734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419252,69.623934,76.232752,100.000000,22.601524,16.443038,27.741120,35.517565,18.506329,23.810841,25.214897,1669.921875,25.185781,0.009010,75.384013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.097576,19.510360,139.353334,163.505062,65.495134,48.129766,54.607732,14.442145,138.239164,5.696616,17.269244,20.727127,158.440852,139.619995,155.266584,138.937174,86.021466,138.348141,-0.063726,0.038422,32.025740,-235.607796,125.167798,4.755448,24.515663,9.842339,24.090254,1242.845753,15.143341,200018.904850,0.927984,19.721422,13.702904,6.627362,0.076226,0.052200,113.655326,87.128667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.424757,69.625702,76.259457,100.000000,22.606601,16.443038,27.741120,35.447163,18.506329,23.810841,25.213088,1673.583984,25.174981,0.008989,75.384235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.113228,19.608367,139.355585,163.539798,65.488198,48.126459,54.631202,14.446854,137.927295,5.713087,17.417929,20.818903,158.430686,139.566632,155.242012,138.922489,86.031194,138.279882,-0.063666,0.038446,32.025740,-235.601943,125.083423,4.753149,24.504052,9.848271,34.041713,1755.499231,15.080968,199982.430279,0.921644,19.499316,13.734269,6.583059,0.075605,0.051935,113.673445,87.114794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397358,69.610348,76.235934,100.000000,22.612615,16.443038,27.741120,35.490617,18.506329,23.810841,25.213304,1666.259766,25.169788,0.009031,75.385931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.163836,19.716231,139.320231,163.590500,65.498658,48.122644,54.623330,14.443857,138.098196,5.708614,17.533907,20.832962,158.433070,139.549240,155.236842,138.870110,86.017010,138.208650,-0.063781,0.038408,32.025740,-235.602000,125.070636,4.749800,24.529546,9.853608,41.102766,2119.936568,15.113568,200043.433228,0.925598,19.657889,13.738495,6.605182,0.075965,0.052608,113.621787,87.085982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387944,69.600106,76.248359,100.000000,22.617605,16.443038,27.741120,35.485448,18.506329,23.810841,25.210105,1677.246094,25.157906,0.009031,75.386792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.108505,19.797540,139.350166,163.658011,65.496926,48.120390,54.618456,14.444714,138.057212,5.711739,17.565252,20.853473,158.441591,139.571035,155.234050,138.945447,86.022169,138.241665,-0.063687,0.038391,32.025740,-235.607678,125.156824,4.743853,24.533892,9.855285,22.269494,1148.684909,15.109405,200067.987516,0.924642,19.724383,13.696168,6.600392,0.075702,0.052749,113.575855,87.076899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404394,69.621534,76.286941,100.000000,22.625130,16.443038,27.741120,35.461597,18.506329,23.810841,25.212134,1680.908203,25.179741,0.009068,75.379257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.104255,19.797540,139.324017,163.658011,65.507706,48.118120,54.625841,14.442430,138.124717,5.723707,17.508300,20.754377,158.464600,139.522621,155.234833,138.839835,86.041216,138.277417,-0.063692,0.038382,32.025740,-235.611104,125.139367,4.742988,24.519738,9.863669,2.628915,135.583987,15.087214,200096.237255,0.922627,19.730476,13.676321,6.582939,0.076681,0.055127,113.580506,87.062573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412313,69.611185,76.309092,100.000000,22.634683,16.443038,27.741120,35.492435,18.506329,23.810841,25.213536,1673.583984,25.136955,0.008995,75.378217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.122651,19.796171,139.275026,163.679581,65.523630,48.117370,54.664993,14.439434,137.913500,5.738509,17.503537,20.798812,158.469492,139.464986,155.206467,138.855581,86.030675,138.268380,-0.063705,0.038409,32.025740,-235.611651,124.916759,4.743942,24.515212,9.887595,27.648369,1424.919111,15.116911,200160.252472,0.925395,19.923062,13.686937,6.601612,0.074941,0.052515,113.581339,86.969871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395697,69.600800,76.333437,100.000000,22.639826,16.443038,27.741120,35.498984,18.506329,23.810841,25.211267,1680.908203,25.139966,0.008993,75.384891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.068156,19.796719,139.252428,163.680421,65.528051,48.115836,54.647666,14.448995,138.018182,5.759710,17.474766,20.789368,158.467779,139.530657,155.168823,138.856342,85.990454,138.186037,-0.063750,0.038420,32.025740,-235.604867,124.852736,4.738970,24.535190,9.870845,5.440132,280.458000,15.116502,200137.700725,0.925422,19.931619,13.684968,6.601703,0.077438,0.053092,113.556155,86.960604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408758,69.567777,76.320348,100.000000,22.646991,16.443038,27.741120,35.492363,18.506329,23.810841,25.209626,1677.246094,25.172078,0.009032,75.387823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.134840,19.792339,139.258186,163.677620,65.527136,48.113574,54.605673,14.444000,138.065651,5.780400,17.430157,20.803541,158.445091,139.547747,155.170631,138.815166,86.001045,138.191326,-0.063755,0.038435,32.025740,-235.603981,125.107979,4.751069,24.521054,9.883034,13.234721,682.821232,15.104905,200131.945322,0.923896,19.893224,13.691193,6.593634,0.075106,0.051733,113.522990,86.956540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384998,69.579310,76.313351,100.000000,22.650115,16.443038,27.741120,35.524333,18.506329,23.810841,25.207965,1666.259766,25.115336,0.008986,75.387005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.028493,19.782209,139.256180,163.671737,65.529832,48.111336,54.618840,14.447568,138.124460,5.779987,17.485970,20.814581,158.488165,139.488334,155.190041,138.805369,86.050151,138.188691,-0.063613,0.038443,32.025740,-235.605640,125.096210,4.744055,24.497164,9.883052,50.319873,2595.536012,15.128082,200189.957745,0.926673,20.003530,13.692072,6.609616,0.075762,0.051820,113.519280,86.995839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420014,69.578616,76.358080,100.000000,22.656694,16.443038,27.741120,35.493230,18.506329,23.810841,25.206092,1673.583984,25.131960,0.009020,75.382027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
20.999148,19.782209,139.240894,163.671737,65.517241,48.109264,54.619676,14.447853,137.983209,5.763232,17.582745,20.795861,158.470669,139.452958,155.203489,138.817389,86.082428,138.110947,-0.063556,0.038441,32.025740,-235.602251,125.046569,4.750079,24.462527,9.863994,15.060830,776.836765,15.097006,200131.470045,0.924257,19.864870,13.684007,6.589034,0.075992,0.052434,113.456205,87.020765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.398656,69.577189,76.363547,100.000000,22.663494,16.443038,27.741120,35.553158,18.506329,23.810841,25.203932,1677.246094,25.148711,0.009060,75.388590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.109427,19.792339,139.220933,163.646245,65.512715,48.108707,54.614464,14.448709,137.945984,5.753200,17.642925,20.860718,158.473169,139.378238,155.206375,138.837640,86.076571,138.132045,-0.063592,0.038443,32.025740,-235.604335,124.876761,4.738403,24.487193,9.884440,23.118573,1192.568512,15.144532,200135.458031,0.928879,20.069050,13.633641,6.622262,0.075171,0.052534,113.361665,87.040134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405147,69.569149,76.381098,100.000000,22.667793,16.443038,27.741120,35.571777,18.506329,23.810841,25.202588,1680.908203,25.146258,0.009049,75.382633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.069562,19.838059,139.160746,163.647366,65.508334,48.106167,54.618824,14.446712,137.989912,5.752900,17.800509,20.839877,158.496645,139.445109,155.215947,138.673315,86.078768,138.096746,-0.063605,0.038463,32.025740,-235.604373,124.879495,4.740193,24.497254,9.866788,12.356145,637.339220,15.156513,200115.961234,0.930188,20.128335,13.564204,6.630788,0.075316,0.052299,113.373274,87.059820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430191,69.576336,76.412148,100.000000,22.668964,16.443038,27.741120,35.518984,18.506329,23.810841,25.200892,1673.583984,25.119123,0.009037,75.390619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.069098,19.922655,139.163045,163.657731,65.520681,48.102115,54.612657,14.445142,137.939638,5.760004,18.016848,20.726713,158.499102,139.401334,155.194969,138.726343,86.110475,138.029227,-0.063440,0.038452,32.025740,-235.603656,125.076326,4.743100,24.456577,9.850128,10.861837,560.324950,15.104911,200061.957046,0.925184,19.916004,13.580147,6.595202,0.075532,0.052838,113.361378,87.072380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422519,69.591499,76.421982,100.000000,22.671031,16.443038,27.741120,35.545838,18.506329,23.810841,25.201411,1669.921875,25.127831,0.008986,75.376538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.073250,20.037643,139.132619,163.697789,65.527222,48.095978,54.613169,14.446712,137.904925,5.766493,18.104677,20.718698,158.466990,139.301481,155.169922,138.765561,86.081139,138.034715,-0.063571,0.038419,32.025740,-235.605190,124.864647,4.741059,24.489032,9.854257,11.453476,590.840038,15.120574,200098.044775,0.927006,20.042037,13.561074,6.604824,0.075187,0.051818,113.401640,87.047545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411626,69.578117,76.415370,100.000000,22.675076,16.443038,27.741120,35.603267,18.506329,23.810841,25.203748,1666.259766,25.143482,0.009035,75.383374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.023957,20.037643,139.096091,163.697789,65.523718,48.088948,54.594041,14.444999,137.778837,5.792873,18.135006,20.703504,158.479697,139.274740,155.180407,138.667691,86.104914,137.954973,-0.063485,0.038416,32.025740,-235.606576,124.885614,4.734768,24.450916,9.844359,54.135039,2793.593464,15.122931,200102.617074,0.927250,20.127568,13.497078,6.605078,0.076017,0.052455,113.483544,87.062350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.427291,69.566794,76.450949,100.000000,22.677808,16.443038,27.741120,35.556897,18.506329,23.810841,25.208377,1666.259766,25.105636,0.009056,75.380067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.099273,20.115946,139.072085,163.759978,65.513788,48.083582,54.601481,14.442859,137.861030,5.796528,18.164772,20.740673,158.472430,139.300900,155.150801,138.682174,86.105366,137.980094,-0.063529,0.038444,32.025740,-235.608879,124.641672,4.727333,24.462473,9.834388,15.343069,791.658380,15.121893,200164.435563,0.927196,20.234186,13.529039,6.602333,0.075715,0.052375,113.589020,87.069309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.428001,69.578714,76.480231,100.000000,22.678937,16.443038,27.741120,35.590415,18.506329,23.810841,25.212054,1680.908203,25.080574,0.009075,75.378967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.145231,20.152907,139.072831,163.791914,65.493430,48.078256,54.615377,14.443572,137.863705,5.810681,18.276499,20.684858,158.466675,139.327951,155.169228,138.618185,86.128031,137.864906,-0.063306,0.038384,32.025740,-235.608166,125.199573,4.722407,24.460508,9.829285,13.704688,706.942683,15.140092,200142.841371,0.929670,20.333643,13.467114,6.616076,0.074963,0.052878,113.672989,87.068769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.440759,69.544557,76.497802,100.000000,22.680630,16.443038,27.741120,35.555624,18.506329,23.810841,25.213001,1680.908203,25.106754,0.009086,75.380459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.085510,20.223544,139.082303,163.801999,65.494206,48.072918,54.610654,14.445570,137.871750,5.801331,18.333351,20.834674,158.442878,139.231143,155.150257,138.599811,86.116676,137.973827,-0.063094,0.038401,32.025740,-235.605351,125.177912,4.725024,24.485949,9.831323,21.990275,1134.444535,15.105542,200122.048329,0.926135,20.260056,13.478683,6.591321,0.075623,0.052358,113.703433,87.072474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411626,69.537431,76.493730,100.000000,22.683302,16.443038,27.741120,35.540075,18.506329,23.810841,25.215740,1669.921875,25.135116,0.008987,75.393705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.112655,20.223544,139.080793,163.801999,65.505377,48.065277,54.629645,14.442716,137.726705,5.779387,18.354180,20.740205,158.478169,139.345089,155.184168,138.591579,86.111657,137.956118,-0.063044,0.038115,32.025740,-235.606572,124.805014,4.722740,24.460021,9.811958,11.507650,593.455617,15.084291,200075.311184,0.923767,20.204544,13.400891,6.577030,0.075740,0.052394,113.717516,87.078848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420209,69.543938,76.517065,100.000000,22.689768,16.443038,27.741120,35.574107,18.506329,23.810841,25.220221,1669.921875,25.181742,0.008974,75.387176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.009093,20.262423,139.064313,163.817406,65.513967,48.057655,54.631048,14.442430,137.850959,5.752220,18.399643,20.706458,158.493910,139.317485,155.193161,138.576951,86.140178,138.005621,-0.062889,0.038053,32.025740,-235.605877,124.728534,4.724666,24.484308,9.832368,54.969162,2834.716178,15.113406,200137.065789,0.926657,20.395380,13.464374,6.596108,0.076833,0.053436,113.712010,87.101242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420534,69.582457,76.533147,100.000000,22.691035,16.443038,27.741120,35.561818,18.506329,23.810841,25.223720,1669.921875,25.173106,0.009050,75.391591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
20.964217,20.290350,139.006878,163.833094,65.512413,48.049373,54.679780,14.442430,137.630809,5.742076,18.416658,20.655452,158.507659,139.210664,155.208473,138.564728,86.127127,137.910288,-0.063008,0.038097,32.025740,-235.608164,125.021893,4.718888,24.453404,9.828798,12.967834,668.144928,15.098417,200094.037965,0.924936,20.340714,13.460921,6.587556,0.075461,0.052550,113.673692,87.086983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419492,69.567300,76.534771,100.000000,22.690841,16.443038,27.741120,35.620921,18.506329,23.810841,25.225864,1684.570312,25.135693,0.009041,75.393091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.066800,20.333883,139.018404,163.842618,65.516718,48.039093,54.690811,14.441860,137.768016,5.732234,18.529273,20.704912,158.478443,139.172959,155.213182,138.477778,86.104646,137.974687,-0.062924,0.038126,32.025740,-235.610042,124.608694,4.711894,24.461788,9.847658,33.774205,1739.805757,15.144060,200119.215505,0.929645,20.588448,13.456085,6.619244,0.075976,0.053062,113.638071,87.087301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399749,69.550467,76.527681,100.000000,22.691510,16.443038,27.741120,35.648616,18.506329,23.810841,25.230153,1680.908203,25.117464,0.009069,75.387764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
