OSU 80 Ton Compressor Load Stand
21.052656,20.382072,139.015950,163.874834,65.519824,48.028409,54.677651,14.442716,137.781293,5.727835,18.559732,20.701708,158.512453,139.190174,155.248452,138.474886,86.117970,137.876946,-0.062879,0.038131,32.025740,-235.607879,124.570881,4.704431,24.474211,9.852635,26.281349,1354.153169,15.159866,200136.425408,0.930809,20.707128,13.423517,6.630673,0.075114,0.052310,113.664811,87.134778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.461731,69.564696,76.532097,100.000000,22.693184,16.443038,27.741120,35.606048,18.506329,23.810841,25.234635,1680.908203,25.120421,0.008999,75.385565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
20.974231,20.382072,139.008261,163.874834,65.535135,48.019263,54.641410,14.443715,137.586494,5.723988,18.588000,20.683701,158.493219,139.094003,155.246919,138.530157,86.074290,137.857540,-0.062960,0.038120,32.025740,-235.604756,124.814171,4.705946,24.484849,9.879175,2.122370,109.428197,15.111877,200079.548797,0.925765,20.543431,13.476816,6.598933,0.075461,0.052125,113.613765,87.122053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415619,69.536027,76.538568,100.000000,22.695054,16.443038,27.741120,35.618306,18.506329,23.810841,25.239568,1680.908203,25.103418,0.008990,75.383152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.067471,20.418761,138.980344,163.902008,65.571298,48.008008,54.745930,14.446712,137.816178,5.733071,18.576744,20.765643,158.521036,139.143785,155.267276,138.423143,86.102069,137.940525,-0.063188,0.038119,32.025740,-235.602903,124.858284,4.708479,24.454360,9.869024,23.611895,1215.091553,15.116740,200058.689294,0.926546,20.620144,13.416716,6.603250,0.076175,0.052176,113.581479,87.136382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.456242,69.560038,76.566662,100.000000,22.697245,16.443038,27.741120,35.664668,18.506329,23.810841,25.244268,1669.921875,25.121196,0.008993,75.382053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.040798,20.411094,138.964442,163.924419,65.588406,47.994272,54.610349,14.441431,137.783441,5.742001,18.430620,20.817541,158.527022,139.181365,155.255891,138.478491,86.128738,137.912391,-0.063065,0.038115,32.025740,-235.607039,124.618871,4.705114,24.460742,9.900145,9.607947,495.662026,15.149423,200101.255027,0.930625,20.778587,13.451105,6.627574,0.075963,0.053326,113.531530,87.131707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454121,69.602753,76.601868,100.000000,22.693632,16.443038,27.741120,35.621964,18.506329,23.810841,25.247689,1669.921875,25.129472,0.009013,75.384559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.090515,20.339633,138.962817,163.921057,65.597230,47.980493,54.621568,14.444428,137.677098,5.739993,18.261407,20.742080,158.523782,139.197285,155.241673,138.503327,86.089135,137.803405,-0.063010,0.038121,32.025740,-235.605349,124.364893,4.699098,24.450718,9.875948,54.427159,2807.252599,15.102874,199999.743900,0.924398,20.626953,13.463046,6.596916,0.076069,0.052246,113.493118,87.125495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417332,69.567216,76.597638,100.000000,22.695436,16.443038,27.741120,35.642098,18.506329,23.810841,25.250739,1677.246094,25.089823,0.009044,75.386911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.145894,20.339633,138.985900,163.921057,65.594107,47.971339,54.623311,14.450136,137.619556,5.724312,18.262180,20.719687,158.487382,139.116947,155.241439,138.418093,86.096369,137.860370,-0.062971,0.038138,32.025740,-235.602092,124.790572,4.707087,24.461175,9.863795,13.732035,708.250472,15.109484,199930.803213,0.927644,20.673094,13.422913,6.604523,0.074923,0.051987,113.489867,87.064388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.427041,69.571527,76.589720,100.000000,22.697229,16.443038,27.741120,35.620518,18.506329,23.810841,25.250828,1680.908203,25.118401,0.009048,75.385130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
20.998717,20.310884,138.972441,163.906210,65.614751,47.960660,54.625887,14.443857,137.742066,5.702914,18.167280,20.837023,158.505931,139.176102,155.249847,138.450929,86.069838,137.842012,-0.063057,0.038149,32.025740,-235.605594,124.750519,4.707913,24.438259,9.872378,23.450238,1209.424466,15.079443,199837.368038,0.924727,20.501383,13.410339,6.588877,0.075186,0.052689,113.408450,87.035441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420495,69.545884,76.593769,100.000000,22.699229,16.443038,27.741120,35.598578,18.506329,23.810841,25.252366,1684.570312,25.144167,0.008991,75.378303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.039084,20.258316,138.918340,163.910972,65.618385,47.946904,54.625710,14.444143,137.493599,5.679866,18.050760,20.764861,158.510322,139.112262,155.266733,138.423345,86.088728,137.954607,-0.063068,0.038173,32.025740,-235.605308,124.701856,4.709440,24.429099,9.847604,18.378680,947.866568,15.052711,199762.383424,0.921977,20.389936,13.430380,6.572713,0.077996,0.052664,113.408607,87.040483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430317,69.546987,76.578698,100.000000,22.699115,16.443038,27.741120,35.680364,18.506329,23.810841,25.254906,1669.921875,25.082124,0.008955,75.389298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.070857,20.234222,138.940866,163.895845,65.633574,47.930680,54.612591,14.449851,137.620578,5.671548,18.199355,20.778366,158.514022,139.076256,155.259858,138.491637,86.108270,137.819438,-0.063165,0.038210,32.025740,-235.602540,124.538206,4.702472,24.435698,9.841131,4.828209,249.071053,15.114796,199806.356737,0.928450,20.657880,13.448122,6.618140,0.076433,0.052668,113.452048,87.113293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407405,69.517850,76.567581,100.000000,22.695777,16.443038,27.741120,35.666221,18.506329,23.810841,25.255601,1673.583984,25.082485,0.008972,75.377783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.029318,20.253935,138.928131,163.907610,65.641782,47.919935,54.629124,14.446426,137.658993,5.655619,18.110105,20.719388,158.555242,139.088535,155.272115,138.479085,86.083346,137.758389,-0.063414,0.038227,32.025740,-235.604658,124.606081,4.705693,24.465394,9.834857,12.414828,640.245419,15.086588,199681.663979,0.926195,20.523775,13.483126,6.602870,0.075696,0.052264,113.380085,87.167705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.444117,69.514286,76.567490,100.000000,22.697738,16.443038,27.741120,35.655869,18.506329,23.810841,25.256543,1669.921875,25.121250,0.009034,75.388965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.103096,20.253935,138.915535,163.907610,65.669487,47.912319,54.666429,14.444714,137.725924,5.626800,18.023905,20.760396,158.508500,139.050343,155.267551,138.446733,86.083664,137.833400,-0.063545,0.038222,32.025740,-235.604901,124.817454,4.698447,24.463159,9.826797,49.548854,2553.541438,15.067274,199565.195962,0.924582,20.435591,13.398881,6.593983,0.075019,0.052536,113.316015,87.196898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425403,69.478965,76.550106,100.000000,22.699271,16.443038,27.741120,35.683050,18.506329,23.810841,25.259359,1669.921875,25.100912,0.009003,75.381218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
20.936047,20.215331,138.937029,163.917696,65.689127,47.905702,54.613138,14.449423,137.644666,5.601152,18.080385,20.729857,158.520397,139.166781,155.232225,138.401734,86.082939,137.749959,-0.063692,0.038245,32.025740,-235.601172,124.794753,4.695701,24.442117,9.814302,13.706943,707.087993,15.083041,199575.528624,0.926058,20.539110,13.394568,6.606402,0.075057,0.053035,113.318866,87.172179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415263,69.477129,76.511079,100.000000,22.696964,16.443038,27.741120,35.649429,18.506329,23.810841,25.259772,1680.908203,25.097216,0.009032,75.385207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.023021,20.191237,138.874923,163.903408,65.696405,47.898100,54.642368,14.443572,137.746030,5.603739,18.205862,20.669589,158.536193,139.114145,155.263962,138.335255,86.113518,137.750475,-0.063619,0.038289,32.025740,-235.607839,124.505985,4.695833,24.400773,9.810732,19.021231,980.706615,15.046049,199502.563771,0.921881,20.390349,13.430173,6.582709,0.075304,0.053329,113.357616,87.222654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445544,69.508239,76.519360,100.000000,22.695868,16.443038,27.741120,35.743765,18.506329,23.810841,25.261531,1680.908203,25.104752,0.009010,75.378516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
20.943859,20.227925,138.852555,163.916295,65.713168,47.888925,54.611019,14.436579,137.598481,5.598517,18.291462,20.716363,158.531693,139.058731,155.267764,138.396387,86.103703,137.687490,-0.063666,0.038298,32.025740,-235.615812,124.475171,4.692558,24.435103,9.805088,21.576362,1113.083973,15.120395,199547.406843,0.930298,20.689156,13.390936,6.636259,0.075169,0.052009,113.413259,87.231963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.448058,69.493731,76.518903,100.000000,22.693290,16.443038,27.741120,35.704846,18.506329,23.810841,25.262123,1669.921875,25.049435,0.008995,75.387329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
20.988030,20.227925,138.869529,163.916295,65.720241,47.878976,54.611594,14.442145,137.564494,5.581388,18.364191,20.678071,158.536049,139.010314,155.249070,138.388589,86.090858,137.696157,-0.063747,0.038352,32.025740,-235.602569,124.402910,4.684796,24.416388,9.815871,12.608018,650.417115,15.073410,199427.463589,0.925558,20.489125,13.360603,6.605850,0.075913,0.052866,113.428839,87.189037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435005,69.491888,76.500971,100.000000,22.693223,16.443038,27.741120,35.754232,18.506329,23.810841,25.265364,1669.921875,25.104951,0.008967,75.372251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.024027,20.276660,138.857947,163.943469,65.728844,47.867494,54.714178,14.447282,137.553288,5.552219,18.420211,20.724305,158.552228,138.965230,155.297449,138.369279,86.092169,137.761694,-0.063650,0.038344,32.025740,-235.605926,124.513774,4.686819,24.442243,9.822398,51.576038,2655.694328,15.106960,199462.593279,0.929673,20.685927,13.340242,6.629750,0.075888,0.052230,113.458940,87.199294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.440795,69.518022,76.503120,100.000000,22.691541,16.443038,27.741120,35.736855,18.506329,23.810841,25.269323,1669.921875,25.096422,0.009047,75.387031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
20.962645,20.331967,138.828019,163.965320,65.753191,47.850734,54.629279,14.445285,137.625654,5.529247,18.507029,20.628581,158.568174,139.026540,155.265433,138.300134,86.081879,137.645754,-0.063650,0.038356,32.025740,-235.602043,124.727309,4.682608,24.426214,9.850074,52.516006,2708.296527,15.084477,199406.908639,0.927416,20.596528,13.357241,6.616606,0.075425,0.052536,113.480551,87.195522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.450482,69.524801,76.509595,100.000000,22.688030,16.443038,27.741120,35.708016,18.506329,23.810841,25.274716,1673.583984,25.104626,0.009033,75.377297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
20.970922,20.368929,138.815060,163.996416,65.753494,47.839304,54.615973,14.445570,137.693276,5.516607,18.407517,20.832400,158.557167,138.935054,155.230184,138.364796,86.053060,137.599026,-0.063621,0.038412,32.025740,-235.606331,124.879169,4.687383,24.444533,9.860929,13.085100,674.974495,15.065620,199365.712079,0.923903,20.572518,13.387327,6.604726,0.075120,0.053158,113.486956,87.157787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421741,69.513085,76.488685,100.000000,22.683168,16.443038,27.741120,35.765982,18.506329,23.810841,25.277428,1684.570312,25.099289,0.009022,75.382914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.134344,20.354144,138.811527,164.017987,65.744216,47.827850,54.636302,14.444856,137.524222,5.538707,18.245388,20.789128,158.575708,138.983907,155.245014,138.352837,86.081946,137.735925,-0.063734,0.038461,32.025740,-235.607372,124.636980,4.686090,24.456451,9.866067,11.269519,581.104272,15.088841,199369.647049,0.927987,20.751927,13.342064,6.622638,0.075258,0.052699,113.463635,87.192742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454634,69.524801,76.512546,100.000000,22.682370,16.443038,27.741120,35.766616,18.506329,23.810841,25.281932,1677.246094,25.128769,0.009016,75.379973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.076627,20.354144,138.839707,164.017987,65.763730,47.817150,54.597563,14.451564,137.453950,5.566264,18.191782,20.707632,158.571214,138.957734,155.279450,138.414142,86.106101,137.677988,-0.063687,0.038463,32.025740,-235.599358,124.585929,4.670114,24.445435,9.857593,26.724396,1379.001169,15.082132,199361.832025,0.927692,20.772139,13.348481,6.619407,0.075905,0.053156,113.472848,87.196943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.455909,69.548495,76.532858,100.000000,22.682771,16.443038,27.741120,35.685792,18.506329,23.810841,25.284270,1673.583984,25.112830,0.008953,75.383331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.092324,20.281588,138.844314,164.016866,65.766179,47.808002,54.624571,14.443287,137.453028,5.595965,18.087383,20.761081,158.572365,138.901035,155.291949,138.344911,86.104115,137.776308,-0.063587,0.038489,32.025740,-235.606328,124.075613,4.661740,24.472895,9.895889,17.606320,908.051644,15.003052,199190.562957,0.919562,20.427673,13.385206,6.568055,0.075458,0.053331,113.372980,87.210820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.440984,69.527760,76.493378,100.000000,22.681546,16.443038,27.741120,35.721404,18.506329,23.810841,25.284041,1669.921875,25.124838,0.008945,75.389750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.092816,20.222723,138.822251,163.982128,65.775442,47.799099,54.622350,14.443287,137.543082,5.603840,18.083084,20.762705,158.584399,138.999841,155.294197,138.280861,86.091968,137.697136,-0.063535,0.038464,32.025740,-235.607961,124.207608,4.655444,24.493251,9.875245,44.094019,2274.255728,15.027674,199157.949170,0.922656,20.543881,13.333292,6.587378,0.075185,0.052067,113.392792,87.174691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.444283,69.548495,76.466679,100.000000,22.680114,16.443038,27.741120,35.717085,18.506329,23.810841,25.286342,1673.583984,25.035011,0.008979,75.378251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.131707,20.191785,138.794343,163.978486,65.778286,47.790181,54.596558,14.443572,137.419482,5.600399,18.030731,20.769813,158.562735,138.914898,155.284552,138.366710,86.096535,137.732518,-0.063577,0.038484,32.025740,-235.607513,124.558522,4.645397,24.429947,9.848307,29.156917,1504.548960,15.015051,199072.249507,0.921136,20.439695,13.382382,6.582694,0.075392,0.051933,113.415785,87.117839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.440335,69.539566,76.447827,100.000000,22.678190,16.443038,27.741120,35.721793,18.506329,23.810841,25.285789,1680.908203,25.076427,0.008991,75.381533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.146705,20.191785,138.795325,163.978486,65.782100,47.781861,54.639818,14.447996,137.476859,5.610791,18.131794,20.782521,158.593399,138.937480,155.289618,138.181590,86.106401,137.651404,-0.063616,0.038490,32.025740,-235.605539,124.359650,4.647234,24.438511,9.858242,-0.425361,-21.931991,15.008453,199011.404583,0.920844,20.379838,13.356599,6.581494,0.075362,0.052831,113.443916,87.132982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.447144,69.559659,76.464394,100.000000,22.674324,16.443038,27.741120,35.704064,18.506329,23.810841,25.286193,1673.583984,25.090707,0.008968,75.387056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.055010,20.197261,138.817985,163.981568,65.785944,47.775174,54.596234,14.447282,137.450813,5.605283,18.016456,20.749808,158.596913,138.906994,155.321125,138.362271,86.097896,137.702438,-0.063760,0.038524,32.025740,-235.606906,124.473963,4.653643,24.480125,9.849155,14.876960,767.682239,14.985119,198931.518684,0.919256,20.270618,13.368984,6.568061,0.076555,0.053047,113.428557,87.106995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462643,69.554398,76.447968,100.000000,22.671565,16.443038,27.741120,35.697504,18.506329,23.810841,25.287996,1669.921875,25.079312,0.008915,75.383681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.099495,20.168513,138.806473,163.989412,65.778263,47.769115,54.607673,14.443572,137.272388,5.591165,17.929324,20.726605,158.593255,138.983768,155.301195,138.278701,86.136846,137.733171,-0.063718,0.038551,32.025740,-235.602285,124.941292,4.657927,24.473454,9.848073,25.557655,1318.552233,14.975745,198879.671600,0.917684,20.240459,13.320249,6.563449,0.076748,0.051468,113.397623,87.108488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452798,69.552443,76.439184,100.000000,22.670991,16.443038,27.741120,35.738659,18.506329,23.810841,25.288908,1669.921875,25.098586,0.008948,75.385675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.116541,20.110470,138.806872,163.966440,65.785983,47.764525,54.619464,14.452134,137.335048,5.578740,17.761540,20.818010,158.589926,139.020467,155.298610,138.326378,86.131642,137.613589,-0.063797,0.038565,32.025740,-235.594213,124.589437,4.673260,24.447616,9.820811,34.051302,1756.371091,15.016944,198913.628554,0.922502,20.430584,13.353211,6.593110,0.075728,0.052813,113.432463,87.080512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452866,69.580741,76.448746,100.000000,22.667911,16.443038,27.741120,35.730800,18.506329,23.810841,25.290284,1666.259766,25.087930,0.008993,75.389341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.001027,20.039286,138.780989,163.935344,65.784508,47.759945,54.606491,14.441003,137.610586,5.589859,17.717042,20.846514,158.608076,138.970730,155.313046,138.314433,86.128480,137.725052,-0.064043,0.038562,32.025740,-235.611061,124.786496,4.671170,24.437069,9.842574,35.079686,1809.845150,14.992889,198815.133168,0.920084,20.312177,13.328987,6.578663,0.075151,0.051991,113.530885,87.080606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453356,69.576249,76.461607,100.000000,22.666380,16.443038,27.741120,35.726321,18.506329,23.810841,25.288847,1677.246094,25.132285,0.008978,75.388250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.074866,20.039286,138.830833,163.935344,65.780368,47.755365,54.634461,14.451278,137.474911,5.618322,17.463804,20.792139,158.600433,139.066559,155.297056,138.393647,86.098325,137.722431,-0.063949,0.038871,32.025740,-235.598500,124.715192,4.667968,24.445687,9.818503,28.433222,1466.187135,14.981543,198757.163738,0.918884,20.219818,13.276882,6.573372,0.076090,0.052226,113.539546,87.044377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.428323,69.564090,76.448814,100.000000,22.665637,16.443038,27.741120,35.791943,18.506329,23.810841,25.286493,1680.908203,25.104157,0.008991,75.378746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.089253,19.940177,138.826704,163.896125,65.783161,47.750772,54.612921,14.446854,137.536026,5.637342,17.407139,20.846680,158.622699,139.036289,155.337177,138.332507,86.095659,137.659077,-0.064054,0.038945,32.025740,-235.605210,124.875232,4.665823,24.438529,9.812012,-1.901171,-98.074401,15.028442,198766.346406,0.924162,20.381612,13.333463,6.608295,0.075084,0.051918,113.527877,87.070593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445392,69.573269,76.411937,100.000000,22.665537,16.443038,27.741120,35.755362,18.506329,23.810841,25.282550,1677.246094,25.111478,0.008960,75.389903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.092786,19.874745,138.808812,163.822168,65.770248,47.749165,54.601990,14.441289,137.643232,5.628032,17.439094,20.803916,158.617111,139.010439,155.348204,138.379094,86.116445,137.688282,-0.064038,0.038926,32.025740,-235.606529,125.057625,4.674980,24.474932,9.826400,17.948259,926.070077,14.996255,198730.877489,0.920201,20.232572,13.362361,6.587507,0.075123,0.052417,113.457608,87.035634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.428852,69.596170,76.408665,100.000000,22.663456,16.443038,27.741120,35.751852,18.506329,23.810841,25.282061,1669.921875,25.088868,0.008922,75.378780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.094904,19.844903,138.816774,163.787712,65.742504,47.747616,54.689227,14.447711,137.728594,5.623513,17.377616,20.665606,158.588152,138.988397,155.337664,138.401814,86.062886,137.710048,-0.064033,0.038948,32.025740,-235.599617,124.811804,4.686343,24.436960,9.825715,41.366730,2130.980124,14.984114,198649.347980,0.919588,20.104471,13.334670,6.582818,0.076543,0.053050,113.383935,87.033377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443852,69.566746,76.403908,100.000000,22.661626,16.443038,27.741120,35.754337,18.506329,23.810841,25.278400,1673.583984,25.095647,0.008934,75.385582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.156683,19.844903,138.816940,163.787712,65.728737,47.746081,54.625306,14.448139,137.436306,5.602470,17.472096,20.731171,158.596480,138.950383,155.355854,138.319449,86.091794,137.831111,-0.064175,0.038961,32.025740,-235.601476,124.631452,4.689288,24.420030,9.831521,26.349165,1358.948397,14.978389,198586.803493,0.919430,20.031923,13.327879,6.580867,0.075704,0.053256,113.437250,87.033783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.448879,69.596682,76.398555,100.000000,22.658941,16.443038,27.741120,35.756619,18.506329,23.810841,25.276012,1680.908203,25.142021,0.008970,75.378993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.048166,19.858318,138.821584,163.769783,65.723367,47.743788,54.612512,14.443144,137.676467,5.605010,17.680875,20.827538,158.603205,138.965182,155.348993,138.334990,86.022332,137.717072,-0.064203,0.038975,32.025740,-235.609084,124.499520,4.680202,24.447887,9.865526,42.103043,2171.957528,14.976203,198606.948133,0.917768,19.997813,13.391867,6.580583,0.076854,0.053288,113.508489,87.021334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434286,69.587903,76.392129,100.000000,22.656794,16.443038,27.741120,35.734959,18.506329,23.810841,25.274936,1669.921875,25.076445,0.008949,75.387048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.066681,19.928679,138.819279,163.780148,65.687002,47.742124,54.615431,14.441003,137.807365,5.595801,17.718090,20.803955,158.611610,138.990033,155.361588,138.325026,86.074492,137.733704,-0.064091,0.039027,32.025740,-235.607468,124.637532,4.687519,24.449942,9.853230,27.054275,1395.566503,14.947656,198542.645067,0.915993,19.873522,13.420949,6.561375,0.076569,0.052614,113.529461,87.066531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.449363,69.618753,76.429238,100.000000,22.657481,16.443038,27.741120,35.794383,18.506329,23.810841,25.276806,1680.908203,25.083116,0.008893,75.381576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.135721,19.957152,138.804356,163.819367,65.654082,47.742127,54.619572,14.444143,137.663901,5.566729,17.670841,20.733511,158.584411,138.975996,155.336935,138.269493,86.059813,137.756596,-0.064143,0.039021,32.025740,-235.606778,124.638061,4.679428,24.449492,9.847586,-2.349333,-121.178682,14.997078,198658.784184,0.921159,20.105448,13.435788,6.595424,0.077082,0.052548,113.496664,87.052272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.427687,69.590439,76.370736,100.000000,22.654696,16.443038,27.741120,35.789318,18.506329,23.810841,25.276223,1677.246094,25.140687,0.008981,75.385829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
20.979950,19.967555,138.826185,163.837576,65.643033,47.740749,54.602762,14.443287,137.656671,5.558393,17.661778,20.861467,158.584138,138.988717,155.331367,138.361372,86.046896,137.755250,-0.064190,0.038982,32.025740,-235.607798,124.633942,4.689033,24.452917,9.890264,25.532827,1317.389753,14.990700,198637.784055,0.920388,20.138465,13.391596,6.589518,0.075812,0.052735,113.456888,87.082484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.439427,69.602592,76.394323,100.000000,22.652628,16.443038,27.741120,35.756985,18.506329,23.810841,25.277021,1669.921875,25.137568,0.008918,75.391463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.052597,19.967555,138.821219,163.837576,65.649925,47.736904,54.638988,14.442288,137.627561,5.540510,17.640789,20.806539,158.609144,138.963998,155.356088,138.291596,86.071325,137.747884,-0.064190,0.038949,32.025740,-235.609287,124.808665,4.686147,24.476826,9.897079,27.502762,1418.089544,14.959542,198627.354896,0.917225,20.027912,13.417241,6.567288,0.076549,0.052130,113.440301,87.079636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453703,69.593202,76.423975,100.000000,22.653051,16.443038,27.741120,35.843751,18.506329,23.810841,25.277147,1673.583984,25.092023,0.008919,75.381260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
20.999580,19.954688,138.833929,163.845140,65.661465,47.736159,54.619081,14.447425,137.611288,5.545559,17.640135,20.830194,158.598679,139.008560,155.348987,138.370400,86.069088,137.739636,-0.064122,0.038918,32.025740,-235.601372,124.646565,4.690333,24.455460,9.860766,49.438328,2550.054000,15.031805,198725.707675,0.924663,20.352500,13.429514,6.617088,0.077986,0.053558,113.413251,87.082689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441753,69.590802,76.393296,100.000000,22.651269,16.443038,27.741120,35.810089,18.506329,23.810841,25.276328,1677.246094,25.135332,0.009002,75.390048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
20.995332,19.933607,138.794563,163.834774,65.697611,47.736177,54.641987,14.448709,137.688080,5.562396,17.731698,20.733204,158.590821,139.060392,155.369079,138.298181,86.063142,137.723454,-0.064348,0.038891,32.025740,-235.603682,124.541633,4.683024,24.452737,9.858963,18.465888,952.080557,14.997120,198648.730381,0.920627,20.205746,13.401556,6.594019,0.075577,0.052694,113.352192,87.083257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445133,69.619090,76.421463,100.000000,22.649025,16.443038,27.741120,35.844196,18.506329,23.810841,25.275958,1680.908203,25.102607,0.008961,75.370572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.133152,19.958520,138.784379,163.831413,65.719176,47.735585,54.619523,14.441574,137.524208,5.561869,17.826575,20.708850,158.602384,138.962630,155.375391,138.257961,86.080649,137.722848,-0.064358,0.038899,32.025740,-235.611307,124.578061,4.686935,24.466368,9.888064,3.392064,174.962982,15.021332,198669.767853,0.923361,20.299939,13.399842,6.611272,0.074785,0.052382,113.336394,87.047869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.456217,69.614397,76.440818,100.000000,22.645443,16.443038,27.741120,35.852524,18.506329,23.810841,25.274566,1677.246094,25.085803,0.008956,75.389025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.097626,20.009717,138.799114,163.856345,65.708575,47.732566,54.636711,14.452277,137.200518,5.558097,17.938467,20.727675,158.609609,138.938980,155.368275,138.316417,86.072484,137.687190,-0.064101,0.038910,32.025740,-235.597991,124.696612,4.670607,24.462041,9.847965,24.816006,1279.609168,15.020168,198665.374681,0.923122,20.287446,13.398036,6.610734,0.079504,0.052746,113.335582,87.061270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.470409,69.653493,76.474152,100.000000,22.643363,16.443038,27.741120,35.840930,18.506329,23.810841,25.275050,1677.246094,25.077869,0.008936,75.380834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.011982,20.009717,138.787559,163.856345,65.706716,47.728776,54.634962,14.446426,137.471530,5.563930,18.057923,20.808079,158.577213,138.854609,155.339540,138.343161,86.069750,137.666158,-0.063975,0.038877,32.025740,-235.604822,124.443086,4.673621,24.468838,9.848506,4.021430,207.367099,14.957568,198584.756900,0.917220,20.034447,13.380237,6.567141,0.075175,0.052321,113.299753,87.048777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434286,69.646436,76.447091,100.000000,22.641875,16.443038,27.741120,35.809593,18.506329,23.810841,25.277053,1677.246094,25.056034,0.008918,75.385224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.155120,20.097602,138.768482,163.877075,65.710541,47.723475,54.626066,14.449280,137.369131,5.553859,17.984192,20.709897,158.600151,138.938601,155.334584,138.253281,86.072323,137.659055,-0.063849,0.038835,32.025740,-235.603765,124.790694,4.668123,24.417073,9.828023,12.154923,626.876904,14.975712,198627.594822,0.918613,20.157145,13.371316,6.578897,0.075058,0.052312,113.355963,87.050126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.450018,69.643070,76.473577,100.000000,22.638639,16.443038,27.741120,35.859482,18.506329,23.810841,25.280914,1673.583984,25.048425,0.008929,75.386494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.143580,20.121695,138.757058,163.904809,65.691932,47.719649,54.624634,14.445855,137.587327,5.553337,17.944707,20.850879,158.609883,138.982125,155.329606,138.281962,86.055903,137.647304,-0.063818,0.038790,32.025740,-235.606373,124.368114,4.669868,24.408058,9.807577,45.572198,2350.398138,15.012771,198662.139977,0.922504,20.329905,13.363972,6.605163,0.075407,0.052782,113.367287,87.065449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435002,69.633454,76.492383,100.000000,22.632232,16.443038,27.741120,35.788096,18.506329,23.810841,25.281712,1673.583984,25.075399,0.008951,75.388812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.029863,20.108279,138.751674,163.903689,65.675922,47.717367,54.717590,14.444143,137.473006,5.573308,17.980868,20.848516,158.624012,138.913833,155.353240,138.317246,86.052126,137.681668,-0.063818,0.038773,32.025740,-235.607105,124.418123,4.667799,24.434220,9.809253,18.948638,975.620767,14.948346,198607.099363,0.916195,20.129361,13.357994,6.559570,0.075663,0.052342,113.341506,87.082421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443933,69.649855,76.504623,100.000000,22.630458,16.443038,27.741120,35.798367,18.506329,23.810841,25.283677,1680.908203,25.101633,0.008932,75.382701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.206416,20.108279,138.757804,163.903689,65.663137,47.712801,54.642323,14.444143,137.479871,5.583534,17.955323,20.798648,158.603150,138.970925,155.350449,138.298341,86.048283,137.709419,-0.063716,0.038723,32.025740,-235.604981,124.649482,4.658815,24.421310,9.814987,27.202877,1402.541380,14.952627,198624.729936,0.916726,20.176651,13.368784,6.562609,0.075876,0.052687,113.323954,87.066786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.440868,69.643054,76.514325,100.000000,22.629649,16.443038,27.741120,35.861896,18.506329,23.810841,25.284058,1677.246094,25.096657,0.008934,75.385036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.051664,20.106911,138.758385,163.895564,65.654810,47.708256,54.604235,14.444428,137.505489,5.601819,18.062869,20.811279,158.618088,138.866679,155.374139,138.233924,86.080058,137.700236,-0.063860,0.038730,32.025740,-235.610577,124.763490,4.652377,24.413232,9.804313,8.102923,418.066516,15.002815,198674.900424,0.920294,20.392354,13.389028,6.597840,0.076229,0.053225,113.329501,87.038330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421209,69.646647,76.520108,100.000000,22.625905,16.443038,27.741120,35.771339,18.506329,23.810841,25.284883,1673.583984,25.086812,0.008925,75.383894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.045969,20.135384,138.707844,163.898646,65.638443,47.705243,54.616612,14.444143,137.314962,5.611991,18.099977,20.790039,158.631505,138.907781,155.384202,138.184419,86.085311,137.601843,-0.063965,0.038723,32.025740,-235.609555,124.945126,4.669602,24.394246,9.825751,-2.785844,-143.701723,14.921537,198560.431336,0.913414,20.037050,13.406170,6.543199,0.075719,0.052806,113.303394,87.039510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465479,69.633205,76.551773,100.000000,22.619870,16.443038,27.741120,35.781061,18.506329,23.810841,25.287273,1677.246094,25.099524,0.008896,75.385684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.043576,20.156740,138.673677,163.924979,65.634926,47.702946,54.650957,14.447282,137.310257,5.608008,18.105659,20.727229,158.632621,138.871496,155.383810,138.196522,86.059254,137.643997,-0.064007,0.038586,32.025740,-235.605599,124.659638,4.665772,24.395346,9.843421,22.014960,1134.880465,14.990304,198601.039288,0.921022,20.346984,13.369995,6.591326,0.075367,0.053673,113.293915,87.053747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457158,69.631943,76.550126,100.000000,22.612465,16.443038,27.741120,35.860783,18.506329,23.810841,25.288379,1669.921875,25.087570,0.008957,75.388394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.140112,20.187404,138.679820,163.955235,65.631685,47.700652,54.699552,14.443001,137.401586,5.590675,18.144412,20.818786,158.608026,138.747144,155.395043,138.235267,86.100648,137.566748,-0.064238,0.038452,32.025740,-235.612657,124.755047,4.669206,24.438709,9.823371,31.054228,1599.436353,14.990056,198602.721053,0.921082,20.386949,13.317582,6.590708,0.075665,0.052025,113.264161,87.042630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437523,69.625596,76.561519,100.000000,22.606099,16.443038,27.741120,35.862882,18.506329,23.810841,25.290520,1673.583984,25.072406,0.008937,75.381507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.096204,20.187404,138.704483,163.955235,65.627101,47.697628,54.630590,14.449994,137.422961,5.603737,18.097283,20.880032,158.640046,138.973504,155.352697,138.152948,86.100308,137.595778,-0.064335,0.038392,32.025740,-235.603868,124.641628,4.673674,24.440747,9.841275,40.812366,2104.679024,14.989317,198628.186992,0.920618,20.413134,13.363846,6.589834,0.076061,0.052493,113.274890,87.070357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.467003,69.661296,76.543058,100.000000,22.605357,16.443038,27.741120,35.815808,18.506329,23.810841,25.293204,1673.583984,25.100137,0.008976,75.383613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.170552,20.192606,138.694956,163.979887,65.617262,47.693056,54.615770,14.440861,137.313805,5.587691,17.882199,20.880158,158.650181,138.770032,155.339428,138.295384,86.084000,137.560363,-0.064227,0.038374,32.025740,-235.608100,124.734143,4.677592,24.420769,9.872684,27.000921,1392.805614,14.946200,198546.964442,0.915413,20.249335,13.285417,6.560033,0.075566,0.052277,113.358208,87.067488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445789,69.647144,76.554565,100.000000,22.601839,16.443038,27.741120,35.841517,18.506329,23.810841,25.294959,1684.570312,25.044693,0.008931,75.383868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.154167,20.118683,138.668238,163.981008,65.614333,47.688496,54.606354,14.443287,137.205747,5.552808,17.763598,20.862280,158.639531,138.896128,155.332141,138.186170,86.079410,137.651102,-0.064217,0.038404,32.025740,-235.606164,125.261777,4.681052,24.427350,9.875876,-3.638718,-187.730636,14.966634,198559.597157,0.918515,20.337697,13.299677,6.574855,0.075070,0.053450,113.456832,87.084053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473494,69.632086,76.567216,100.000000,22.599465,16.443038,27.741120,35.804317,18.506329,23.810841,25.296532,1673.583984,25.098496,0.008943,75.377646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.163287,20.036000,138.667359,163.952993,65.610787,47.685470,54.639832,14.446997,137.442519,5.536776,17.636426,20.909848,158.659839,138.950059,155.337402,138.193629,86.107977,137.646650,-0.064112,0.038396,32.025740,-235.604088,125.206424,4.687066,24.412818,9.850417,16.255676,838.157561,14.931102,198515.062824,0.915298,20.193361,13.299003,6.551315,0.075558,0.052906,113.533901,87.058494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.448131,69.603821,76.585400,100.000000,22.592142,16.443038,27.741120,35.815701,18.506329,23.810841,25.294523,1669.921875,25.066871,0.008863,75.391267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.152529,19.978780,138.675100,163.916015,65.593277,47.682402,54.599699,14.443001,137.426429,5.500204,17.564735,20.934929,158.635340,138.864925,155.338900,138.277479,86.047747,137.604783,-0.064070,0.038385,32.025740,-235.612494,124.639204,4.692349,24.416676,9.832765,20.538363,1059.755224,14.932642,198467.979884,0.915945,20.152358,13.347096,6.555126,0.077248,0.052430,113.481802,87.068284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.448115,69.566442,76.603544,100.000000,22.586408,16.443038,27.741120,35.856776,18.506329,23.810841,25.291807,1666.259766,25.046929,0.008923,75.373649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.220805,19.978780,138.716199,163.916015,65.582872,47.679349,54.616125,14.443287,137.612543,5.498701,17.612817,20.914747,158.676631,138.844926,155.364465,138.217625,86.075411,137.505981,-0.064219,0.038386,32.025740,-235.610248,124.936601,4.684902,24.437285,9.827140,46.077793,2376.844547,14.924316,198380.154845,0.914723,20.051349,13.316396,6.552260,0.074930,0.052100,113.511792,87.076397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473698,69.562547,76.614226,100.000000,22.586007,16.443038,27.741120,35.820705,18.506329,23.810841,25.289484,1666.259766,25.075868,0.008937,75.381516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
21.181714,19.959616,138.707666,163.898366,65.573467,47.674751,54.736128,14.445998,137.592700,5.502894,17.608126,20.924930,158.639107,138.879373,155.348730,138.242990,86.020556,137.587048,-0.064206,0.038363,32.025740,-235.605903,124.910760,4.680858,24.426899,9.859594,15.547473,800.231666,14.926471,198390.754724,0.915695,20.015747,13.356556,6.555958,0.076250,0.053487,113.437264,87.031764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443547,69.548590,76.601164,100.000000,22.583173,16.443038,27.741120,35.786532,18.506329,23.810841,25.288486,1684.570312,25.079041,0.008958,75.380766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
