OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, November 1, 2020
4:20:11 AM

1
Test Comments:
Mixing issues
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
16.470569,10.987611,139.005593,175.472660,39.197958,38.657512,54.719477,14.452848,137.979705,4.046590,7.956381,16.007973,168.279355,139.426708,164.186280,138.870136,86.407564,138.323910,-0.063414,0.036706,32.025740,-235.599380,123.555724,3.875316,23.297619,9.478774,23.433969,1206.518267,13.716579,158834.575390,0.934768,21.127673,13.402541,8.381206,0.075156,0.052640,118.090905,89.678589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.496937,69.462475,75.291559,100.000000,22.117301,0.000000,32.741120,43.312862,0.000000,26.000000,71.083759,1684.570312,23.998930,0.008160,75.370811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.552068,10.961367,139.005872,175.463678,39.219349,38.659050,54.680467,14.451849,137.984263,4.042148,7.921038,15.907887,168.244340,139.364037,164.128619,138.793352,86.388932,138.338909,-0.063217,0.036696,32.025740,-235.595805,123.868969,3.873141,23.323961,9.500825,9.106986,469.215616,13.709377,158843.532494,0.934848,21.077062,13.375327,8.373032,0.076145,0.052858,118.045410,89.713554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.493683,69.465865,75.266083,100.000000,22.121661,0.000000,32.741120,43.385669,0.000000,26.000000,71.093173,1677.246094,24.030735,0.008156,75.369089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.552132,10.946331,138.836639,175.449083,39.229052,38.659103,54.777222,14.459412,137.932172,4.047120,7.892047,16.097218,168.209845,139.419204,164.104841,138.865129,86.398114,138.367694,-0.063165,0.036619,32.025740,-235.592816,123.880774,3.877563,23.332796,9.524229,12.205509,627.748764,13.771027,158890.998482,0.941152,21.380589,13.340827,8.439635,0.075677,0.052644,117.967038,89.704860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.477309,69.463192,75.244871,100.000000,22.122632,0.000000,32.741120,43.346359,0.000000,26.000000,71.101102,1673.583984,24.045448,0.008175,75.354855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.461530,10.946331,138.980909,175.449083,39.250798,38.659100,54.635123,14.453276,137.899722,4.049366,7.850644,15.952198,168.219229,139.423701,164.128886,138.894359,86.395081,138.346702,-0.063086,0.036591,32.025740,-235.597318,123.531352,3.883067,23.332075,9.527745,14.253512,734.987502,13.731861,158852.596777,0.936970,21.155315,13.366621,8.398097,0.076563,0.052657,117.878043,89.699811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472388,69.498130,75.247984,100.000000,22.102843,0.000000,32.741120,43.349817,0.000000,26.000000,71.109463,1669.921875,24.073936,0.008187,75.370077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.654598,10.924461,138.999873,175.431400,39.265992,38.659111,54.750541,14.461553,137.941504,4.053063,7.846511,16.019764,168.202075,139.441138,164.138268,138.813650,86.368899,138.359224,-0.063055,0.036584,32.025740,-235.591819,123.609624,3.875748,23.339125,9.540672,32.113910,1652.474482,13.723111,158840.083277,0.935277,21.140122,13.371182,8.387840,0.075387,0.052188,117.764325,89.740635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475308,69.503126,75.227641,100.000000,22.118834,0.000000,32.741120,43.399124,0.000000,26.000000,71.117385,1669.921875,24.088270,0.008200,75.354880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.579665,10.893023,138.859760,175.410068,39.249112,38.661374,54.631057,14.456701,138.024744,4.072621,7.822409,15.978526,168.196058,139.472275,164.159961,138.922068,86.380948,138.362044,-0.063314,0.036730,32.025740,-235.593077,123.451566,3.866511,23.340892,9.513392,49.302644,2542.497882,13.773242,158892.576460,0.943087,21.361431,13.364192,8.442770,0.075720,0.052672,117.810550,89.737636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.466952,69.524248,75.213868,100.000000,22.123709,0.000000,32.741120,43.301054,0.000000,26.000000,71.126197,1677.246094,24.044420,0.008248,75.359628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.502048,10.865413,138.986108,175.394069,39.274419,38.662213,54.647096,14.459983,138.054503,4.079153,7.810549,16.039474,168.187495,139.475066,164.117251,138.808332,86.333015,138.405810,-0.063330,0.037043,32.025740,-235.594859,123.630570,3.866954,23.322844,9.513501,21.122729,1088.962523,13.681821,158792.615513,0.929685,20.869113,13.396352,8.346036,0.075707,0.052987,117.784306,89.721103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462822,69.545029,75.195818,100.000000,22.112610,0.000000,32.741120,43.343994,0.000000,26.000000,71.136068,1669.921875,24.071123,0.008193,75.444871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.576245,10.842176,138.993363,175.376947,39.293137,38.663751,54.668207,14.452420,138.017031,4.072700,7.821772,16.015017,168.204206,139.411230,164.110048,138.835972,86.366931,138.459135,-0.063343,0.037292,32.025740,-235.596705,123.699854,3.872339,23.349655,9.501510,51.890803,2674.148691,13.710080,158821.459407,0.936089,21.019750,13.385652,8.375305,0.076036,0.052195,117.782471,89.736647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.477264,69.582718,75.211625,100.000000,22.122436,0.000000,32.741120,43.387735,0.000000,26.000000,71.143018,1684.570312,24.074531,0.008174,75.390619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.560507,10.842176,138.829311,175.376947,39.307596,38.663742,54.656359,14.460411,137.755187,4.071100,7.780807,15.969891,168.205407,139.462571,164.162605,138.869388,86.398901,138.414890,-0.063112,0.037607,32.025740,-235.588713,123.547134,3.878010,23.325873,9.496804,24.497919,1262.753215,13.752460,158887.615679,0.940357,21.181424,13.454477,8.422355,0.076739,0.053526,117.762640,89.744980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.487734,69.578657,75.221749,100.000000,22.123105,0.000000,32.741120,43.352707,0.000000,26.000000,71.150027,1680.908203,24.020728,0.008235,75.369822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.625705,10.815386,138.883430,175.347476,39.316261,38.665272,54.788302,14.461553,137.762866,4.066690,7.747228,16.029186,168.207186,139.457824,164.156145,138.868574,86.414049,138.460433,-0.063249,0.037805,32.025740,-235.589695,123.568508,3.886487,23.338332,9.528664,16.681340,857.774404,13.717291,158820.087702,0.935594,20.977229,13.446011,8.385094,0.077188,0.052712,117.712806,89.716277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498847,69.586862,75.202457,100.000000,22.109037,0.000000,32.741120,43.364286,0.000000,26.000000,71.156709,1680.908203,24.076893,0.008143,75.374467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.535668,10.789962,139.017585,175.321373,39.318011,38.669140,54.700193,14.461268,138.084062,4.062769,7.742456,16.052291,168.176008,139.451159,164.109837,138.857043,86.408852,138.397137,-0.063435,0.037802,32.025740,-235.588020,123.554027,3.892387,23.354325,9.550301,28.498465,1467.785544,13.716738,158807.649951,0.936723,21.015557,13.392926,8.383156,0.075596,0.051820,117.670836,89.708260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.484088,69.567954,75.185644,100.000000,22.123471,0.000000,32.741120,43.331967,0.000000,26.000000,71.164481,1684.570312,24.076659,0.008160,75.375328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.594742,10.767546,139.008022,175.285727,39.320241,38.673741,54.677854,14.453704,137.949998,4.065925,7.707867,16.018738,168.199559,139.503795,164.140239,138.894950,86.400283,138.460583,-0.063385,0.037849,32.025740,-235.598034,123.704239,3.892656,23.362168,9.528159,3.920240,201.990631,13.688069,158756.009182,0.930625,20.830165,13.399513,8.353536,0.074828,0.053693,117.730171,89.683906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.470017,69.592078,75.173249,100.000000,22.127999,0.000000,32.741120,43.382370,0.000000,26.000000,71.170815,1677.246094,24.076731,0.008143,75.449081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.580691,10.767546,138.833519,175.285727,39.310819,38.679089,54.665590,14.460554,137.967472,4.066660,7.646783,15.975882,168.173707,139.355566,164.178368,138.892510,86.395466,138.431520,-0.063267,0.037867,32.025740,-235.588734,123.980137,3.896987,23.333031,9.487302,2.825377,145.610373,13.737759,158813.580533,0.937448,21.023899,13.374500,8.407135,0.075436,0.052691,117.778976,89.704249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454541,69.609400,75.148571,100.000000,22.128150,0.000000,32.741120,43.354366,0.000000,26.000000,71.177148,1669.921875,24.077200,0.008155,75.439595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.471160,10.750324,138.864481,175.256256,39.334810,38.683593,54.637292,14.461553,138.096442,4.054754,7.630384,16.066384,168.199002,139.442611,164.168541,138.804360,86.395466,138.378813,-0.063131,0.037873,32.025740,-235.588551,123.844246,3.901631,23.331823,9.500014,23.937027,1234.272466,13.710118,158795.540948,0.934412,20.857587,13.413351,8.376631,0.075134,0.052737,117.773080,89.715604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.458602,69.633387,75.138260,100.000000,22.113033,0.000000,32.741120,43.366334,0.000000,26.000000,71.183599,1669.921875,24.076478,0.008174,75.406251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.570561,10.736656,138.878686,175.246994,39.340169,38.690414,54.731504,14.453990,137.893735,4.032828,7.622401,15.963145,168.176815,139.496719,164.178491,138.892465,86.400752,138.383002,-0.062903,0.037901,32.025740,-235.599219,123.682008,3.899158,23.325458,9.483282,-2.424721,-124.811431,13.710183,158828.300823,0.935576,20.891776,13.404297,8.373205,0.076151,0.051871,117.784081,89.710327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.470870,69.637350,75.127532,100.000000,22.115653,0.000000,32.741120,43.435854,0.000000,26.000000,71.192449,1677.246094,24.079634,0.008210,75.432614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.560635,10.722714,139.023741,175.243906,39.362567,38.695692,54.641211,14.459555,138.082513,4.026879,7.622231,15.925827,168.181130,139.446992,164.185823,138.876843,86.355012,138.326047,-0.062635,0.037914,32.025740,-235.591366,123.763932,3.901476,23.299476,9.509750,21.991306,1133.863295,13.764828,158899.929799,0.942616,21.141858,13.379138,8.430765,0.076033,0.053146,117.750127,89.672862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457402,69.654603,75.129436,100.000000,22.116160,0.000000,32.741120,43.383639,0.000000,26.000000,71.199471,1673.583984,24.047305,0.008243,75.444939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.621656,10.718067,138.862769,175.227627,39.374622,38.700248,54.802188,14.459840,137.978362,4.027623,7.608789,16.046803,168.195786,139.402456,164.185176,138.875010,86.364239,138.351961,-0.062732,0.037941,32.025740,-235.591734,123.414242,3.902063,23.332526,9.523724,12.685939,652.160834,13.720147,158862.882544,0.935247,20.885549,13.375852,8.381049,0.075558,0.052981,117.827822,89.682461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.456270,69.677132,75.127238,100.000000,22.130184,0.000000,32.741120,43.392894,0.000000,26.000000,71.205704,1669.921875,24.084809,0.008180,75.447530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.559249,10.718067,138.983721,175.227627,39.381744,38.704780,54.706892,14.453990,137.886216,4.009002,7.593276,16.017724,168.206880,139.390388,164.203439,138.843735,86.401683,138.361128,-0.062774,0.037953,32.025740,-235.594155,123.649376,3.896556,23.321419,9.522047,16.964116,873.613187,13.733228,158913.728277,0.937473,20.895785,13.394398,8.394832,0.075429,0.052809,117.867518,89.665428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474841,69.705245,75.118576,100.000000,22.107775,0.000000,32.741120,43.362877,0.000000,26.000000,71.212344,1677.246094,24.031727,0.008206,75.449746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.539101,10.707405,138.872046,175.231837,39.384402,38.709324,54.646381,14.454988,137.908135,3.988310,7.573774,16.052997,168.168313,139.455676,164.178948,138.890693,86.331677,138.360005,-0.062591,0.037973,32.025740,-235.596749,123.638138,3.894175,23.339972,9.541754,47.574605,2452.696338,13.698023,158890.434103,0.931243,20.742681,13.397546,8.354328,0.075800,0.052743,117.871448,89.652451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457259,69.692650,75.089705,100.000000,22.126920,0.000000,32.741120,43.400824,0.000000,26.000000,71.218653,1673.583984,24.031547,0.008203,75.447002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.618736,10.692370,139.018845,175.229592,39.395273,38.713873,54.661060,14.461838,137.939828,3.986965,7.580690,16.119299,168.209154,139.372718,164.199726,138.867066,86.379137,138.395259,-0.062441,0.038021,32.025740,-235.589736,123.824789,3.899992,23.324358,9.489773,41.759863,2152.340686,13.735038,158919.100614,0.936639,20.894513,13.364480,8.393117,0.075837,0.053087,117.849676,89.675001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.470727,69.716491,75.087891,100.000000,22.114211,0.000000,32.741120,43.414909,0.000000,26.000000,71.225396,1684.570312,24.045737,0.008189,75.401205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.443824,10.690183,139.009133,175.225662,39.392676,38.719393,54.668334,14.457700,137.963310,3.979855,7.559761,16.035079,168.164249,139.433032,164.168494,138.833592,86.382710,138.375449,-0.062402,0.038067,32.025740,-235.595835,123.670218,3.893463,23.349871,9.479910,11.558095,595.635267,13.740371,158990.556601,0.938951,20.932966,13.433949,8.396590,0.075975,0.053499,117.877102,89.657879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.467269,69.713864,75.066353,100.000000,22.129724,0.000000,32.741120,43.377036,0.000000,26.000000,71.231288,1684.570312,24.081112,0.008210,75.436987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.601445,10.694831,138.881939,175.208261,39.393665,38.725440,54.660534,14.453276,137.835001,3.957114,7.548139,15.958858,168.196655,139.448565,164.163935,138.837969,86.372039,138.389308,-0.062313,0.038074,32.025740,-235.596665,123.702995,3.882467,23.312476,9.481623,51.993472,2679.815779,13.710821,158927.014714,0.934088,20.724079,13.403319,8.365187,0.075424,0.053300,117.834569,89.658601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462219,69.736211,75.060900,100.000000,22.129161,0.000000,32.741120,43.416993,0.000000,26.000000,71.239964,1680.908203,24.027147,0.008139,75.447147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.635787,10.694831,138.885830,175.208261,39.400369,38.731559,54.666299,14.453561,138.018826,3.952985,7.552425,15.963854,168.187658,139.351191,164.169891,138.855041,86.393883,138.399062,-0.062210,0.038089,32.025740,-235.594583,123.769033,3.881775,23.301081,9.492279,30.818242,1588.247487,13.795473,159043.834602,0.944446,21.148646,13.390289,8.453577,0.075895,0.053484,117.814787,89.623994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483349,69.724128,75.032715,100.000000,22.118385,0.000000,32.741120,43.394868,0.000000,26.000000,71.246790,1677.246094,24.040201,0.008189,75.357369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.550446,10.688543,139.017699,175.184404,39.405907,38.737649,54.625256,14.452562,137.816963,3.947627,7.530111,15.901778,168.179136,139.391252,164.162456,138.753647,86.369324,138.332440,-0.062082,0.038092,32.025740,-235.600646,123.687434,3.874248,23.317741,9.526302,18.815234,970.389609,13.716537,158989.708038,0.935396,20.768569,13.407577,8.365654,0.075316,0.052952,117.839414,89.637240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475943,69.753251,75.030100,100.000000,22.119465,0.000000,32.741120,43.383781,0.000000,26.000000,71.253098,1680.908203,24.032845,0.008160,75.366259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.633275,10.688543,138.893949,175.183562,39.404314,38.742187,54.657652,14.455845,138.075044,3.926117,7.540063,16.012594,168.146750,139.407784,164.157665,138.825054,86.358925,138.361841,-0.062129,0.038125,32.025740,-235.597363,123.600489,3.870551,23.357552,9.534488,23.900841,1231.947507,13.702655,158981.514760,0.933432,20.685130,13.390388,8.348618,0.076879,0.052698,117.904047,89.654051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463578,69.773680,75.037711,100.000000,22.116565,0.000000,32.741120,43.430492,0.000000,26.000000,71.259661,1680.908203,24.050190,0.008170,75.363813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.492304,10.678702,138.988602,175.171493,39.401153,38.746758,54.669754,14.457985,137.958692,3.909935,7.535382,15.967953,168.183649,139.428246,164.152371,138.866799,86.358697,138.426829,-0.062239,0.038126,32.025740,-235.592446,123.596919,3.868332,23.335735,9.522372,-1.683208,-86.740226,13.751525,159067.182879,0.939287,20.886445,13.383139,8.399635,0.076239,0.052843,117.995785,89.680184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473906,69.792305,75.031292,100.000000,22.121132,0.000000,32.741120,43.389191,0.000000,26.000000,71.266223,1673.583984,24.080950,0.008181,75.430023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.523188,10.678702,139.007066,175.171493,39.390401,38.753612,54.689822,14.457272,137.792907,3.914562,7.491127,16.046346,168.159479,139.399232,164.153583,138.827296,86.355915,138.400487,-0.062192,0.038121,32.025740,-235.592506,123.641727,3.855874,23.322753,9.488276,22.862751,1177.746898,13.707781,159046.666162,0.933969,20.684939,13.407577,8.350367,0.075497,0.053730,118.052043,89.653484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473588,69.767499,75.002898,100.000000,22.131668,0.000000,32.741120,43.466386,0.000000,26.000000,71.272261,1673.583984,24.025831,0.008155,75.368407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.552039,10.678429,138.898695,175.165599,39.393781,38.758904,54.676146,14.461410,137.964405,3.898025,7.500090,16.035865,168.165823,139.407624,164.134842,138.816115,86.366180,138.301947,-0.062145,0.037971,32.025740,-235.589674,123.631181,3.849385,23.346662,9.507983,11.489244,592.002518,13.780675,159140.144095,0.942168,21.018524,13.438829,8.427482,0.076024,0.053051,118.104782,89.677907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.466945,69.777045,74.998863,100.000000,22.134560,0.000000,32.741120,43.452530,0.000000,26.000000,71.278716,1669.921875,24.045971,0.008234,75.362994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.498990,10.683896,139.015865,175.157179,39.395932,38.766477,54.658793,14.452991,137.961543,3.903126,7.481053,15.972542,168.138390,139.339823,164.126780,138.916891,86.378412,138.354742,-0.062050,0.037593,32.025740,-235.594827,123.605303,3.834773,23.362727,9.497201,11.307988,582.847992,13.769297,159152.522712,0.940155,20.943087,13.429036,8.412848,0.075412,0.052853,118.061974,89.683607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453863,69.762723,75.010436,100.000000,22.125853,0.000000,32.741120,43.392728,0.000000,26.000000,71.287613,1673.583984,24.068545,0.008227,75.442578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.598518,10.677882,138.967993,175.129673,39.406024,38.771850,54.680547,14.460554,137.997708,3.915046,7.508537,16.077568,168.148324,139.378468,164.123638,138.844595,86.351142,138.371121,-0.062029,0.037349,32.025740,-235.587590,123.363234,3.825140,23.345868,9.510706,23.812142,1226.861659,13.752078,159150.784002,0.938810,20.872445,13.371721,8.391636,0.076555,0.052928,118.083585,89.705506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.460347,69.755923,75.037248,100.000000,22.133324,0.000000,32.741120,43.472558,0.000000,26.000000,71.294132,1673.583984,24.049884,0.008235,75.360974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.483461,10.667494,138.878346,175.099361,39.396382,38.777116,54.744351,14.456273,137.852543,3.922884,7.511791,16.032677,168.110298,139.450254,164.155164,138.817334,86.418843,138.387245,-0.062103,0.037061,32.025740,-235.595465,123.510038,3.815912,23.331859,9.547109,7.087451,364.737767,13.786001,159206.250269,0.942451,21.007379,13.384701,8.425720,0.075493,0.052459,118.054642,89.739303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.481983,69.777551,75.020477,100.000000,22.133693,0.000000,32.741120,43.422752,0.000000,26.000000,71.300310,1669.921875,24.052101,0.008237,75.438589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.563983,10.667494,139.003223,175.099361,39.390813,38.783310,54.687344,14.457985,137.983535,3.941074,7.494473,16.050958,168.127568,139.414014,164.140649,138.864680,86.397653,138.341781,-0.062150,0.036817,32.025740,-235.595223,123.455297,3.814426,23.347545,9.544459,34.138751,1758.696050,13.737959,159188.003814,0.936307,20.758737,13.419790,8.372313,0.076371,0.052852,118.025145,89.768472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.484588,69.777250,75.046436,100.000000,22.125085,0.000000,32.741120,43.487251,0.000000,26.000000,71.306217,1669.921875,24.083709,0.008209,75.440677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.527770,10.653553,138.894196,175.071294,39.377521,38.788637,54.656920,14.454846,137.929403,3.945713,7.486991,16.197586,168.084193,139.375868,164.136069,138.767665,86.341128,138.360026,-0.062171,0.036616,32.025740,-235.594769,123.396684,3.813090,23.320067,9.497994,52.779382,2720.502563,13.789875,159224.839286,0.942122,21.028937,13.359786,8.425315,0.075916,0.052632,118.033052,89.729592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463737,69.781309,75.047311,100.000000,22.137644,0.000000,32.741120,43.446669,0.000000,26.000000,71.311879,1673.583984,24.046620,0.008258,75.438052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.545163,10.647539,138.991232,175.067365,39.362164,38.793939,54.652553,14.459698,137.846162,3.940965,7.493314,16.121057,168.101606,139.339169,164.124320,138.761760,86.354260,138.376304,-0.062208,0.036616,32.025740,-235.592857,123.544137,3.811300,23.335862,9.483480,25.871824,1333.664467,13.759799,159218.955350,0.938478,20.832408,13.359270,8.391896,0.075274,0.052757,118.054374,89.719561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.481863,69.767470,75.067630,100.000000,22.126884,0.000000,32.741120,43.469575,0.000000,26.000000,71.318109,1680.908203,24.025885,0.008240,75.448314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.581466,10.645625,138.857406,175.074101,39.359322,38.800768,54.682948,14.465263,137.869215,3.932526,7.507577,15.966459,168.084193,139.367800,164.140942,138.824368,86.384857,138.445697,-0.062145,0.036622,32.025740,-235.583698,123.695077,3.801701,23.327333,9.519992,17.159763,884.075503,13.773109,159292.254066,0.941240,20.906756,13.424507,8.403686,0.075542,0.052957,118.064267,89.697328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465398,69.777574,75.095338,100.000000,22.137724,0.000000,32.741120,43.463479,0.000000,26.000000,71.323998,1680.908203,24.066129,0.008230,75.392392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.492021,10.637971,138.880686,175.066242,39.345071,38.808409,54.723625,14.461268,137.840868,3.942700,7.487654,15.977408,168.053752,139.359878,164.124613,138.853946,86.378774,138.347348,-0.062097,0.036595,32.025740,-235.590797,123.743944,3.799814,23.305931,9.503566,46.442273,2390.939612,13.771220,159292.863810,0.940399,20.858318,13.419148,8.400717,0.076481,0.053766,118.147195,89.725332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473468,69.774020,75.092061,100.000000,22.124127,0.000000,32.741120,43.442718,0.000000,26.000000,71.332119,1684.570312,24.064110,0.008193,75.445970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.532311,10.637971,138.988945,175.066242,39.351990,38.812974,54.650162,14.456558,137.995837,3.930681,7.485237,16.066100,168.074489,139.364003,164.125574,138.883136,86.356612,138.388509,-0.062105,0.036594,32.025740,-235.595180,123.520276,3.799781,23.305949,9.520226,12.625378,650.853045,13.749760,159280.036278,0.937893,20.767969,13.421672,8.374254,0.076723,0.052917,118.064504,89.739342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.461246,69.737728,75.109611,100.000000,22.125076,0.000000,32.741120,43.499291,0.000000,26.000000,71.337864,1680.908203,24.046404,0.008180,75.369898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.532028,10.624576,138.855302,175.048560,39.358022,38.817511,54.799158,14.451849,137.692691,3.915065,7.492160,15.998690,168.112158,139.315289,164.060699,138.815028,86.379655,138.321279,-0.062082,0.036663,32.025740,-235.598746,123.440187,3.805408,23.312638,9.511067,26.209736,1347.468911,13.796065,159361.504024,0.942660,20.978485,13.380807,8.421083,0.075460,0.052443,118.032918,89.782576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472427,69.728982,75.139148,100.000000,22.136977,0.000000,32.741120,43.482337,0.000000,26.000000,71.343273,1680.908203,24.041734,0.008190,75.436927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.506165,10.623756,138.936576,175.042947,39.375147,38.824398,54.691971,14.460411,138.010803,3.921897,7.469625,16.168065,168.073058,139.407770,164.030798,138.845267,86.356116,138.376855,-0.062229,0.036683,32.025740,-235.591000,123.664282,3.801329,23.336997,9.518044,11.221762,578.052763,13.783724,159372.418513,0.941642,20.880097,13.422622,8.407109,0.075285,0.053467,117.985827,89.803728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468372,69.715382,75.118594,100.000000,22.121553,0.000000,32.741120,43.486843,0.000000,26.000000,71.349226,1680.908203,24.025470,0.008200,75.396577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.542105,10.620476,138.936796,175.027510,39.375934,38.831247,54.710744,14.460697,137.871677,3.928807,7.485091,16.142198,168.079606,139.365033,164.040375,138.754773,86.352001,138.301396,-0.062391,0.036698,32.025740,-235.586304,123.386382,3.808037,23.299765,9.476556,3.716601,191.383005,13.778425,159369.707845,0.939177,20.867392,13.367479,8.399170,0.075856,0.052958,117.955525,89.832067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.439950,69.676590,75.127210,100.000000,22.131152,0.000000,32.741120,43.502810,0.000000,26.000000,71.355133,1669.921875,24.008017,0.008197,75.385786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.489125,10.620476,138.837852,175.027510,39.363965,38.837358,54.645320,14.454560,137.823373,3.943556,7.500904,16.105361,168.111703,139.463591,164.039625,138.786285,86.359193,138.304728,-0.062564,0.036644,32.025740,-235.598158,123.672463,3.807129,23.295906,9.473167,25.645738,1322.184981,13.797150,159427.838834,0.942719,20.929711,13.417554,8.417254,0.075993,0.054444,117.921991,89.867615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441610,69.662892,75.129136,100.000000,22.121745,0.000000,32.741120,43.488689,0.000000,26.000000,71.360903,1669.921875,24.025633,0.008208,75.369165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.640516,10.613095,138.839574,175.015442,39.348580,38.841946,54.652222,14.458413,137.974647,3.941620,7.493884,16.009965,168.066211,139.393994,164.017549,138.712560,86.365773,138.343351,-0.062748,0.036599,32.025740,-235.589241,123.648742,3.806338,23.294951,9.486509,10.063513,518.766307,13.782372,159436.861174,0.940421,20.838713,13.385637,8.398979,0.075926,0.052738,117.801397,89.922011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435012,69.640106,75.134566,100.000000,22.121706,0.000000,32.741120,43.521634,0.000000,26.000000,71.366447,1669.921875,24.047017,0.008253,75.432921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.637760,10.614462,138.920636,175.012635,39.352467,38.848011,54.635235,14.456273,137.903536,3.924200,7.514221,16.091642,168.069652,139.365353,164.019505,138.700315,86.326242,138.220249,-0.063015,0.036562,32.025740,-235.593342,123.509548,3.809298,23.302073,9.488348,14.921403,769.425958,13.804939,159486.891871,0.944847,20.968068,13.380036,8.419965,0.076128,0.052788,117.719985,89.888716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459601,69.675896,75.170397,100.000000,22.118289,0.000000,32.741120,43.493247,0.000000,26.000000,71.374307,1673.583984,24.045106,0.008267,75.370231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.589743,10.608721,138.826097,175.001689,39.363041,38.850299,54.667279,14.457557,137.773743,3.931677,7.526906,16.141170,168.072944,139.382178,164.039681,138.764020,86.343588,138.269363,-0.063107,0.036540,32.025740,-235.598591,123.457317,3.806582,23.301478,9.503061,17.718773,913.137492,13.734348,159413.508634,0.935868,20.591914,13.391901,8.343466,0.075076,0.053038,117.722192,89.905994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.449976,69.670840,75.168589,100.000000,22.119239,0.000000,32.741120,43.448867,0.000000,26.000000,71.380164,1673.583984,24.066345,0.008225,75.446738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.562778,10.612822,138.830656,174.985691,39.355856,38.851051,54.655746,14.465263,137.879675,3.935144,7.511635,16.128409,168.047672,139.343589,164.052534,138.845719,86.342997,138.286211,-0.063220,0.036504,32.025740,-235.585495,123.458007,3.799845,23.334780,9.529872,18.907489,974.603598,13.741758,159466.067463,0.936469,20.599970,13.372631,8.349720,0.075626,0.052792,117.729483,89.885134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453003,69.678847,75.178301,100.000000,22.117085,0.000000,32.741120,43.472963,0.000000,26.000000,71.385696,1677.246094,24.045376,0.008211,75.366140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.492296,10.612822,138.816763,174.985691,39.343525,38.853413,54.674976,14.459698,137.843874,3.946389,7.523530,16.037077,168.026479,139.341623,164.061238,138.788978,86.344965,138.251588,-0.063385,0.036520,32.025740,-235.588446,123.538916,3.801375,23.336024,9.503007,51.113259,2633.752527,13.760618,159488.415570,0.938786,20.710923,13.378750,8.368189,0.076242,0.052896,117.738852,89.860334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431087,69.690146,75.202978,100.000000,22.121722,0.000000,32.741120,43.489800,0.000000,26.000000,71.391717,1673.583984,24.084123,0.008222,75.364256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.700349,10.617742,138.927046,174.966326,39.333986,38.854218,54.654285,14.462552,137.919948,3.955022,7.491025,16.085738,168.018288,139.374249,164.062008,138.771134,86.342389,138.260972,-0.063330,0.036502,32.025740,-235.587879,123.691386,3.798138,23.318011,9.474375,20.739310,1069.055061,13.774076,159508.919585,0.940605,20.780673,13.387388,8.382088,0.075810,0.053241,117.731255,89.841954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445227,69.682697,75.223874,100.000000,22.114248,0.000000,32.741120,43.529719,0.000000,26.000000,71.397805,1684.570312,24.019088,0.008212,75.358238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.557831,10.607901,138.832947,174.960432,39.331007,38.858034,54.673230,14.466833,137.977510,3.943440,7.457455,16.091157,168.002049,139.295756,164.056195,138.688384,86.333953,138.266396,-0.063430,0.036521,32.025740,-235.585068,123.455661,3.797314,23.307355,9.489809,26.163606,1348.195461,13.807888,159556.603000,0.944518,20.952665,13.368882,8.417067,0.076535,0.053237,117.715246,89.823819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430484,69.653843,75.203368,100.000000,22.121155,0.000000,32.741120,43.422132,0.000000,26.000000,71.403693,1684.570312,24.001724,0.008250,75.368066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.534616,10.587946,138.834770,174.937418,39.356795,38.861105,54.655511,14.454560,137.839881,3.917572,7.416226,16.118031,168.002294,139.318818,164.040322,138.754830,86.344129,138.264734,-0.063398,0.036496,32.025740,-235.597831,123.462804,3.796756,23.295762,9.501258,14.134794,728.593864,13.714807,159447.665228,0.932643,20.451540,13.375940,8.318811,0.075809,0.053338,117.729397,89.767456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.450686,69.637511,75.216564,100.000000,22.113833,0.000000,32.741120,43.504944,0.000000,26.000000,71.410956,1677.246094,23.982558,0.008141,75.360062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.576996,10.557330,138.867918,174.894196,39.360266,38.863393,54.655969,14.457843,137.860814,3.926719,7.396641,16.094999,168.009636,139.297399,164.053319,138.793805,86.358710,138.263119,-0.063388,0.036450,32.025740,-235.591772,123.493007,3.806971,23.304038,9.489340,28.839083,1486.530527,13.778872,159544.149531,0.940754,20.787803,13.386968,8.384730,0.076990,0.054554,117.695129,89.715478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437678,69.667263,75.237524,100.000000,22.113285,0.000000,32.741120,43.511437,0.000000,26.000000,71.415622,1680.908203,24.040688,0.008179,75.371168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.510029,10.557330,138.831716,174.894196,39.360006,38.866443,54.651909,14.458128,137.952951,3.940353,7.385313,16.191447,167.988381,139.325167,164.040969,138.759213,86.322261,138.371470,-0.063432,0.036433,32.025740,-235.591650,123.724326,3.801006,23.322231,9.509678,-0.445187,-22.949161,13.790376,159554.030612,0.942464,20.824447,13.375997,8.396613,0.077390,0.052441,117.572259,89.715661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420262,69.635322,75.218740,100.000000,22.115064,0.000000,32.741120,43.492639,0.000000,26.000000,71.419592,1680.908203,24.048640,0.008222,75.369302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.541644,10.536555,138.828316,174.874550,39.353669,38.871045,54.637663,14.462695,137.898354,3.944047,7.395335,15.987606,168.013328,139.386170,164.038658,138.741777,86.329427,138.321840,-0.063524,0.036387,32.025740,-235.590514,123.732645,3.790824,23.346590,9.524427,16.748199,863.586801,13.771474,159516.184624,0.939930,20.690554,13.360646,8.377146,0.077453,0.053221,117.531216,89.763352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430574,69.629442,75.223113,100.000000,22.111203,0.000000,32.741120,43.529503,0.000000,26.000000,71.423861,1673.583984,24.019520,0.008193,75.369668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.459458,10.529447,138.818744,174.840591,39.357924,38.873294,54.643940,14.457843,137.854604,3.973058,7.348138,16.139019,167.996776,139.333879,164.061771,138.704493,86.329650,138.312907,-0.063388,0.036383,32.025740,-235.593569,123.589434,3.798083,23.312260,9.514564,13.830229,713.045700,13.802799,159590.976462,0.944047,20.853845,13.448838,8.408932,0.075867,0.052307,117.451616,89.756275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.438321,69.636772,75.236123,100.000000,22.113012,0.000000,32.741120,43.517621,0.000000,26.000000,71.428975,1673.583984,24.080481,0.008212,75.362602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.451953,10.510859,138.910768,174.802422,39.355587,38.877124,54.669069,14.458699,138.023147,3.987416,7.357771,16.086271,168.019795,139.374650,164.068395,138.770051,86.343784,138.276545,-0.063451,0.036381,32.025740,-235.592712,123.580012,3.807062,23.314351,9.475979,24.667160,1271.181191,13.788403,159577.809270,0.942476,20.755916,13.417974,8.392655,0.075352,0.053113,117.514810,89.786982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445658,69.638296,75.246320,100.000000,22.107778,0.000000,32.741120,43.563359,0.000000,26.000000,71.433688,1677.246094,24.048351,0.008239,75.361170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.464850,10.510859,138.853902,174.802422,39.364614,38.879374,54.649633,14.461268,138.003978,3.991079,7.355700,16.114830,167.993233,139.373292,164.084077,138.748825,86.323974,138.266054,-0.063406,0.036436,32.025740,-235.588183,123.784897,3.805938,23.310403,9.474807,51.563112,2658.164597,13.827816,159629.725240,0.947309,20.949621,13.413485,8.433980,0.077336,0.052993,117.636422,89.835368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452649,69.657323,75.234909,100.000000,22.110602,0.000000,32.741120,43.574733,0.000000,26.000000,71.437742,1673.583984,24.017357,0.008262,75.366591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.519882,10.499378,138.939719,174.773234,39.383144,38.880120,54.631515,14.454703,137.943152,3.999856,7.349346,16.078052,167.970669,139.344807,164.035176,138.675602,86.303488,138.343069,-0.063419,0.036487,32.025740,-235.598832,123.706869,3.809231,23.311737,9.503782,19.087898,984.339364,13.836660,159631.813178,0.947373,20.949409,13.381984,8.443421,0.077812,0.052375,117.742822,89.805635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.458689,69.650493,75.254155,100.000000,22.109726,0.000000,32.741120,43.571254,0.000000,26.000000,71.442035,1680.908203,24.037136,0.008250,75.363668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.471502,10.488170,138.824321,174.772111,39.371775,38.883189,54.645656,14.458699,137.890599,4.015628,7.360304,16.213460,167.984832,139.373995,164.032157,138.813892,86.326980,138.276545,-0.063613,0.036441,32.025740,-235.592386,123.578054,3.814088,23.301369,9.524589,51.629823,2661.797346,13.828421,159646.803870,0.946991,20.917833,13.396783,8.433354,0.075538,0.052369,117.804813,89.801464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441227,69.638017,75.232180,100.000000,22.106733,0.000000,32.741120,43.548339,0.000000,26.000000,71.447819,1677.246094,24.043555,0.008263,75.368185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
