OSU 80 Ton Compressor Load Stand
16.487990,10.485984,138.890759,174.751905,39.376148,38.886231,54.627565,14.456130,138.096740,4.012291,7.332839,16.197246,167.954225,139.341163,164.050900,138.711418,86.337992,138.314133,-0.063584,0.036436,32.025740,-235.591687,123.840292,3.818190,23.323943,9.519829,15.434926,796.017678,13.806143,159627.810584,0.944009,20.771834,13.454050,8.410455,0.074836,0.052197,117.837064,89.822571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471953,69.616015,75.251997,100.000000,22.110984,0.000000,32.741120,43.581136,0.000000,26.000000,71.452472,1680.908203,24.041265,0.008214,75.366498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.526603,10.475596,138.880201,174.737030,39.394118,38.889261,54.655803,14.450850,137.813289,4.012679,7.316282,16.150545,167.966889,139.282718,164.042626,138.793983,86.329305,138.240782,-0.063514,0.036439,32.025740,-235.598601,123.687679,3.817877,23.338909,9.502448,28.881280,1488.710176,13.824402,159646.529222,0.946702,20.878865,13.398789,8.428152,0.075814,0.052656,117.873481,89.815134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465695,69.622213,75.262991,100.000000,22.111988,0.000000,32.741120,43.575079,0.000000,26.000000,71.457001,1680.908203,24.044655,0.008242,75.361648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.472499,10.475596,138.868074,174.737030,39.396922,38.891579,54.643424,14.456130,137.890155,4.018947,7.305621,16.123500,167.949535,139.280473,164.036819,138.712885,86.311786,138.367840,-0.063865,0.036687,32.025740,-235.595118,123.724123,3.824240,23.325368,9.487897,-0.005447,-0.280810,13.820727,159641.762873,0.946097,20.836351,13.405730,8.423753,0.075841,0.052160,117.882897,89.824037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471304,69.594195,75.291839,100.000000,22.100866,0.000000,32.741120,43.560028,0.000000,26.000000,71.461079,1680.908203,24.036721,0.008222,75.373189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.573685,10.468215,138.881973,174.722156,39.405794,38.892321,54.634576,14.456130,137.942618,4.025912,7.324068,16.120738,167.975909,139.432607,164.064055,138.762756,86.339302,138.372084,-0.063750,0.036974,32.025740,-235.594301,123.700301,3.832345,23.305625,9.480397,15.112843,779.307034,13.802411,159633.359835,0.943356,20.731649,13.379378,8.403433,0.076352,0.052785,117.858767,89.805224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.497733,69.602770,75.285078,100.000000,22.107539,0.000000,32.741120,43.591547,0.000000,26.000000,71.465242,1673.583984,24.016527,0.008211,75.375226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.543677,10.469856,138.828218,174.704194,39.406193,38.896078,54.637397,14.457843,138.046152,4.018382,7.296947,16.183365,167.925415,139.301979,164.038087,138.719487,86.326617,138.269485,-0.063994,0.037281,32.025740,-235.589811,123.715556,3.837252,23.319760,9.489376,16.669211,859.518123,13.828511,159685.521223,0.946855,20.863852,13.457581,8.430298,0.075450,0.052792,117.881497,89.773124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471878,69.601826,75.297793,100.000000,22.098846,0.000000,32.741120,43.543096,0.000000,26.000000,71.469704,1669.921875,24.075108,0.008227,75.439706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.598134,10.461382,138.911264,174.684268,39.412375,38.896871,54.667129,14.459555,138.049336,4.005329,7.294506,16.201158,167.934829,139.375015,164.053913,138.756402,86.306060,138.324741,-0.064022,0.037522,32.025740,-235.589733,123.649231,3.838268,23.318354,9.512599,16.043866,826.823386,13.780817,159610.205040,0.940986,20.609500,13.432089,8.379668,0.077199,0.053443,117.969330,89.765619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465741,69.618937,75.307069,100.000000,22.101674,0.000000,32.741120,43.560365,0.000000,26.000000,71.474260,1677.246094,24.032683,0.008234,75.371237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.582010,10.461382,138.833986,174.684268,39.438734,38.899169,54.655087,14.454988,137.754668,3.988016,7.290515,16.131292,167.906188,139.340185,164.007532,138.787854,86.271461,138.354618,-0.064059,0.037761,32.025740,-235.595933,123.811413,3.836557,23.324286,9.516079,48.157262,2482.339566,13.793914,159650.934693,0.942811,20.684258,13.395778,8.391618,0.074740,0.053016,118.010984,89.761159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457550,69.608257,75.286038,100.000000,22.103013,0.000000,32.741120,43.534605,0.000000,26.000000,71.478286,1669.921875,24.023487,0.008260,75.438086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.648009,10.460562,138.831027,174.659852,39.457361,38.902983,54.660742,14.455702,137.736586,3.981971,7.304831,16.142564,167.915290,139.352677,163.994930,138.805191,86.313503,138.331009,-0.063933,0.037940,32.025740,-235.596853,123.947385,3.836364,23.368605,9.532252,33.169222,1709.581289,13.771971,159633.909046,0.939076,20.543171,13.442727,8.369089,0.076698,0.052153,118.078684,89.720318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459370,69.653249,75.314609,100.000000,22.101103,0.000000,32.741120,43.546641,0.000000,26.000000,71.482643,1684.570312,24.058971,0.008211,75.398929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.626546,10.464389,138.902407,174.654800,39.491738,38.907553,54.762733,14.453419,137.910161,3.990849,7.262549,16.133133,167.875640,139.340578,164.007969,138.730383,86.301148,138.359741,-0.064106,0.037997,32.025740,-235.597993,123.912470,3.844977,23.369326,9.528268,46.565849,2395.589530,13.776736,159675.398240,0.940291,20.582400,13.491593,8.372567,0.076664,0.053080,118.139840,89.750994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478378,69.662706,75.302093,100.000000,22.097105,0.000000,32.741120,43.527639,0.000000,26.000000,71.488688,1673.583984,24.078949,0.008250,75.367947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.634052,10.451814,138.932295,174.631506,39.496911,38.909814,54.643103,14.456130,137.973344,3.989975,7.279648,16.226160,167.887483,139.314662,163.995120,138.736354,86.302598,138.225330,-0.064159,0.038014,32.025740,-235.591687,123.806028,3.839957,23.332598,9.484995,40.111480,2068.060919,13.746562,159625.745241,0.936399,20.421197,13.438277,8.339197,0.076504,0.052680,118.116093,89.789339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488645,69.675461,75.315107,100.000000,22.089961,0.000000,32.741120,43.524868,0.000000,26.000000,71.493114,1680.908203,24.037767,0.008160,75.369668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.754776,10.439513,138.926145,174.599232,39.486976,38.912110,54.649656,14.454275,137.729602,3.990185,7.291177,16.177685,167.868731,139.308718,164.012651,138.752915,86.269220,138.352435,-0.064206,0.037977,32.025740,-235.596483,123.790957,3.831984,23.306616,9.474934,14.742124,759.980812,13.761976,159666.474369,0.936031,20.477127,13.464352,8.354255,0.077799,0.052927,118.052438,89.810019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.493945,69.690307,75.306035,100.000000,22.106647,0.000000,32.741120,43.518812,0.000000,26.000000,71.496830,1680.908203,24.031204,0.008223,75.418252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.647232,10.439513,138.841986,174.599232,39.493668,38.915928,54.632643,14.455417,137.955470,3.985812,7.281149,16.222360,167.852224,139.280741,163.973957,138.692614,86.246174,138.291709,-0.064182,0.037982,32.025740,-235.595178,123.885915,3.834910,23.314856,9.507857,23.565852,1215.236863,13.760197,159664.395952,0.937665,20.446324,13.398703,8.352282,0.075869,0.052316,118.044338,89.829232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.484304,69.681914,75.313616,100.000000,22.099032,0.000000,32.741120,43.453085,0.000000,26.000000,71.500480,1680.908203,24.042563,0.008186,75.370614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.760232,10.444980,138.828860,174.573974,39.505095,38.916739,54.642449,14.457272,137.872501,3.992779,7.267227,16.144621,167.825657,139.235320,163.963024,138.710441,86.251712,138.267119,-0.064096,0.037937,32.025740,-235.594139,123.870312,3.835994,23.307247,9.501799,2.215416,114.223425,13.703190,159623.839822,0.930538,20.141753,13.492792,8.291734,0.075576,0.053093,118.012353,89.833532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483821,69.695959,75.302319,100.000000,22.097063,0.000000,32.741120,43.508148,0.000000,26.000000,71.504943,1673.583984,24.033133,0.008152,75.370597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.710247,10.445800,138.914756,174.560784,39.495289,38.919013,54.667005,14.458556,137.860384,3.988764,7.277772,16.150291,167.849584,139.335410,164.002046,138.672121,86.287850,138.218288,-0.063826,0.037905,32.025740,-235.591222,123.848754,3.836138,23.307067,9.500212,21.341896,1099.860769,13.751286,159714.426102,0.937189,20.402033,13.486838,8.340245,0.076203,0.052841,118.113645,89.883720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.510847,69.717998,75.362018,100.000000,22.093532,0.000000,32.741120,43.446134,0.000000,26.000000,71.509185,1669.921875,24.050875,0.008181,75.380493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.772722,10.436780,138.841045,174.525985,39.489456,38.921287,54.727296,14.455131,137.873466,3.986113,7.285383,16.152064,167.849631,139.321188,164.002843,138.671467,86.289138,138.318521,-0.063781,0.037882,32.025740,-235.595300,123.794914,3.831957,23.318733,9.530359,18.743117,964.867832,13.697727,159653.295022,0.930468,20.134051,13.469553,8.283230,0.076594,0.053308,118.151429,89.870812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.505087,69.707258,75.334460,100.000000,22.101930,0.000000,32.741120,43.467118,0.000000,26.000000,71.513472,1669.921875,24.021161,0.008185,75.377732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.756769,10.436780,138.819866,174.525985,39.491995,38.924338,54.645368,14.457129,137.941329,3.976934,7.289374,16.182164,167.832269,139.319587,163.980535,138.740286,86.295244,138.261753,-0.063718,0.037874,32.025740,-235.591015,123.668505,3.829232,23.305877,9.506072,49.966634,2576.064479,13.726261,159666.716015,0.933007,20.255650,13.410087,8.313148,0.075388,0.052642,118.136105,89.863919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508612,69.718669,75.317966,100.000000,22.101172,0.000000,32.741120,43.430235,0.000000,26.000000,71.517240,1669.921875,24.047251,0.008220,75.446098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.790648,10.434046,138.767532,174.508304,39.503984,38.927373,54.641101,14.463836,137.706476,3.981912,7.302798,16.218435,167.846869,139.301430,163.931465,138.692070,86.285587,138.231241,-0.063561,0.037930,32.025740,-235.584961,123.745045,3.831925,23.300919,9.459409,25.432387,1311.286736,13.693755,159636.741464,0.928394,20.095713,13.456679,8.277789,0.076088,0.052995,118.055664,89.853489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509903,69.735317,75.313956,100.000000,22.092342,0.000000,32.741120,43.435153,0.000000,26.000000,71.521266,1680.908203,24.011587,0.008200,75.377851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.805487,10.440607,138.815012,174.516724,39.503815,38.928903,54.758500,14.459127,137.870270,3.992429,7.276491,16.219736,167.819760,139.259423,163.961225,138.733157,86.255738,138.311253,-0.063482,0.037967,32.025740,-235.593918,123.812778,3.826638,23.315776,9.488763,46.728886,2404.162817,13.701232,159653.852304,0.930782,20.134206,13.423458,8.284405,0.075403,0.052848,117.987946,89.814430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503834,69.728835,75.286192,100.000000,22.088951,0.000000,32.741120,43.463382,0.000000,26.000000,71.527112,1677.246094,24.049235,0.008205,75.402228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.683596,10.429126,138.814281,174.513637,39.495120,38.931177,54.629356,14.456986,137.694886,3.988487,7.280111,16.247808,167.795602,139.288364,163.945213,138.643823,86.251734,138.201537,-0.063506,0.037934,32.025740,-235.593118,123.921422,3.831958,23.294626,9.501024,33.116364,1707.837570,13.683790,159652.524583,0.928962,20.049760,13.418539,8.264573,0.075945,0.052542,117.931028,89.791789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478213,69.740577,75.277188,100.000000,22.092494,0.000000,32.741120,43.398320,0.000000,26.000000,71.531311,1684.570312,23.981747,0.008141,75.362534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.754315,10.428853,138.800422,174.496237,39.498915,38.934993,54.738995,14.456273,137.837180,3.983456,7.293414,16.311095,167.819509,139.294193,163.964722,138.784086,86.262318,138.249959,-0.063524,0.037954,32.025740,-235.594158,123.928540,3.837129,23.314604,9.517648,18.069524,929.993445,13.679835,159673.847911,0.926168,20.020569,13.486609,8.260100,0.076484,0.053140,117.921203,89.868019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502725,69.770063,75.272239,100.000000,22.086611,0.000000,32.741120,43.458954,0.000000,26.000000,71.534862,1680.908203,24.048099,0.008156,75.358426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.831032,10.428853,138.799805,174.496237,39.513937,38.938011,54.647143,14.452705,137.844563,3.976533,7.301073,16.284949,167.797238,139.182496,163.927361,138.619007,86.261208,138.145835,-0.063459,0.037952,32.025740,-235.593969,124.030047,3.836803,23.303515,9.512437,17.500852,902.239246,13.737682,159747.782704,0.935459,20.303489,13.438198,8.320406,0.076503,0.054052,117.939389,89.839747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509511,69.744887,75.273590,100.000000,22.091050,0.000000,32.741120,43.418534,0.000000,26.000000,71.538937,1680.908203,24.035766,0.008155,75.360838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.742103,10.445527,138.783942,174.480241,39.519151,38.944039,54.633999,14.455987,137.852585,3.984580,7.284224,16.282871,167.820337,139.216859,163.871452,138.629786,86.261615,138.270405,-0.063650,0.037956,32.025740,-235.595914,124.116050,3.845594,23.314225,9.493289,4.855463,250.378842,13.704936,159717.174145,0.929568,20.132205,13.450750,8.284458,0.075861,0.053263,117.933887,89.883132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.506137,69.745665,75.244311,100.000000,22.082994,0.000000,32.741120,43.374281,0.000000,26.000000,71.543862,1673.583984,24.002878,0.008153,75.365569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.836848,10.451541,138.780648,174.474908,39.532868,38.946380,54.677687,14.457414,137.737645,4.008326,7.290529,16.188135,167.790159,139.229247,163.880137,138.693308,86.243387,138.232002,-0.063642,0.037917,32.025740,-235.594814,123.985156,3.851935,23.293093,9.479315,20.155954,1038.539973,13.669962,159687.227914,0.926777,19.947332,13.402102,8.246660,0.076273,0.052666,117.946549,89.905115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.516170,69.745318,75.260897,100.000000,22.087409,0.000000,32.741120,43.415099,0.000000,26.000000,71.548109,1669.921875,24.036992,0.008132,75.367197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.764475,10.441700,138.711201,174.455264,39.529734,38.948675,54.628873,14.456844,137.948071,4.049226,7.313757,16.234508,167.798895,139.157516,163.905406,138.697300,86.279364,138.267181,-0.063577,0.037912,32.025740,-235.590810,124.020317,3.856945,23.265110,9.462709,27.858330,1436.689216,13.713651,159769.090437,0.932317,20.178369,13.461221,8.289516,0.075678,0.053349,117.952988,89.908109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.513014,69.755030,75.273839,100.000000,22.077629,0.000000,32.741120,43.361032,0.000000,26.000000,71.552695,1673.583984,23.996423,0.008194,75.373632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.834773,10.441700,138.779615,174.455264,39.543597,38.950968,54.635781,14.458413,137.977426,4.080556,7.299714,16.293094,167.759438,139.200146,163.882653,138.641665,86.272579,138.294869,-0.063613,0.037961,32.025740,-235.594631,124.118150,3.849326,23.296916,9.491738,45.637858,2353.304337,13.669991,159740.858637,0.926177,19.956033,13.461102,8.242674,0.075903,0.053138,117.937398,89.868914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507331,69.722369,75.249232,100.000000,22.081474,0.000000,32.741120,43.392551,0.000000,26.000000,71.556474,1684.570312,23.994963,0.008186,75.359764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.957809,10.430219,138.802831,174.418500,39.563258,38.953241,54.647961,14.457272,137.891460,4.078379,7.297150,16.332399,167.746500,139.247098,163.867410,138.604179,86.269819,138.217167,-0.063587,0.037987,32.025740,-235.595610,123.952055,3.847190,23.298845,9.512473,47.880394,2468.389812,13.701077,159762.149890,0.931210,20.120529,13.441931,8.274115,0.075774,0.052852,117.907616,89.844269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499585,69.703418,75.253859,100.000000,22.070366,0.000000,32.741120,43.346389,0.000000,26.000000,71.561475,1669.921875,24.042942,0.008187,75.369276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.845656,10.425846,138.745552,174.391840,39.570780,38.953242,54.614209,14.457985,137.878445,4.073048,7.309912,16.312808,167.745855,139.193829,163.851391,138.648897,86.248562,138.167113,-0.063498,0.038024,32.025740,-235.588035,124.009548,3.849188,23.300432,9.501024,24.690293,1273.651460,13.672145,159737.307653,0.927093,19.951182,13.461942,8.243629,0.076251,0.053490,117.876875,89.817419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498038,69.683607,75.268201,100.000000,22.072032,0.000000,32.741120,43.276759,0.000000,26.000000,71.565356,1677.246094,24.031817,0.008116,75.368825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.895028,10.421745,138.776167,174.375283,39.561829,38.955531,54.610446,14.452277,137.980115,4.072470,7.267690,16.261130,167.724635,139.225909,163.887820,138.698601,86.245623,138.195685,-0.063676,0.038011,32.025740,-235.600114,124.076445,3.849683,23.279156,9.498680,27.601063,1423.901941,13.616227,159674.942143,0.919900,19.644643,13.427582,8.185187,0.075376,0.052528,117.895653,89.837198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507655,69.695712,75.276358,100.000000,22.065767,0.000000,32.741120,43.325228,0.000000,26.000000,71.569415,1680.908203,24.000733,0.008154,75.374638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.778841,10.412451,138.849598,174.365461,39.557572,38.957777,54.649043,14.456701,137.798547,4.072976,7.278302,16.268640,167.702336,139.163753,163.853429,138.678741,86.221986,138.322213,-0.063734,0.038020,32.025740,-235.594384,123.980037,3.847960,23.327910,9.517251,5.366983,276.679942,13.665639,159748.770085,0.926852,19.909159,13.424918,8.236281,0.076799,0.053582,117.904273,89.829062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.484518,69.694165,75.251176,100.000000,22.065653,0.000000,32.741120,43.291428,0.000000,26.000000,71.573242,1673.583984,24.023992,0.008148,75.366157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.806464,10.412451,138.834855,174.365461,39.558492,38.960066,54.628436,14.456416,137.859551,4.057387,7.278819,16.327319,167.708181,139.312658,163.851051,138.599574,86.226531,138.125549,-0.063823,0.037994,32.025740,-235.594342,123.823935,3.850473,23.317849,9.483029,13.764317,709.848882,13.644698,159730.993716,0.924136,19.786514,13.441512,8.214024,0.075305,0.053428,117.972718,89.830345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503059,69.736361,75.269388,100.000000,22.069903,0.000000,32.741120,43.344422,0.000000,26.000000,71.576766,1677.246094,24.045935,0.008117,75.367759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.914041,10.404251,138.751389,174.341326,39.547243,38.962352,54.722216,14.460839,137.795658,4.038297,7.296926,16.289347,167.709891,139.274713,163.837020,138.656151,86.206110,138.216817,-0.064033,0.037984,32.025740,-235.584364,123.766195,3.855444,23.264010,9.466730,12.515013,644.314097,13.703277,159816.721785,0.930185,20.056629,13.525593,8.275280,0.077199,0.053005,117.973047,89.801489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492504,69.719998,75.283753,100.000000,22.068128,0.000000,32.741120,43.320306,0.000000,26.000000,71.580285,1669.921875,24.002319,0.008188,75.351684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.809428,10.393317,138.876241,174.315228,39.544816,38.964619,54.733241,14.461838,137.833757,4.025574,7.267168,16.275889,167.696234,139.280619,163.832304,138.687953,86.227233,138.306293,-0.064072,0.037985,32.025740,-235.588756,123.798031,3.853724,23.304777,9.498301,34.379130,1769.594296,13.690370,159806.754925,0.928996,19.990061,13.427083,8.260801,0.074853,0.053068,117.937635,89.769410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.481884,69.743832,75.265564,100.000000,22.065217,0.000000,32.741120,43.254947,0.000000,26.000000,71.584138,1669.921875,24.040778,0.008162,75.360821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.840995,10.389763,138.866342,174.307931,39.549430,38.968436,54.630892,14.459840,137.824731,4.023358,7.265048,16.280713,167.643066,139.288600,163.838903,138.735175,86.226509,138.342493,-0.064030,0.037991,32.025740,-235.593531,123.804518,3.857429,23.311629,9.520659,9.963781,513.825769,13.636358,159766.944795,0.921288,19.723442,13.491123,8.203326,0.075978,0.053525,117.903137,89.747196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479642,69.709630,75.252046,100.000000,22.068603,0.000000,32.741120,43.302796,0.000000,26.000000,71.588623,1669.921875,24.018348,0.008166,75.375908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.884587,10.386483,138.858173,174.297828,39.538095,38.968453,54.646494,14.458556,137.839464,4.012313,7.293154,16.269196,167.629881,139.347842,163.852284,138.692331,86.247833,138.253059,-0.064022,0.037947,32.025740,-235.592202,123.832275,3.868917,23.303136,9.501438,45.846925,2363.621343,13.691919,159815.657386,0.927111,19.963789,13.512743,8.261806,0.078996,0.053187,117.904860,89.751407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479098,69.722784,75.270761,100.000000,22.066668,0.000000,32.741120,43.271629,0.000000,26.000000,71.592171,1669.921875,24.041031,0.008199,75.368296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.835926,10.386483,138.760622,174.297828,39.536721,38.972664,54.618888,14.453419,137.916862,4.009546,7.308225,16.220525,167.636970,139.303608,163.848154,138.656716,86.243757,138.284650,-0.063894,0.037938,32.025740,-235.593745,123.707380,3.862704,23.273585,9.465882,31.507067,1625.156212,13.677758,159812.958621,0.927115,19.884283,13.530755,8.245733,0.077223,0.054343,117.974415,89.767623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499020,69.758888,75.297148,100.000000,22.058727,0.000000,32.741120,43.239847,0.000000,26.000000,71.595711,1677.246094,24.038380,0.008191,75.349868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.933715,10.390310,138.775584,174.284358,39.518759,38.977274,54.631487,14.456416,137.907274,4.008861,7.264648,16.195095,167.641369,139.367132,163.862319,138.685953,86.240389,138.273935,-0.063991,0.037971,32.025740,-235.595976,123.755571,3.864660,23.307770,9.486635,22.601670,1165.540863,13.656885,159772.584815,0.924347,19.776300,13.466717,8.223961,0.076141,0.053349,118.018712,89.723716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483567,69.758797,75.308993,100.000000,22.054998,0.000000,32.741120,43.254924,0.000000,26.000000,71.599587,1680.908203,24.027869,0.008178,75.372814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.873486,10.400151,138.805687,174.284920,39.530942,38.979588,54.627256,14.465406,137.782900,4.005654,7.295172,16.234461,167.649536,139.311015,163.830403,138.683861,86.260675,138.351160,-0.063781,0.037946,32.025740,-235.583555,123.830478,3.862712,23.296916,9.494172,8.931887,460.642330,13.676359,159819.818571,0.927703,19.893192,13.485883,8.241936,0.077812,0.053164,117.976207,89.749602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479363,69.769952,75.327893,100.000000,22.061728,0.000000,32.741120,43.193478,0.000000,26.000000,71.603307,1677.246094,24.035586,0.008154,75.368935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.916775,10.402337,138.722905,174.284358,39.542162,38.983405,54.628661,14.459270,137.811576,4.017848,7.275218,16.215168,167.636555,139.282468,163.826366,138.664197,86.255383,138.276136,-0.063813,0.037965,32.025740,-235.593939,123.915547,3.865065,23.311502,9.479910,12.085059,623.244156,13.633101,159788.598215,0.922021,19.662380,13.484132,8.195224,0.075872,0.053101,117.940053,89.748386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.494823,69.797027,75.348098,100.000000,22.054921,0.000000,32.741120,43.215941,0.000000,26.000000,71.607584,1669.921875,24.039444,0.008111,75.378158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.904188,10.402337,138.810421,174.284358,39.550137,38.984945,54.667481,14.456273,137.961066,4.028132,7.271592,16.307034,167.674817,139.263767,163.793174,138.667067,86.239843,138.220576,-0.063550,0.037957,32.025740,-235.597589,123.779739,3.866773,23.287071,9.507352,13.463994,693.864788,13.663852,159822.511741,0.925603,19.816610,13.500728,8.226260,0.076749,0.052656,117.919155,89.728849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473845,69.742022,75.355447,100.000000,22.056377,0.000000,32.741120,43.182981,0.000000,26.000000,71.611515,1669.921875,24.038020,0.008147,75.378840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.841008,10.398510,138.840334,174.270046,39.551716,38.986490,54.642106,14.457272,137.878385,4.017086,7.281474,16.259952,167.646339,139.291921,163.803196,138.613306,86.261941,138.172766,-0.063839,0.038016,32.025740,-235.590872,123.945855,3.872558,23.261703,9.508110,30.598864,1577.639861,13.640996,159818.466175,0.923205,19.714978,13.470189,8.200316,0.078506,0.054347,117.925162,89.767084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498228,69.721570,75.376593,100.000000,22.052349,0.000000,32.741120,43.182687,0.000000,26.000000,71.615157,1669.921875,24.003005,0.008169,75.366992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.854972,10.409445,138.791280,174.271169,39.552691,38.986472,54.628275,14.459555,137.928555,4.012057,7.266738,16.270844,167.640406,139.312853,163.793863,138.671654,86.250856,138.228592,-0.063996,0.037991,32.025740,-235.589896,123.839311,3.872959,23.284781,9.514799,49.243780,2539.591684,13.651692,159841.796393,0.923302,19.745144,13.459187,8.211599,0.076215,0.052901,117.873980,89.732927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501180,69.702937,75.377323,100.000000,22.046354,0.000000,32.741120,43.206399,0.000000,26.000000,71.618956,1680.908203,24.041463,0.008175,75.365543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.784127,10.429399,138.764265,174.284639,39.553714,38.988767,54.638287,14.456701,137.841041,4.022741,7.305267,16.251421,167.629563,139.303292,163.780350,138.707262,86.233715,138.109021,-0.064036,0.037971,32.025740,-235.593403,123.800073,3.882885,23.301189,9.487879,28.066037,1447.151532,13.683131,159866.560988,0.927373,19.892998,13.414241,8.244182,0.076266,0.052434,117.840137,89.693546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488708,69.643561,75.387585,100.000000,22.050980,0.000000,32.741120,43.192506,0.000000,26.000000,71.624674,1673.583984,24.042149,0.008194,75.366574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.903330,10.434593,138.774092,174.279307,39.570832,38.991082,54.720720,14.459840,137.807897,4.010847,7.284622,16.301993,167.602361,139.264063,163.736160,138.668842,86.247734,138.201290,-0.063975,0.038023,32.025740,-235.590264,123.924602,3.888918,23.307211,9.482633,49.891592,2568.653672,13.674646,159871.220439,0.926831,19.870371,13.452004,8.234442,0.076033,0.054310,117.837951,89.662903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489600,69.622036,75.353956,100.000000,22.042013,0.000000,32.741120,43.220432,0.000000,26.000000,71.629705,1684.570312,23.985118,0.008135,75.371347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.888255,10.434593,138.834165,174.279307,39.584297,38.993371,54.676035,14.458413,137.938691,4.005638,7.305487,16.285459,167.618770,139.266889,163.764637,138.619989,86.244092,138.275280,-0.063915,0.038031,32.025740,-235.590057,123.802275,3.896400,23.293616,9.483732,16.545635,852.543246,13.708076,159939.765789,0.930841,20.060831,13.411997,8.267589,0.077668,0.053789,117.773906,89.670630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.481689,69.591294,75.366761,100.000000,22.044371,0.000000,32.741120,43.149532,0.000000,26.000000,71.634075,1680.908203,24.081401,0.008191,75.370470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.891311,10.443340,138.794153,174.256857,39.572955,38.995661,54.633715,14.461838,137.801069,4.016027,7.319281,16.257046,167.622293,139.367156,163.800796,138.535242,86.243730,138.219122,-0.064028,0.038049,32.025740,-235.589410,123.696873,3.896385,23.277695,9.502971,28.235580,1456.015439,13.653596,159876.715950,0.922671,19.779457,13.442080,8.209867,0.075696,0.052528,117.723243,89.692574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503876,69.597702,75.366394,100.000000,22.044094,0.000000,32.741120,43.150448,0.000000,26.000000,71.638656,1680.908203,24.028085,0.008105,75.364316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.877449,10.441700,138.819073,174.250122,39.574233,38.998698,54.729972,14.455845,137.846885,4.019347,7.311124,16.311317,167.599292,139.301945,163.751451,138.671203,86.251710,138.138691,-0.064269,0.038092,32.025740,-235.596057,123.757774,3.902955,23.286440,9.529692,-1.287037,-66.251524,13.664436,159897.207876,0.924339,19.815608,13.481071,8.220752,0.075769,0.052354,117.685744,89.710257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485358,69.609077,75.358396,100.000000,22.044200,0.000000,32.741120,43.138938,0.000000,26.000000,71.642882,1673.583984,23.987282,0.008129,75.368799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.832525,10.436233,138.807814,174.252086,39.593912,39.003263,54.641281,14.457272,137.842919,4.032523,7.303440,16.206185,167.619368,139.245626,163.723615,138.543062,86.249541,138.164604,-0.064253,0.038137,32.025740,-235.591362,123.819570,3.908931,23.277028,9.508326,21.267033,1096.518640,13.662112,159908.856968,0.924955,19.817024,13.454605,8.216896,0.076353,0.052748,117.716276,89.741349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471143,69.614791,75.360734,100.000000,22.039907,0.000000,32.741120,43.139827,0.000000,26.000000,71.647015,1673.583984,24.047864,0.008128,75.370879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.893513,10.436233,138.806919,174.252086,39.619601,39.007069,54.614001,14.459983,137.856908,4.020335,7.328046,16.250805,167.627229,139.295614,163.722136,138.666377,86.259104,138.199147,-0.064395,0.038177,32.025740,-235.591101,123.799439,3.912878,23.279066,9.484490,9.943799,512.953909,13.670814,159922.461643,0.924188,19.848646,13.408186,8.225122,0.076578,0.052905,117.732193,89.726140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488604,69.642212,75.358464,100.000000,22.035420,0.000000,32.741120,43.154841,0.000000,26.000000,71.650933,1669.921875,23.994602,0.008169,75.372328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.884376,10.428306,138.804437,174.242825,39.623767,39.009394,54.751309,14.459698,137.645788,4.032131,7.315412,16.280733,167.604079,139.221061,163.725511,138.559830,86.243842,138.190047,-0.064306,0.038125,32.025740,-235.586976,123.718716,3.907642,23.292156,9.504720,33.811565,1739.805757,13.692763,159965.127558,0.928361,19.951122,13.422741,8.246405,0.076074,0.053036,117.761872,89.708096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480716,69.650099,75.323624,100.000000,22.035693,0.000000,32.741120,43.115593,0.000000,26.000000,71.654693,1669.921875,24.043230,0.008182,75.366770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.939382,10.426666,138.777833,174.218972,39.625962,39.013186,54.662310,14.458271,137.644034,4.035606,7.295429,16.375956,167.573087,139.284904,163.718386,138.599148,86.231603,138.214575,-0.064180,0.038122,32.025740,-235.592977,123.913080,3.914071,23.327964,9.481605,51.160625,2636.804035,13.665463,159940.896481,0.925418,19.804636,13.429685,8.216581,0.076212,0.051830,117.779927,89.714963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.482792,69.680402,75.331431,100.000000,22.033766,0.000000,32.741120,43.110391,0.000000,26.000000,71.658776,1680.908203,24.079003,0.008183,75.366924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.831794,10.416552,138.824884,174.199609,39.631544,39.018524,54.652860,14.459983,137.845467,4.038868,7.303756,16.147982,167.584119,139.193864,163.720841,138.610639,86.246982,138.173845,-0.063996,0.038193,32.025740,-235.587344,123.985114,3.918547,23.312963,9.485301,10.548479,543.759617,13.670178,159961.970432,0.923655,19.818629,13.440599,8.220881,0.075815,0.052789,117.804603,89.724201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478867,69.645760,75.336701,100.000000,22.032228,0.000000,32.741120,43.068609,0.000000,26.000000,71.664121,1673.583984,23.981693,0.008186,75.363514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.884198,10.405891,138.750930,174.188103,39.642889,39.021579,54.722490,14.458413,137.756458,4.051242,7.319519,16.312424,167.583393,139.260509,163.727611,138.653073,86.230515,138.123629,-0.064043,0.038189,32.025740,-235.593325,123.837028,3.929510,23.286296,9.501528,42.614024,2193.899329,13.644411,159954.654162,0.922111,19.685173,13.464560,8.192615,0.077484,0.053040,117.871242,89.745511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501725,69.680236,75.345174,100.000000,22.030986,0.000000,32.741120,43.114745,0.000000,26.000000,71.667616,1680.908203,24.038074,0.008117,75.437796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.807237,10.405891,138.793970,174.188103,39.646717,39.023110,54.663004,14.457557,137.970522,4.063854,7.323164,16.301821,167.538496,139.303821,163.709149,138.672263,86.195189,138.179254,-0.064070,0.038158,32.025740,-235.596141,123.924114,3.937505,23.272990,9.533082,48.341861,2491.494092,13.698590,160020.992216,0.928524,19.933199,13.429717,8.247777,0.077004,0.053279,117.905520,89.760604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.487511,69.657308,75.329183,100.000000,22.020346,0.000000,32.741120,43.078543,0.000000,26.000000,71.671017,1673.583984,24.040886,0.008185,75.441325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.933856,10.401791,138.744385,174.156393,39.658968,39.023120,54.774353,14.460982,137.947961,4.051000,7.341737,16.339196,167.546344,139.271257,163.720029,138.656620,86.240737,138.107099,-0.064112,0.038147,32.025740,-235.590102,123.938797,3.941329,23.283465,9.516818,14.416967,741.526449,13.671084,160010.462016,0.924389,19.796641,13.422180,8.217798,0.076272,0.052578,117.878752,89.827871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508692,69.696334,75.307696,100.000000,22.023394,0.000000,32.741120,43.108790,0.000000,26.000000,71.674680,1680.908203,23.994729,0.008133,75.366191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.875829,10.402611,138.778869,174.142642,39.666032,39.025370,54.647682,14.460126,137.778110,4.046771,7.327519,16.316248,167.524741,139.379021,163.680336,138.683959,86.221170,138.238468,-0.064167,0.038198,32.025740,-235.590959,123.884588,3.939298,23.288892,9.481731,28.682504,1478.683790,13.709876,160083.086244,0.929851,19.981639,13.484095,8.257988,0.075448,0.052771,117.792651,89.777969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480936,69.678962,75.284576,100.000000,22.022497,0.000000,32.741120,43.033010,0.000000,26.000000,71.678510,1680.908203,24.001202,0.008192,75.366131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.899250,10.397417,138.751728,174.142081,39.679480,39.029032,54.689621,14.456130,137.847824,4.018747,7.338853,16.248252,167.515154,139.252500,163.691334,138.636285,86.233204,138.176358,-0.064185,0.037977,32.025740,-235.595281,123.912408,3.951687,23.268103,9.471291,14.352353,739.346800,13.647953,159980.402254,0.920716,19.673524,13.404055,8.193313,0.075596,0.052216,117.722119,89.810230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.495604,69.713965,75.285220,100.000000,22.017285,0.000000,32.741120,43.055786,0.000000,26.000000,71.683665,1680.908203,24.022730,0.008119,75.416769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.797974,10.394957,138.755589,174.143204,39.688879,39.033492,54.785600,14.461696,137.772979,3.999438,7.291876,16.282244,167.496903,139.248414,163.668506,138.698567,86.200253,138.162988,-0.064259,0.037719,32.025740,-235.592493,124.017500,3.955901,23.283718,9.499599,23.775943,1222.647670,13.677621,160035.953830,0.926215,19.813447,13.486408,8.223529,0.075726,0.053690,117.670646,89.777002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472820,69.690773,75.250603,100.000000,22.011819,0.000000,32.741120,43.029733,0.000000,26.000000,71.687209,1680.908203,24.039174,0.008137,75.441155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.851439,10.394957,138.745089,174.143204,39.703987,39.035808,54.674898,14.457129,137.803388,4.006600,7.339442,16.274428,167.500692,139.238940,163.670812,138.650974,86.234966,138.154340,-0.064495,0.037470,32.025740,-235.595099,123.862175,3.959203,23.270808,9.493956,18.787213,968.064650,13.666379,160027.346266,0.924242,19.752061,13.444696,8.210526,0.074900,0.052514,117.719890,89.782385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483677,69.716984,75.269686,100.000000,22.013754,0.000000,32.741120,43.074663,0.000000,26.000000,71.690866,1680.908203,24.016347,0.008130,75.451494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
