OSU 80 Ton Compressor Load Stand
16.832057,10.391403,138.786775,174.129734,39.710576,39.038072,54.652470,14.456558,137.709985,4.018333,7.349664,16.265248,167.490902,139.302985,163.667355,138.603302,86.202422,138.232288,-0.064620,0.037188,32.025740,-235.595833,123.754572,3.963497,23.290209,9.496913,-1.710864,-88.193325,13.715671,160122.614770,0.928525,19.993016,13.471257,8.260257,0.076464,0.053440,117.722663,89.758077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480679,69.729346,75.256100,100.000000,22.006947,0.000000,32.741120,43.036934,0.000000,26.000000,71.694452,1673.583984,23.986200,0.008160,75.375490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.801963,10.405891,138.848501,174.096059,39.713305,39.041142,54.675716,14.462980,137.667865,4.019758,7.376437,16.234310,167.499966,139.299919,163.695207,138.583811,86.216012,138.194635,-0.064589,0.036945,32.025740,-235.591045,123.753488,3.958313,23.286458,9.505711,25.318775,1304.602478,13.690817,160079.264925,0.927382,19.864372,13.432409,8.233427,0.075534,0.052762,117.709450,89.785401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.505289,69.761420,75.261619,100.000000,22.006783,0.000000,32.741120,43.038941,0.000000,26.000000,71.698182,1669.921875,24.037893,0.008145,75.368927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.919934,10.414365,138.820838,174.088202,39.720329,39.047286,54.640231,14.454560,137.807030,4.027540,7.370795,16.239535,167.515093,139.403555,163.715272,138.678719,86.214903,138.149160,-0.064563,0.036851,32.025740,-235.595217,123.770032,3.961182,23.300378,9.505189,9.294744,479.242002,13.702641,160119.598152,0.928923,19.907417,13.502204,8.245384,0.075565,0.052853,117.631723,89.770915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.496781,69.761630,75.264619,100.000000,22.012001,0.000000,32.741120,43.045520,0.000000,26.000000,71.702733,1673.583984,24.028662,0.008188,75.372703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.810473,10.414365,138.744393,174.088202,39.723017,39.051865,54.653710,14.457843,137.817667,4.042713,7.358259,16.215527,167.481355,139.312122,163.672769,138.732525,86.188331,138.174969,-0.064563,0.036840,32.025740,-235.596182,123.672156,3.968881,23.308564,9.479045,48.251892,2487.280104,13.721400,160146.399871,0.930369,19.994342,13.470621,8.263826,0.077003,0.053868,117.608813,89.757827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468820,69.762318,75.254609,100.000000,22.008937,0.000000,32.741120,42.974619,0.000000,26.000000,71.707054,1669.921875,24.040508,0.008217,75.373691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.920367,10.428306,138.749665,174.080344,39.719507,39.056133,54.613885,14.454132,137.755119,4.062628,7.364291,16.230822,167.476813,139.243304,163.670457,138.631516,86.206488,138.045400,-0.064521,0.036851,32.025740,-235.596952,123.857383,3.966633,23.316785,9.482813,24.616908,1269.873402,13.667121,160110.490302,0.924369,19.719436,13.449997,8.204573,0.076747,0.054654,117.662908,89.727253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478717,69.781757,75.237126,100.000000,21.999704,0.000000,32.741120,43.025464,0.000000,26.000000,71.711703,1680.908203,24.037407,0.008166,75.364409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.872259,10.433226,138.774185,174.058737,39.732441,39.060725,54.673681,14.460982,137.987512,4.077411,7.360032,16.226789,167.489857,139.220709,163.646056,138.696549,86.200543,138.288949,-0.064518,0.036862,32.025740,-235.588469,123.810064,3.968578,23.325043,9.490584,26.265340,1353.426619,13.716327,160207.606582,0.930527,19.982321,13.488905,8.253450,0.076016,0.052957,117.744827,89.685238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471214,69.767616,75.236876,100.000000,21.997962,0.000000,32.741120,42.958543,0.000000,26.000000,71.715785,1680.908203,24.023974,0.008214,75.371663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.799404,10.421472,138.852186,174.039094,39.745886,39.065296,54.650077,14.458699,137.816725,4.103145,7.332762,16.229866,167.451792,139.264230,163.612706,138.677642,86.181611,138.204229,-0.064613,0.036868,32.025740,-235.589282,123.633201,3.968726,23.317236,9.513392,12.086978,623.098846,13.667061,160157.869089,0.925032,19.732342,13.408800,8.200157,0.076893,0.053327,117.796512,89.664755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452974,69.752288,75.226770,100.000000,22.002345,0.000000,32.741120,42.972774,0.000000,26.000000,71.721523,1684.570312,24.080121,0.008131,75.362756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.948396,10.419559,138.826538,174.036287,39.753244,39.069858,54.643099,14.458556,137.853192,4.118328,7.367267,16.199185,167.457224,139.239058,163.635037,138.682878,86.204336,138.082472,-0.064694,0.036906,32.025740,-235.594979,123.762770,3.962922,23.326125,9.535696,27.073618,1395.857122,13.692545,160210.617363,0.926889,19.852632,13.531149,8.224991,0.076247,0.053541,117.774825,89.703616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.464412,69.783644,75.242781,100.000000,22.002899,0.000000,32.741120,43.003704,0.000000,26.000000,71.724987,1680.908203,24.043825,0.008146,75.372004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.824711,10.419559,138.800451,174.036287,39.757389,39.072484,54.620798,14.450565,137.765770,4.122882,7.378551,16.180797,167.443474,139.258058,163.661730,138.624037,86.206962,138.132921,-0.064686,0.036913,32.025740,-235.599867,123.776152,3.973961,23.346049,9.534344,1.569391,80.947449,13.731762,160276.865274,0.931565,20.016088,13.509608,8.265304,0.077211,0.053018,117.715648,89.709882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.476528,69.776248,75.253276,100.000000,21.997198,0.000000,32.741120,42.916035,0.000000,26.000000,71.728902,1677.246094,24.037100,0.008151,75.357608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.857288,10.420925,138.767271,174.027027,39.775223,39.074761,54.601522,14.459412,137.695678,4.130751,7.383277,16.214985,167.444521,139.286700,163.662406,138.611372,86.242646,138.134259,-0.064767,0.036896,32.025740,-235.595266,123.768847,3.975091,23.320247,9.497147,13.642070,703.891174,13.662133,160196.196526,0.923246,19.656495,13.428680,8.191131,0.075939,0.052829,117.690356,89.762866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.513813,69.776582,75.281589,100.000000,21.994432,0.000000,32.741120,42.973471,0.000000,26.000000,71.732970,1669.921875,24.041175,0.008128,75.370248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.849136,10.428853,138.816974,174.014680,39.769357,39.077038,54.631993,14.462695,137.725437,4.133867,7.360325,16.249943,167.398381,139.197066,163.631826,138.641220,86.217095,138.213285,-0.064877,0.036897,32.025740,-235.590350,123.689408,3.981533,23.302127,9.480667,39.393235,2031.442813,13.719821,160274.035951,0.930769,19.953245,13.450174,8.249797,0.075609,0.051865,117.677475,89.756472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.495733,69.765563,75.272200,100.000000,21.990423,0.000000,32.741120,42.948246,0.000000,26.000000,71.736982,1669.921875,23.998623,0.008180,75.368663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.908054,10.424479,138.782070,174.011313,39.778184,39.079318,54.616448,14.457557,137.887986,4.124187,7.377884,16.240582,167.366779,139.309055,163.623344,138.687746,86.184774,138.099430,-0.065035,0.036924,32.025740,-235.593364,123.737623,3.980657,23.334095,9.488619,38.458046,1983.781152,13.703736,160242.214091,0.929279,19.876286,13.415131,8.231886,0.075910,0.051563,117.664740,89.729547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492155,69.751195,75.283171,100.000000,21.991838,0.000000,32.741120,42.944978,0.000000,26.000000,71.741443,1680.908203,24.041878,0.008206,75.359883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.890984,10.424479,138.766214,174.011313,39.773820,39.082364,54.626562,14.457700,137.874400,4.109543,7.380763,16.211324,167.376883,139.200087,163.647365,138.602325,86.207772,138.113774,-0.065292,0.036963,32.025740,-235.590281,123.913325,3.983121,23.311412,9.486780,23.165957,1194.748161,13.711005,160277.047857,0.929301,19.903803,13.478452,8.238819,0.075312,0.052810,117.674762,89.753673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499651,69.754953,75.311415,100.000000,21.985879,0.000000,32.741120,42.904423,0.000000,26.000000,71.745297,1677.246094,24.043014,0.008211,75.364094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.997736,10.435686,138.776829,173.995317,39.777566,39.085433,54.633694,14.463265,137.782067,4.134148,7.356037,16.204869,167.331610,139.266997,163.609407,138.608543,86.144766,138.182187,-0.065035,0.036959,32.025740,-235.584879,123.794890,3.978814,23.297944,9.521236,-1.014255,-52.301769,13.682304,160272.650760,0.926232,19.758017,13.456352,8.208045,0.076473,0.052522,117.608023,89.706321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471743,69.733694,75.314809,100.000000,21.983016,0.000000,32.741120,42.904633,0.000000,26.000000,71.749905,1680.908203,24.035712,0.008140,75.361946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.901297,10.437053,138.743521,173.971746,39.767125,39.091567,54.638888,14.448709,137.745283,4.149876,7.381255,16.237907,167.357462,139.253749,163.645490,138.553242,86.194383,138.124209,-0.064699,0.037001,32.025740,-235.599108,123.564475,3.972515,23.288351,9.522498,22.911912,1181.379647,13.690673,160279.483000,0.927109,19.798948,13.440212,8.215401,0.076302,0.053477,117.668122,89.770749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.497160,69.736275,75.363003,100.000000,21.977455,0.000000,32.741120,42.913323,0.000000,26.000000,71.755511,1680.908203,23.998064,0.008163,75.367716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.802231,10.451814,138.808585,173.945649,39.762048,39.091578,54.627389,14.458699,137.753475,4.158242,7.407267,16.231490,167.353246,139.229550,163.631506,138.566491,86.210125,138.198679,-0.064744,0.037031,32.025740,-235.591896,123.662244,3.971033,23.287378,9.501727,4.023690,207.512409,13.642775,160280.438007,0.921013,19.554723,13.535920,8.164430,0.075218,0.052420,117.722633,89.794540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529424,69.741136,75.405336,100.000000,21.980238,0.000000,32.741120,42.873834,0.000000,26.000000,71.759677,1673.583984,23.984776,0.008116,75.372234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.855626,10.455094,138.786877,173.940878,39.750678,39.093062,54.625042,14.459840,137.746281,4.176241,7.404504,16.229221,167.358066,139.285983,163.590594,138.586538,86.204332,138.193291,-0.064909,0.037073,32.025740,-235.590591,123.658001,3.971324,23.277497,9.472824,12.388544,638.937630,13.688403,160326.019122,0.926557,19.786792,13.458590,8.209046,0.076316,0.053321,117.707604,89.785931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.513194,69.722419,75.408539,100.000000,21.978544,0.000000,32.741120,42.915821,0.000000,26.000000,71.764677,1673.583984,24.007350,0.008143,75.350116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.791127,10.455094,138.715361,173.940878,39.745582,39.094570,54.633812,14.458413,137.632573,4.183830,7.375243,16.278637,167.332432,139.214705,163.616608,138.581852,86.213287,138.225655,-0.065051,0.037064,32.025740,-235.590384,123.681700,3.966468,23.278471,9.461970,40.518892,2089.421480,13.738624,160377.704191,0.932485,20.039619,13.478441,8.261318,0.076234,0.053293,117.667902,89.751057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529538,69.703893,75.449768,100.000000,21.971894,0.000000,32.741120,42.880250,0.000000,26.000000,71.769159,1666.259766,24.006665,0.008209,75.372149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.913888,10.450721,138.741458,173.944246,39.756662,39.099144,54.635164,14.458842,137.727958,4.183565,7.403296,16.250313,167.337837,139.185033,163.577032,138.625469,86.213399,138.156053,-0.065051,0.037055,32.025740,-235.590936,123.672665,3.975597,23.292607,9.483678,40.331091,2079.685714,13.713033,160359.360462,0.929488,19.914448,13.481661,8.233861,0.075855,0.053402,117.562258,89.756846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.534300,69.660917,75.430091,100.000000,21.965418,0.000000,32.741120,42.906944,0.000000,26.000000,71.773277,1680.908203,24.029545,0.008194,75.368143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.803753,10.462202,138.785986,173.928812,39.769686,39.100652,54.650224,14.453704,137.833141,4.179704,7.412733,16.194008,167.318613,139.117079,163.602732,138.551066,86.197639,138.097046,-0.064988,0.036995,32.025740,-235.598361,123.816492,3.974926,23.247891,9.493036,21.972383,1132.700816,13.740469,160395.631255,0.933098,20.069654,13.488169,8.261230,0.075039,0.052509,117.580455,89.765478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553617,69.678572,75.443815,100.000000,21.967238,0.000000,32.741120,42.833958,0.000000,26.000000,71.777573,1677.246094,24.004862,0.008246,75.368995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.892438,10.473409,138.755062,173.916184,39.765795,39.099154,54.705317,14.453990,137.779165,4.164313,7.404577,16.184547,167.285622,139.186234,163.559481,138.569279,86.187301,138.140916,-0.065092,0.036974,32.025740,-235.598402,123.699140,3.975942,23.265741,9.496426,9.892707,509.466470,13.685487,160343.952815,0.926111,19.770279,13.454795,8.202813,0.075943,0.052658,117.588162,89.762884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.541026,69.657265,75.442415,100.000000,21.967809,0.000000,32.741120,42.884134,0.000000,26.000000,71.782519,1677.246094,23.999110,0.008142,75.361895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.840036,10.473409,138.769838,173.916184,39.758685,39.097652,54.630933,14.459127,137.717947,4.179840,7.415928,16.248649,167.271735,139.156201,163.573665,138.617931,86.202609,138.163357,-0.065019,0.036973,32.025740,-235.591631,123.642114,3.974939,23.263812,9.485986,8.969119,462.531359,13.740395,160426.596326,0.932248,20.046342,13.442347,8.259226,0.075508,0.052542,117.659162,89.763940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.546349,69.680436,75.467813,100.000000,21.960597,0.000000,32.741120,42.828939,0.000000,26.000000,71.787522,1673.583984,24.011930,0.008192,75.368211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.809046,10.476143,138.729099,173.929934,39.766656,39.097641,54.666938,14.456416,137.742693,4.178777,7.418515,16.195907,167.281426,139.227593,163.568394,138.572520,86.213533,138.171257,-0.065287,0.036977,32.025740,-235.597119,123.777435,3.977608,23.242374,9.480577,15.527820,800.231666,13.697029,160383.303353,0.926201,19.844391,13.473659,8.214034,0.075411,0.052388,117.652808,89.721699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.564593,69.654262,75.492894,100.000000,21.960516,0.000000,32.741120,42.851006,0.000000,26.000000,71.792172,1673.583984,24.007079,0.008166,75.358119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.849680,10.473136,138.776204,173.943404,39.792489,39.097644,54.617425,14.460411,137.737699,4.168078,7.440828,16.185121,167.313343,139.207379,163.533685,138.536749,86.197384,138.122852,-0.065271,0.036952,32.025740,-235.591653,123.755488,3.977255,23.253336,9.467018,18.108271,934.062124,13.721799,160396.151507,0.930436,19.970235,13.469077,8.240472,0.075869,0.052651,117.750031,89.755085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584293,69.676036,75.496328,100.000000,21.949449,0.000000,32.741120,42.886813,0.000000,26.000000,71.798072,1673.583984,23.981296,0.008199,75.373836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.750255,10.476416,138.749378,173.929373,39.793407,39.097644,54.675529,14.460697,137.723929,4.174436,7.433394,16.228128,167.327238,139.130452,163.540137,138.475754,86.193407,138.114975,-0.065412,0.036938,32.025740,-235.593982,123.931985,3.977601,23.235126,9.464764,12.383074,638.065770,13.734522,160407.524036,0.931617,20.047535,13.461927,8.253240,0.075358,0.052668,117.760342,89.771805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585208,69.691478,75.513326,100.000000,21.951628,0.000000,32.741120,42.829964,0.000000,26.000000,71.802582,1666.259766,23.997217,0.008207,75.375081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.856181,10.473136,138.720589,173.915062,39.791668,39.096130,54.650139,14.459412,137.508869,4.172973,7.432259,16.347372,167.301452,139.209978,163.525870,138.552211,86.213126,138.136055,-0.065355,0.036953,32.025740,-235.588568,123.820895,3.970848,23.247477,9.454577,26.854425,1384.377637,13.717629,160393.911226,0.930110,19.946777,13.454939,8.236133,0.075686,0.053070,117.790780,89.780499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595155,69.702670,75.524637,100.000000,21.949199,0.000000,32.741120,42.872971,0.000000,26.000000,71.807277,1677.246094,23.998407,0.008197,75.373657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.791706,10.473136,138.703041,173.915062,39.775261,39.093826,54.658016,14.457272,137.761037,4.172991,7.388957,16.261089,167.270906,139.123264,163.525202,138.563760,86.233207,138.082330,-0.065339,0.037011,32.025740,-235.590382,124.020418,3.965513,23.238191,9.474501,51.903683,2675.311170,13.763310,160453.528295,0.934881,20.189569,13.455150,8.283419,0.076254,0.053650,117.799950,89.768873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.574489,69.691138,75.546622,100.000000,21.938813,0.000000,32.741120,42.810800,0.000000,26.000000,71.811643,1673.583984,23.961481,0.008260,75.365040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.847540,10.477510,138.718628,173.926286,39.756964,39.091496,54.784651,14.458271,137.816624,4.169552,7.395486,16.224240,167.277942,139.211454,163.470382,138.633047,86.206228,138.075004,-0.065245,0.037031,32.025740,-235.591344,123.909327,3.959325,23.267310,9.505423,23.210393,1193.585682,13.711335,160373.756096,0.929144,19.931155,13.445510,8.229657,0.076694,0.052692,117.776258,89.784170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569439,69.679032,75.539089,100.000000,21.938293,0.000000,32.741120,42.835636,0.000000,26.000000,71.816372,1684.570312,23.960741,0.008175,75.434089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.741956,10.491997,138.726663,173.942562,39.735076,39.091487,54.641711,14.456701,137.598826,4.169081,7.412357,16.280335,167.307049,139.019308,163.531490,138.591874,86.223348,137.995242,-0.065197,0.037010,32.025740,-235.593240,123.797462,3.960402,23.260314,9.488402,23.730408,1223.519530,13.739982,160386.562043,0.932675,20.086299,13.399743,8.260211,0.075398,0.052681,117.839167,89.853124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605942,69.715531,75.588991,100.000000,21.935583,0.000000,32.741120,42.799000,0.000000,26.000000,71.820924,1680.908203,23.940998,0.008210,75.372515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.960777,10.484617,138.697084,173.924042,39.728730,39.093026,54.639048,14.461838,137.697287,4.169008,7.410954,16.217736,167.303544,139.152369,163.515219,138.547629,86.197635,138.198717,-0.065302,0.037163,32.025740,-235.587613,123.698667,3.952427,23.242266,9.451079,16.931805,873.031948,13.713802,160365.811097,0.927258,19.956296,13.423217,8.233762,0.076008,0.053116,117.836351,89.840488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616992,69.705825,75.579030,100.000000,21.933052,0.000000,32.741120,42.845741,0.000000,26.000000,71.826295,1673.583984,23.961264,0.008141,75.361673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.865870,10.484617,138.676980,173.924042,39.711987,39.091004,54.655591,14.460126,137.796088,4.154383,7.393366,16.246562,167.301487,139.070009,163.476773,138.602796,86.226264,138.190148,-0.065407,0.037433,32.025740,-235.590959,123.970083,3.958335,23.244249,9.451819,-1.006204,-51.865839,13.764515,160419.287485,0.935831,20.225194,13.367948,8.286168,0.074774,0.052145,117.803465,89.862517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584400,69.694822,75.585761,100.000000,21.925346,0.000000,32.741120,42.722134,0.000000,26.000000,71.830590,1680.908203,23.981476,0.008189,75.415883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.878156,10.468215,138.663974,173.902434,39.704148,39.090206,54.644576,14.461838,137.805809,4.149677,7.411495,16.304478,167.303687,139.169545,163.501861,138.588536,86.199759,138.002012,-0.065245,0.037680,32.025740,-235.586142,123.970001,3.962645,23.271944,9.457787,22.739553,1172.370430,13.660489,160318.846109,0.923308,19.691943,13.490950,8.177520,0.075997,0.052527,117.768047,89.830440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611754,69.736700,75.584892,100.000000,21.921761,0.000000,32.741120,42.764216,0.000000,26.000000,71.834386,1673.583984,24.005781,0.008162,75.361690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.903762,10.467942,138.692134,173.899067,39.693928,39.088677,54.643741,14.459412,137.655962,4.155718,7.411173,16.313910,167.261705,139.108392,163.478082,138.458335,86.208013,138.123486,-0.065218,0.038014,32.025740,-235.593306,123.840474,3.964002,23.248017,9.452648,0.713251,36.773226,13.703223,160343.975557,0.928399,19.919362,13.458225,8.222344,0.075984,0.052060,117.744964,89.804601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.602040,69.723252,75.603554,100.000000,21.916333,0.000000,32.741120,42.782617,0.000000,26.000000,71.840323,1677.246094,23.962562,0.008152,75.362534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.798023,10.463842,138.713643,173.906363,39.696604,39.087900,54.652740,14.460269,137.730856,4.145536,7.388119,16.337183,167.243009,139.172719,163.457058,138.471089,86.189694,138.165478,-0.065211,0.038246,32.025740,-235.588366,123.936941,3.966912,23.247260,9.473203,14.418784,743.270169,13.695923,160343.344778,0.927824,19.873464,13.394775,8.215588,0.077152,0.053450,117.707621,89.755130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607830,69.719493,75.580883,100.000000,21.916526,0.000000,32.741120,42.723400,0.000000,26.000000,71.844783,1673.583984,23.995378,0.008184,75.364034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.923778,10.452908,138.711737,173.904679,39.686402,39.084082,54.652671,14.452134,137.723702,4.137017,7.379866,16.284540,167.237657,139.081648,163.470437,138.541510,86.197585,137.967495,-0.065224,0.038311,32.025740,-235.597807,123.775111,3.962143,23.260224,9.477260,14.748575,760.271432,13.684732,160317.711059,0.926336,19.811770,13.444613,8.204809,0.076288,0.054232,117.596128,89.788943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604372,69.738451,75.590522,100.000000,21.911314,0.000000,32.741120,42.769288,0.000000,26.000000,71.849011,1669.921875,23.993647,0.008159,75.363796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.821016,10.452908,138.704163,173.904679,39.685140,39.081811,54.648348,14.463836,137.666597,4.142376,7.394126,16.368689,167.254778,139.056216,163.462499,138.452328,86.211900,138.033393,-0.065355,0.038311,32.025740,-235.589535,124.080499,3.953959,23.226507,9.454992,22.042095,1136.333564,13.735137,160384.000288,0.932236,20.061786,13.483005,8.257736,0.075729,0.052316,117.531323,89.795497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.622570,69.752910,75.626452,100.000000,21.903755,0.000000,32.741120,42.694266,0.000000,26.000000,71.852849,1669.921875,23.946497,0.008207,75.376419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
17.003877,10.454001,138.653018,173.890929,39.696689,39.078306,54.646111,14.460554,137.685379,4.154294,7.361171,16.321711,167.232217,139.049662,163.408338,138.425740,86.183677,138.020643,-0.065229,0.038311,32.025740,-235.595268,123.918463,3.951419,23.252741,9.437845,52.644928,2714.108925,13.674169,160287.273681,0.924899,19.748772,13.380436,8.196263,0.075913,0.052424,117.453737,89.803068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603309,69.731161,75.592927,100.000000,21.903800,0.000000,32.741120,42.739291,0.000000,26.000000,71.857221,1673.583984,24.000823,0.008189,75.369916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.924033,10.449901,138.717984,173.901593,39.695751,39.073737,54.663999,14.458413,137.674086,4.161245,7.338851,16.270840,167.206700,139.044904,163.378963,138.456684,86.194530,138.041682,-0.065205,0.038358,32.025740,-235.591854,123.894133,3.948715,23.266445,9.448447,27.797298,1432.620538,13.721264,160325.657811,0.930812,19.995486,13.397646,8.245885,0.075934,0.052826,117.444559,89.747376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.608161,69.710693,75.604741,100.000000,21.896989,0.000000,32.741120,42.632182,0.000000,26.000000,71.861548,1684.570312,24.001328,0.008217,75.435086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.785684,10.427759,138.651377,173.900751,39.682378,39.070667,54.642862,14.452848,137.678653,4.160303,7.329515,16.368584,167.192602,139.113115,163.400815,138.444762,86.202649,137.913850,-0.065229,0.038407,32.025740,-235.594970,123.837825,3.947609,23.214355,9.455857,22.454184,1157.694126,13.631968,160229.393399,0.920331,19.558382,13.419771,8.154200,0.076381,0.052698,117.472848,89.724239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599965,69.729478,75.621619,100.000000,21.897414,0.000000,32.741120,42.666031,0.000000,26.000000,71.865643,1680.908203,23.912366,0.008145,75.364861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.833517,10.422292,138.643565,173.876338,39.692382,39.064553,54.663782,14.455559,137.592455,4.148283,7.310771,16.257427,167.171832,139.106829,163.348075,138.534341,86.192360,138.079475,-0.065402,0.038480,32.025740,-235.597649,123.875453,3.958925,23.242428,9.496137,31.947424,1646.516774,13.670684,160245.613461,0.924441,19.745155,13.418980,8.196509,0.076034,0.052559,117.497904,89.701824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.576467,69.735455,75.625628,100.000000,21.886675,0.000000,32.741120,42.709831,0.000000,26.000000,71.870109,1677.246094,23.960958,0.008115,75.369771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.808794,10.422292,138.650955,173.876338,39.682657,39.060015,54.668315,14.453704,137.683922,4.151060,7.308183,16.295369,167.170311,139.020237,163.363803,138.488808,86.185506,138.069132,-0.065504,0.038449,32.025740,-235.597380,123.994172,3.951790,23.247567,9.491738,16.763234,863.877421,13.730573,160293.767469,0.932625,20.055438,13.349701,8.260097,0.075837,0.053560,117.531781,89.684047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595119,69.752443,75.624459,100.000000,21.877048,0.000000,32.741120,42.694925,0.000000,26.000000,71.873894,1684.570312,23.965033,0.008169,75.371475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.971263,10.425026,138.696791,173.864833,39.688595,39.055463,54.757183,14.454988,137.868420,4.139708,7.289311,16.296816,167.149351,139.174473,163.348007,138.533608,86.197491,138.043155,-0.065407,0.038459,32.025740,-235.599036,124.073446,3.958377,23.262279,9.472824,22.693212,1167.575202,13.705309,160247.415718,0.929347,19.934794,13.439224,8.236161,0.075333,0.052280,117.553578,89.703691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.580544,69.752813,75.619694,100.000000,21.875904,0.000000,32.741120,42.697339,0.000000,26.000000,71.878057,1680.908203,23.955494,0.008171,75.369481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.780009,10.413818,138.633466,173.876057,39.685895,39.050894,54.630998,14.452705,137.614607,4.133773,7.290793,16.304766,167.147367,139.129494,163.352767,138.531487,86.203736,137.988634,-0.065530,0.038457,32.025740,-235.606384,124.075242,3.957712,23.260188,9.444336,-1.994786,-102.869629,13.715709,160247.072458,0.930588,19.994293,13.441131,8.248715,0.075975,0.051998,117.565899,89.736677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599926,69.760154,75.633025,100.000000,21.873321,0.000000,32.741120,42.601837,0.000000,26.000000,71.882108,1673.583984,23.999849,0.008142,75.368978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.826942,10.396324,138.626771,173.871848,39.680036,39.046325,54.758057,14.463123,137.842396,4.130048,7.263744,16.287569,167.150784,139.077422,163.384331,138.543046,86.198444,138.068103,-0.065439,0.038430,32.025740,-235.585348,123.967532,3.964427,23.235847,9.446734,24.625407,1266.967203,13.640352,160131.546364,0.919702,19.607289,13.416725,8.172450,0.075907,0.053768,117.548601,89.741948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.610781,69.786779,75.615300,100.000000,21.866200,0.000000,32.741120,42.695867,0.000000,26.000000,71.885525,1669.921875,23.969991,0.008115,75.352996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.798179,10.396324,138.675353,173.871848,39.662274,39.041763,54.672188,14.457843,137.678581,4.144657,7.264139,16.200583,167.151097,139.119255,163.383895,138.595949,86.220789,138.133343,-0.065418,0.038445,32.025740,-235.594385,123.823730,3.971793,23.236514,9.456236,8.059429,415.305627,13.724942,160209.253031,0.932652,20.055178,13.384399,8.261823,0.077093,0.053039,117.544233,89.790564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623997,69.786711,75.644933,100.000000,21.860652,0.000000,32.741120,42.664547,0.000000,26.000000,71.888536,1669.921875,23.998317,0.008201,75.361605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.844712,10.365982,138.650965,173.865955,39.663181,39.037183,54.642783,14.458271,137.531262,4.132759,7.251152,16.271184,167.155369,139.110849,163.388560,138.530208,86.203575,138.077289,-0.065586,0.038440,32.025740,-235.591344,123.966433,3.984691,23.236784,9.452341,46.630137,2404.162817,13.700266,160160.524586,0.927633,19.924644,13.427702,8.238382,0.079222,0.052378,117.579504,89.801397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.600516,69.791873,75.625442,100.000000,21.860519,0.000000,32.741120,42.674018,0.000000,26.000000,71.890790,1669.921875,23.940115,0.008204,75.375550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.765824,10.350401,138.717270,173.860343,39.667748,39.031194,54.755638,14.457700,137.816380,4.123373,7.215602,16.263791,167.170807,139.094247,163.375179,138.557017,86.186003,138.021380,-0.065580,0.038436,32.025740,-235.588647,123.843003,3.978112,23.252002,9.485409,16.230821,835.106053,13.714578,160143.207435,0.930640,19.993892,13.436549,8.255380,0.077817,0.053261,117.639981,89.745371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599407,69.781218,75.607237,100.000000,21.853145,0.000000,32.741120,42.654005,0.000000,26.000000,71.894659,1669.921875,24.004519,0.008213,75.360378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.852131,10.337007,138.709138,173.860062,39.667465,39.030399,54.636734,14.462124,137.754285,4.116207,7.191162,16.318895,167.142213,139.132370,163.356969,138.580999,86.166825,138.085387,-0.065622,0.038448,32.025740,-235.590431,123.645763,3.976322,23.234837,9.475835,51.286045,2644.505462,13.688768,160095.925107,0.928280,19.851565,13.426965,8.231127,0.076030,0.053358,117.569567,89.748570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.578423,69.766049,75.588642,100.000000,21.851552,0.000000,32.741120,42.674866,0.000000,26.000000,71.897999,1680.908203,23.955350,0.008197,75.357267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.812482,10.323613,138.661314,173.844629,39.675391,39.026596,54.711271,14.453704,137.764170,4.118245,7.211884,16.247288,167.147165,139.177442,163.395701,138.516677,86.191953,138.108473,-0.065690,0.038417,32.025740,-235.595093,123.932171,3.971376,23.279264,9.485842,14.569678,750.245046,13.726560,160119.749797,0.930734,20.025977,13.417798,8.273812,0.076092,0.052213,117.576143,89.759002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594720,69.773627,75.595949,100.000000,21.849710,0.000000,32.741120,42.618597,0.000000,26.000000,71.900581,1680.908203,24.003636,0.008220,75.368705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.811924,10.323613,138.696654,173.844629,39.676184,39.025803,54.650430,14.458556,137.624707,4.139704,7.209735,16.251815,167.165102,139.106391,163.396458,138.587699,86.197307,138.056843,-0.065759,0.038445,32.025740,-235.592528,123.754775,3.980162,23.291489,9.481965,26.079407,1344.417403,13.684729,160075.551609,0.927728,19.804759,13.467587,8.230956,0.076939,0.053478,117.530597,89.787044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.608841,69.784010,75.609615,100.000000,21.841748,0.000000,32.741120,42.631742,0.000000,26.000000,71.903079,1680.908203,24.006412,0.008141,75.365091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.903835,10.311585,138.689928,173.837614,39.684367,39.023499,54.653939,14.457272,137.700238,4.140628,7.232751,16.222104,167.147437,139.218798,163.381720,138.524645,86.185462,138.086575,-0.065774,0.038461,32.025740,-235.595610,123.735543,3.977116,23.271313,9.458724,9.136395,470.959335,13.699224,160059.059608,0.928622,19.886732,13.453496,8.247522,0.075642,0.052749,117.512866,89.820254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599588,69.782645,75.597208,100.000000,21.841158,0.000000,32.741120,42.622887,0.000000,26.000000,71.905560,1677.246094,23.997704,0.008150,75.363327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.829212,10.322246,138.742246,173.828634,39.662000,39.021242,54.634432,14.451992,137.706889,4.146538,7.188399,16.198631,167.119087,139.229222,163.358880,138.597595,86.171209,138.137613,-0.065898,0.038539,32.025740,-235.599746,123.570368,3.983541,23.288009,9.504017,6.735067,347.300574,13.700935,160052.345244,0.929669,19.888075,13.423455,8.249897,0.075872,0.052476,117.479441,89.835657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591331,69.734543,75.588547,100.000000,21.838269,0.000000,32.741120,42.565756,0.000000,26.000000,71.908529,1669.921875,24.050100,0.008151,75.360523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.840973,10.323886,138.711766,173.828915,39.656090,39.020456,54.644776,14.456130,137.791439,4.149525,7.209388,16.196921,167.138641,139.197536,163.354132,138.602711,86.149359,138.060947,-0.065926,0.038551,32.025740,-235.592504,123.726080,3.980565,23.303659,9.493649,22.392964,1154.497307,13.656283,159994.536700,0.924256,19.655238,13.449517,8.204643,0.075273,0.052216,117.514563,89.843089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.582756,69.738421,75.594453,100.000000,21.839544,0.000000,32.741120,42.597019,0.000000,26.000000,71.912102,1666.259766,24.041518,0.008142,75.367478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.925212,10.323886,138.696370,173.828915,39.657802,39.018161,54.648091,14.456273,137.630922,4.146750,7.201133,16.228577,167.136393,139.189335,163.361628,138.547115,86.162136,138.201150,-0.065961,0.038516,32.025740,-235.596119,123.578728,3.984671,23.299675,9.488276,11.739846,605.225723,13.693398,160041.275121,0.928833,19.845103,13.488171,8.244132,0.077244,0.053514,117.554031,89.850949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604336,69.724717,75.605329,100.000000,21.832155,0.000000,32.741120,42.582760,0.000000,26.000000,71.915261,1669.921875,23.991952,0.008200,75.407393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.848076,10.325526,138.714713,173.841262,39.656387,39.015838,54.652859,14.457700,137.636272,4.151851,7.191181,16.199791,167.118984,139.224134,163.372656,138.576086,86.197781,138.113285,-0.065958,0.038542,32.025740,-235.590281,123.710355,3.991357,23.284403,9.497562,48.129929,2481.031777,13.686157,160046.353885,0.927966,19.818458,13.473365,8.236565,0.076526,0.053397,117.588062,89.898615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.570875,69.712430,75.617927,100.000000,21.827718,0.000000,32.741120,42.530025,0.000000,26.000000,71.918431,1673.583984,23.997668,0.008214,75.363122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.872542,10.321973,138.710189,173.866516,39.636833,39.012760,54.662961,14.457700,137.671084,4.172446,7.180289,16.160806,167.096319,139.114205,163.374279,138.662138,86.192261,138.149198,-0.066110,0.038594,32.025740,-235.593875,123.667445,3.996054,23.292426,9.477061,9.665133,498.132295,13.645197,159982.488691,0.923039,19.616316,13.527611,8.194661,0.075943,0.052344,117.669218,89.843245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571011,69.703850,75.627176,100.000000,21.825390,0.000000,32.741120,42.538269,0.000000,26.000000,71.922389,1669.921875,24.040778,0.008171,75.370035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.833436,10.311585,138.685184,173.893455,39.639003,39.011124,54.667750,14.459412,137.704503,4.169607,7.168539,16.200204,167.102302,139.150761,163.341276,138.570464,86.209564,138.169846,-0.066097,0.038591,32.025740,-235.591019,123.754326,3.990853,23.284565,9.471850,45.515120,2345.602910,13.681470,159992.268483,0.927315,19.803023,13.449968,8.233268,0.076200,0.053343,117.827039,89.875887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594681,69.703441,75.641812,100.000000,21.821741,0.000000,32.741120,42.535007,0.000000,26.000000,71.925458,1680.908203,23.982414,0.008175,75.372336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.883928,10.305298,138.718500,173.928251,39.631030,39.012529,54.729663,14.459127,137.773679,4.169047,7.163266,16.205279,167.105556,139.199878,163.334040,138.589410,86.196583,138.142136,-0.066204,0.038585,32.025740,-235.589017,123.692040,3.991009,23.291615,9.463412,30.495461,1569.793124,13.668527,159968.253221,0.925660,19.740698,13.472657,8.221060,0.075649,0.052863,117.875031,89.899853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571728,69.698755,75.641857,100.000000,21.814805,0.000000,32.741120,42.548698,0.000000,26.000000,71.927940,1677.246094,23.988797,0.008185,75.369004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
