OSU 80 Ton Compressor Load Stand
16.940684,10.305298,138.697211,173.928251,39.626180,39.012554,54.734385,14.456130,137.700404,4.172734,7.150945,16.171906,167.099701,139.138808,163.317657,138.563270,86.158812,138.073680,-0.066370,0.038570,32.025740,-235.595281,123.607138,3.993382,23.312170,9.494767,18.147049,934.062124,13.684718,159967.224112,0.927759,19.824281,13.465223,8.238674,0.075607,0.052202,117.953718,89.852099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.586395,69.685193,75.639886,100.000000,21.812209,0.000000,32.741120,42.513257,0.000000,26.000000,71.930574,1680.908203,24.017086,0.008141,75.369992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.802989,10.283157,138.680351,173.930776,39.637897,39.012581,54.660228,14.458842,137.562396,4.189035,7.111277,16.217826,167.101882,139.180126,163.323223,138.557507,86.158633,138.105938,-0.066488,0.038372,32.025740,-235.588486,123.785408,4.001121,23.278074,9.497616,21.485853,1107.416886,13.662956,159950.698619,0.923838,19.696696,13.464960,8.216009,0.076944,0.052924,117.898526,89.812995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561417,69.660219,75.624454,100.000000,21.809493,0.000000,32.741120,42.477744,0.000000,26.000000,71.932373,1680.908203,23.990816,0.008146,75.372924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.879342,10.266210,138.693630,173.938353,39.638961,39.010283,54.643650,14.454418,137.602590,4.184000,7.146066,16.135594,167.127509,139.129407,163.282559,138.563351,86.187716,138.044869,-0.066661,0.038111,32.025740,-235.596504,123.675420,4.000906,23.242356,9.495975,-2.857683,-147.334472,13.635344,159944.061122,0.920531,19.560690,13.470001,8.187226,0.075697,0.052350,117.794152,89.790060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577443,69.670016,75.661732,100.000000,21.803466,0.000000,32.741120,42.540696,0.000000,26.000000,71.935072,1673.583984,23.976644,0.008112,75.369191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.786130,10.265663,138.698989,173.954909,39.636315,39.006441,54.646492,14.457843,137.830088,4.184385,7.107455,16.180116,167.116629,139.098970,163.288514,138.568894,86.181994,138.106734,-0.066750,0.037859,32.025740,-235.596346,123.620924,4.006732,23.282456,9.463845,24.862728,1281.788817,13.698275,160010.965825,0.929609,19.869137,13.485604,8.253314,0.075508,0.052705,117.750108,89.761248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565766,69.703172,75.660885,100.000000,21.801340,0.000000,32.741120,42.491777,0.000000,26.000000,71.936812,1669.921875,23.994098,0.008149,75.372166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.814741,10.265663,138.685751,173.954909,39.636003,39.003412,54.635470,14.456701,137.708003,4.200606,7.117481,16.109613,167.090295,139.140852,163.261319,138.506636,86.182647,138.100043,-0.066729,0.037641,32.025740,-235.589973,123.477345,3.998447,23.275207,9.442299,7.856757,405.133931,13.661665,159931.653077,0.925412,19.668613,13.427318,8.216768,0.076372,0.053226,117.763317,89.780551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565562,69.722061,75.638464,100.000000,21.796249,0.000000,32.741120,42.532944,0.000000,26.000000,71.939320,1669.921875,24.002013,0.008163,75.367427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.771912,10.269217,138.646950,173.984654,39.618978,38.998830,54.653884,14.457272,137.532715,4.206918,7.094563,16.147220,167.094092,139.159090,163.295143,138.528557,86.165276,138.063231,-0.066850,0.037637,32.025740,-235.594956,123.595879,3.999716,23.261865,9.447870,37.988273,1958.206602,13.704398,159971.666085,0.930630,19.892267,13.462623,8.262714,0.079588,0.052194,117.760302,89.790822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585973,69.747864,75.660446,100.000000,21.793095,0.000000,32.741120,42.509907,0.000000,26.000000,71.942031,1669.921875,24.034251,0.008207,75.412269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.779023,10.255823,138.691817,173.988302,39.612673,38.994281,54.645463,14.457129,137.777728,4.212304,7.070265,16.111341,167.082966,139.145860,163.285847,138.525155,86.166180,138.154177,-0.066729,0.037663,32.025740,-235.588238,123.821059,4.000313,23.278525,9.485806,12.286072,633.415852,13.689161,159942.841222,0.929094,19.823343,13.458772,8.247867,0.076117,0.052972,117.715184,89.755632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.554927,69.736748,75.641988,100.000000,21.785360,0.000000,32.741120,42.477370,0.000000,26.000000,71.944780,1669.921875,23.996694,0.008197,75.382752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.797412,10.230948,138.707771,173.990266,39.622206,38.989703,54.665414,14.459412,137.603826,4.210705,7.049027,16.030944,167.073565,139.186913,163.295164,138.583991,86.155645,138.080064,-0.066860,0.037698,32.025740,-235.590202,123.635873,4.012904,23.264353,9.497688,33.640100,1733.702740,13.705964,159960.772953,0.931153,19.930105,13.458540,8.266616,0.075811,0.053325,117.765545,89.773524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563577,69.774865,75.636267,100.000000,21.786116,0.000000,32.741120,42.512826,0.000000,26.000000,71.947218,1677.246094,23.993214,0.008208,75.362637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.804719,10.200880,138.697522,174.007103,39.626196,38.985118,54.649691,14.457129,137.675580,4.220804,7.040843,16.140417,167.087286,139.147987,163.302564,138.571766,86.155868,138.138996,-0.066897,0.037713,32.025740,-235.591505,123.677642,4.021542,23.274955,9.460906,50.413126,2598.878140,13.702705,159932.113353,0.930746,19.899561,13.501118,8.265786,0.075687,0.052159,117.764975,89.750227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536478,69.766036,75.628250,100.000000,21.781775,0.000000,32.741120,42.494380,0.000000,26.000000,71.948250,1684.570312,24.000354,0.008206,75.419241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.760838,10.200880,138.685936,174.007103,39.614887,38.981193,54.635344,14.458984,137.866369,4.226410,7.009913,16.096953,167.121240,139.110745,163.269511,138.523098,86.153944,138.197169,-0.066742,0.037720,32.025740,-235.592754,123.602487,4.034072,23.287342,9.474988,13.064379,673.666706,13.692408,159898.423776,0.929177,19.830363,13.476222,8.257687,0.076050,0.053168,117.807926,89.718708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.525638,69.769726,75.623004,100.000000,21.776031,0.000000,32.741120,42.484020,0.000000,26.000000,71.948846,1684.570312,23.973615,0.008164,75.358929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.898284,10.190220,138.702138,174.026746,39.603514,38.978804,54.650503,14.460697,137.735206,4.208450,6.979255,16.182808,167.128691,139.198667,163.317883,138.531493,86.155935,138.171783,-0.066960,0.037675,32.025740,-235.591695,123.588699,4.039889,23.298881,9.478323,30.121557,1552.791861,13.685738,159862.243533,0.928845,19.782695,13.504174,8.253487,0.076518,0.052400,117.847187,89.754349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550941,69.791286,75.640271,100.000000,21.772188,0.000000,32.741120,42.499227,0.000000,26.000000,71.950226,1684.570312,23.993773,0.008124,75.366336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.797652,10.172726,138.718927,174.024501,39.590144,38.978799,54.655264,14.456701,137.697543,4.186514,6.987021,16.082974,167.175462,139.185510,163.328838,138.549173,86.139042,138.135792,-0.066952,0.037646,32.025740,-235.593403,123.618640,4.045722,23.317543,9.464260,-1.110501,-57.242307,13.704499,159872.048079,0.931532,19.888488,13.533900,8.274404,0.075846,0.052691,117.835202,89.791860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550195,69.807972,75.661501,100.000000,21.772204,0.000000,32.741120,42.419417,0.000000,26.000000,71.952039,1677.246094,24.036938,0.008135,75.373870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.960511,10.155506,138.758966,173.999807,39.605913,38.977302,54.624166,14.461696,137.817597,4.190263,6.955299,16.116395,167.188495,139.203428,163.338175,138.498755,86.133544,138.174904,-0.066776,0.037604,32.025740,-235.585958,123.557392,4.050771,23.299711,9.477007,18.358438,946.849399,13.639531,159779.686715,0.923294,19.547180,13.519777,8.208060,0.075719,0.052697,117.792161,89.791655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569662,69.818717,75.667063,100.000000,21.769067,0.000000,32.741120,42.463553,0.000000,26.000000,71.952863,1669.921875,24.046169,0.008097,75.362637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.927621,10.155506,138.731208,173.999807,39.584106,38.975810,54.652529,14.454132,137.689907,4.192853,6.959268,16.086253,167.206303,139.201917,163.336926,138.588816,86.134743,138.221047,-0.066472,0.037588,32.025740,-235.593358,123.746272,4.054449,23.284331,9.488871,11.859192,611.328740,13.686897,159838.609102,0.928942,19.771563,13.519467,8.258233,0.076171,0.052946,117.821225,89.770547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589868,69.827297,75.681879,100.000000,21.769852,0.000000,32.741120,42.368286,0.000000,26.000000,71.953590,1673.583984,24.031529,0.008160,75.392631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.881017,10.134732,138.705017,173.998124,39.598684,38.975790,54.671931,14.459412,137.643541,4.201605,6.855522,16.080650,167.165437,139.191166,163.295513,138.521734,86.115675,138.187313,-0.066323,0.037657,32.025740,-235.591509,123.599651,4.063179,23.290425,9.511734,13.510208,696.189747,13.611581,159738.320479,0.920089,19.363467,13.543661,8.181296,0.074942,0.052771,117.843300,89.743850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.559396,69.814680,75.672467,100.000000,21.762856,0.000000,32.741120,42.373731,0.000000,26.000000,71.954457,1677.246094,24.032538,0.008151,75.374987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.882885,10.105758,138.734824,173.996720,39.594642,38.974233,54.642576,14.458699,137.725200,4.211627,6.871885,16.071002,167.148566,139.265211,163.329213,138.625000,86.118069,138.185130,-0.066498,0.037644,32.025740,-235.593693,123.605954,4.054115,23.280887,9.492477,16.955446,874.194427,13.624997,159749.858332,0.921440,19.442169,13.564512,8.195553,0.076380,0.051813,117.896310,89.742990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599182,69.836194,75.682721,100.000000,21.757260,0.000000,32.741120,42.390330,0.000000,26.000000,71.954287,1669.921875,24.047287,0.008141,75.369762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.857303,10.075691,138.761714,173.968098,39.588244,38.971956,54.649180,14.460411,137.769406,4.214931,6.813296,16.151009,167.162924,139.259399,163.303868,138.542942,86.109501,138.211165,-0.066391,0.037657,32.025740,-235.592143,123.551540,4.052976,23.260945,9.456380,25.157095,1296.901051,13.644742,159778.736866,0.923718,19.533116,13.567458,8.216627,0.076062,0.052089,117.870747,89.697148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.592307,69.826414,75.674872,100.000000,21.758481,0.000000,32.741120,42.379575,0.000000,26.000000,71.955295,1673.583984,23.984866,0.008135,75.369728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.831888,10.053004,138.800686,173.965011,39.574465,38.969695,54.664039,14.461553,137.775778,4.212334,6.763889,16.059237,167.155786,139.149793,163.308329,138.619869,86.090634,138.142930,-0.066246,0.037652,32.025740,-235.586591,123.588903,4.053880,23.288910,9.477187,50.065470,2580.278468,13.643750,159756.734456,0.924004,19.499658,13.564023,8.217483,0.075117,0.052147,117.858429,89.650777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565277,69.793166,75.675144,100.000000,21.757142,0.000000,32.741120,42.384090,0.000000,26.000000,71.954603,1680.908203,24.046260,0.008170,75.373436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.920867,10.053004,138.766926,173.965011,39.587674,38.968934,54.681908,14.460411,137.728874,4.218207,6.755828,16.019597,167.142005,139.298005,163.306869,138.612697,86.071432,138.169539,-0.066194,0.037629,32.025740,-235.589366,123.480402,4.051002,23.297222,9.473527,12.959878,667.708998,13.655203,159753.780664,0.925232,19.531014,13.585032,8.231549,0.076558,0.052334,117.860329,89.609748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565737,69.746310,75.678373,100.000000,21.756685,0.000000,32.741120,42.389297,0.000000,26.000000,71.954113,1680.908203,24.012957,0.008159,75.363378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.812346,10.031410,138.734668,173.989986,39.588420,38.966633,54.710899,14.448281,137.617701,4.228692,6.718600,15.968645,167.120881,139.200483,163.281530,138.624851,86.067405,138.145819,-0.066058,0.037647,32.025740,-235.603130,123.509225,4.040771,23.270988,9.469687,28.481468,1466.623065,13.667355,159760.422978,0.926331,19.569424,13.571286,8.246293,0.075045,0.052117,117.869019,89.641833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577965,69.692538,75.671411,100.000000,21.753195,0.000000,32.741120,42.333676,0.000000,26.000000,71.953534,1680.908203,24.004321,0.008131,75.371347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.804778,10.012824,138.762040,173.993914,39.584014,38.965802,54.629276,14.457557,137.828168,4.218373,6.708958,16.094064,167.099004,139.255563,163.253183,138.684161,86.106195,138.124405,-0.066118,0.037616,32.025740,-235.592057,123.335763,4.049814,23.256311,9.478251,-2.893561,-149.223501,13.623864,159721.122293,0.920931,19.355842,13.603208,8.200935,0.075863,0.052056,117.844366,89.639916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593092,69.631284,75.673997,100.000000,21.748371,0.000000,32.741120,42.381474,0.000000,26.000000,71.953834,1677.246094,23.996802,0.008105,75.371902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.763009,9.989864,138.764793,173.993914,39.574834,38.961954,54.743688,14.455131,137.665737,4.225276,6.635952,16.096023,167.090472,139.282092,163.248367,138.560479,86.077494,138.223025,-0.066068,0.037591,32.025740,-235.596933,123.330237,4.054254,23.251137,9.492567,24.342234,1252.726829,13.671480,159764.546510,0.926537,19.594858,13.595898,8.251952,0.075665,0.053326,117.797007,89.664049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.573233,69.616822,75.659780,100.000000,21.747266,0.000000,32.741120,42.377036,0.000000,26.000000,71.953082,1669.921875,24.003203,0.008133,75.364443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.762298,9.968817,138.769483,174.000368,39.565096,38.958897,54.648838,14.457985,137.861447,4.227996,6.661743,16.013110,167.105022,139.214931,163.309870,138.669758,86.129652,138.105245,-0.065942,0.037522,32.025740,-235.594243,123.351692,4.067755,23.273819,9.496354,-2.206839,-113.767875,13.675411,159731.088714,0.928295,19.594494,13.546872,8.257297,0.075596,0.052827,117.753027,89.692888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587740,69.618875,75.703103,100.000000,21.745949,0.000000,32.741120,42.276172,0.000000,26.000000,71.951947,1680.908203,24.004285,0.008153,75.365364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.755432,9.968817,138.724255,174.000368,39.558562,38.952832,54.737455,14.458128,137.809780,4.225007,6.618168,16.028847,167.104771,139.196425,163.282233,138.563802,86.108002,138.253936,-0.065767,0.037500,32.025740,-235.593937,123.306313,4.065010,23.257141,9.474158,22.837491,1175.421939,13.693072,159747.757001,0.928618,19.672231,13.622705,8.278036,0.076359,0.052216,117.724264,89.688761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591612,69.615275,75.674591,100.000000,21.740215,0.000000,32.741120,42.381097,0.000000,26.000000,71.950727,1673.583984,24.048874,0.008200,75.366549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.864050,9.934104,138.749864,174.001772,39.545459,38.948249,54.666269,14.459412,137.774128,4.234910,6.579552,16.098680,167.106116,139.235334,163.288836,138.604038,86.128358,138.186333,-0.065654,0.037493,32.025740,-235.590855,123.442856,4.062489,23.301514,9.467343,11.162917,575.291875,13.691752,159690.735069,0.930149,19.652902,13.514255,8.278667,0.075771,0.051850,117.769074,89.640905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.574426,69.641263,75.663874,100.000000,21.735516,0.000000,32.741120,42.375984,0.000000,26.000000,71.948687,1669.921875,24.025362,0.008145,75.363284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.789902,9.910324,138.793249,173.986899,39.536514,38.943699,54.658616,14.457557,137.809373,4.228246,6.558372,16.070023,167.088435,139.233315,163.264704,138.604953,86.099976,138.309684,-0.065491,0.037199,32.025740,-235.590260,123.428111,4.060277,23.287143,9.471742,38.107149,1964.164309,13.690708,159684.753161,0.928895,19.669471,13.606966,8.279360,0.076747,0.053229,117.880810,89.639399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565572,69.656901,75.673472,100.000000,21.737436,0.000000,32.741120,42.312064,0.000000,26.000000,71.948059,1673.583984,24.006611,0.008180,75.393398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.908449,9.885724,138.803118,173.994195,39.507430,38.939126,54.631802,14.460411,137.734267,4.223909,6.551513,16.108938,167.077391,139.371454,163.276122,138.654093,86.104271,138.189618,-0.065229,0.036953,32.025740,-235.588713,123.598856,4.064609,23.294878,9.506956,45.256949,2333.832804,13.638083,159576.220905,0.923669,19.373221,13.554307,8.227553,0.075670,0.054812,117.913645,89.611638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569074,69.662479,75.658036,100.000000,21.737387,0.000000,32.741120,42.342925,0.000000,26.000000,71.946086,1684.570312,24.037893,0.008167,75.362398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
16.886411,9.885724,138.793580,173.994195,39.506561,38.936828,54.665283,14.458413,137.641725,4.238564,6.508800,16.053498,167.092212,139.296825,163.244487,138.653888,86.117617,138.222227,-0.065352,0.036974,32.025740,-235.594795,123.341025,4.065062,23.306887,9.527258,12.141093,625.714425,13.672591,159607.562484,0.927891,19.527836,13.641620,8.266472,0.076279,0.052723,117.987440,89.637911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561881,69.690985,75.651762,100.000000,21.735633,0.000000,32.741120,42.272151,0.000000,26.000000,71.943918,1684.570312,24.033891,0.008170,75.363540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
