OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, November 3, 2020
12:54:04 AM

1
Test Comments:
Mixing issues
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
52.025886,57.987913,139.095048,127.020850,124.246618,130.685030,54.628108,14.378784,135.314831,4.210790,58.011497,53.903851,125.997314,137.849951,124.717218,134.375281,83.483964,130.518439,-0.067128,0.036141,32.025740,-235.669197,131.615777,3.968566,28.598252,11.180682,46.719048,2409.393975,21.101975,579017.419659,1.049485,15.555506,12.473252,2.667807,0.076137,0.054481,101.711975,79.354608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390628,68.775431,75.860260,100.000000,35.334144,48.607595,66.440609,70.930576,22.493671,31.177215,57.754687,1669.921875,29.015674,0.012637,75.567097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.001103,57.978822,139.057064,126.994122,124.247993,130.682430,54.581801,14.376500,135.263680,4.211074,58.036402,53.952735,125.974265,137.698969,124.703884,134.376746,83.500535,130.530031,-0.067395,0.035901,32.025740,-235.674257,131.475461,3.969280,28.568592,11.154376,23.611487,1218.724302,21.216400,579119.174081,1.055356,15.803324,12.479493,2.680414,0.076305,0.054215,101.733410,79.347457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399279,68.757077,75.844839,100.000000,35.334866,48.607595,66.440609,70.879951,22.493671,31.177215,57.763647,1680.908203,28.927667,0.012705,75.567396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.081801,57.976067,139.062427,126.929809,124.272592,130.689987,54.586483,14.375930,135.235815,4.210971,58.061504,54.059860,125.981932,137.738476,124.716247,134.337387,83.498922,130.465470,-0.067437,0.035627,32.025740,-235.673848,131.578007,3.969335,28.597747,11.091323,20.851539,1076.175248,21.146466,578894.841977,1.051571,15.661385,12.455295,2.673574,0.077535,0.054845,101.771435,79.387287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409942,68.786864,75.861755,100.000000,35.337064,48.607595,66.440609,70.884523,22.493671,31.177215,57.772977,1680.908203,28.974059,0.012663,75.565981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.226791,57.970833,139.072420,126.900854,124.305142,130.707193,54.615676,14.377071,135.264414,4.211471,58.033365,53.829041,125.935942,137.760557,124.660028,134.410239,83.492259,130.446043,-0.067421,0.035384,32.025740,-235.670746,131.539338,3.969588,28.637161,11.067145,20.927481,1079.517377,21.151389,578846.021687,1.052972,15.677109,12.444507,2.674118,0.076304,0.053479,101.704899,79.341603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375453,68.739467,75.815882,100.000000,35.340869,48.607595,66.440609,70.829863,22.493671,31.177215,57.782151,1669.921875,28.981686,0.012583,75.533225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.948802,57.970833,139.056918,126.900854,124.263528,130.720944,54.591870,14.377927,135.267068,4.213269,58.105591,53.883989,125.961589,137.705140,124.656452,134.449558,83.489314,130.514807,-0.067469,0.035126,32.025740,-235.672504,131.466773,3.970971,28.549624,11.093000,22.672568,1170.045471,21.114673,578814.012853,1.051128,15.593584,12.413910,2.670077,0.076031,0.054797,101.732819,79.379273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405698,68.770150,75.830218,100.000000,35.344087,48.607595,66.440609,70.739436,22.493671,31.177215,57.791175,1669.921875,28.929470,0.012561,75.562324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.055343,57.975240,139.008328,126.882479,124.260198,130.713855,54.686631,14.376643,135.308768,4.215008,58.097362,53.671861,125.934873,137.686515,124.653103,134.393187,83.479233,130.428311,-0.067379,0.035117,32.025740,-235.676565,131.682979,3.973060,28.566158,11.124626,46.247281,2382.511635,21.050100,578783.056312,1.047459,15.443473,12.410880,2.662856,0.076830,0.053979,101.748546,79.351905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410024,68.779882,75.805209,100.000000,35.344557,48.607595,66.440609,70.871492,22.493671,31.177215,57.800650,1684.570312,28.987474,0.012605,75.493693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.020654,57.976893,139.012999,126.841553,124.264057,130.683397,54.630217,14.380068,135.164282,4.216508,58.090542,53.725479,125.929786,137.759137,124.654642,134.432467,83.480737,130.502420,-0.067503,0.035096,32.025740,-235.670853,131.641209,3.974821,28.534352,11.153709,53.542559,2761.189347,21.181931,579071.483320,1.054239,15.721517,12.448135,2.676807,0.077102,0.053366,101.728417,79.349312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399619,68.778611,75.784885,100.000000,35.346384,48.607595,66.440609,70.797491,22.493671,31.177215,57.813127,1673.583984,28.999518,0.012684,75.553230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.097211,57.975791,139.031760,126.832365,124.239878,130.668213,54.653052,14.379783,135.199626,4.216589,58.099539,53.787082,125.898435,137.661845,124.625185,134.386222,83.502595,130.396844,-0.067563,0.035080,32.025740,-235.667545,131.567176,3.974873,28.583881,11.150589,22.469647,1158.275366,21.122681,578987.089674,1.049983,15.619228,12.415056,2.670395,0.076029,0.054102,101.709424,79.351169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401497,68.784231,75.766143,100.000000,35.346733,48.607595,66.440609,70.805902,22.493671,31.177215,57.822438,1684.570312,28.981452,0.012539,75.562213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.097948,57.974689,139.017008,126.858257,124.240842,130.665921,54.614330,14.379783,135.276114,4.218611,58.117710,53.811935,125.893325,137.723026,124.619286,134.447176,83.451334,130.386886,-0.067398,0.035078,32.025740,-235.671629,131.620039,3.976602,28.576453,11.160957,0.146669,7.565927,21.135171,578880.453451,1.051603,15.655603,12.450531,2.672266,0.076105,0.053815,101.689209,79.341103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383594,68.767145,75.743259,100.000000,35.351046,48.607595,66.440609,70.752764,22.493671,31.177215,57.831687,1673.583984,28.967767,0.012629,75.535774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.948165,57.974689,139.026220,126.858257,124.243611,130.661694,54.640209,14.382209,135.237681,4.220308,58.108382,53.880311,125.883135,137.625011,124.619225,134.355074,83.480199,130.425225,-0.067421,0.035055,32.025740,-235.670836,131.700292,3.978208,28.541167,11.162976,24.160946,1245.751951,21.099188,578694.633721,1.049328,15.577897,12.375989,2.668699,0.079241,0.054196,101.684682,79.361494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419654,68.778715,75.774450,100.000000,35.351739,48.607595,66.440609,70.741117,22.493671,31.177215,57.840929,1666.259766,28.980857,0.012525,75.528452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.938573,57.980750,138.998721,126.887769,124.257201,130.666361,54.610415,14.378641,135.282001,4.219731,58.086602,53.821190,125.885450,137.679025,124.625837,134.379376,83.442176,130.448266,-0.067327,0.035052,32.025740,-235.675547,131.282954,3.977641,28.563507,11.120064,57.052477,2943.262705,21.096234,578809.785217,1.050034,15.576057,12.422278,2.668378,0.079140,0.053890,101.751049,79.370478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.418385,68.790742,75.744320,100.000000,35.351688,48.607595,66.440609,70.808528,22.493671,31.177215,57.850524,1680.908203,28.924061,0.012605,75.529492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.916785,57.977169,139.016487,126.909206,124.280595,130.671425,54.589421,14.375787,135.199226,4.218154,57.979742,53.953483,125.899964,137.656214,124.628278,134.328769,83.464787,130.457002,-0.067332,0.035027,32.025740,-235.676931,131.589122,3.975625,28.555303,11.113609,19.219603,991.895481,21.168055,578837.694588,1.052854,15.726013,12.412551,2.676249,0.076892,0.054459,101.738795,79.355034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423474,68.807054,75.732107,100.000000,35.353644,48.607595,66.440609,70.803199,22.493671,31.177215,57.859872,1684.570312,28.921897,0.012704,75.558080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.053029,57.932815,139.050624,126.888882,124.352342,130.666830,54.601143,14.380353,135.237297,4.218427,57.827051,53.732912,125.907651,137.798846,124.630125,134.472356,83.469601,130.449325,-0.067212,0.035050,32.025740,-235.671221,131.473930,3.975834,28.548380,11.088781,21.321816,1100.151389,21.169460,578971.111242,1.053699,15.741688,12.462072,2.676214,0.077443,0.054462,101.741510,79.340582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420871,68.789906,75.735729,100.000000,35.359016,48.607595,66.440609,70.807097,22.493671,31.177215,57.869018,1680.908203,28.983507,0.012594,75.562145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.017918,57.932815,139.032335,126.888882,124.386661,130.648502,54.589778,14.386062,135.267848,4.219001,57.760015,53.793199,125.875910,137.643096,124.615109,134.358112,83.454361,130.469399,-0.067275,0.035055,32.025740,-235.665023,131.553060,3.976621,28.576868,11.060167,21.669333,1118.315131,21.183344,578948.271494,1.054625,15.759951,12.443821,2.677679,0.076478,0.054050,101.689775,79.310491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383302,68.781813,75.707984,100.000000,35.362753,48.607595,66.440609,70.723474,22.493671,31.177215,57.875964,1666.259766,28.990124,0.012575,75.498867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.050785,57.863667,138.998304,126.874126,124.408344,130.616442,54.645819,14.378356,135.175317,4.219100,57.841904,53.758366,125.893704,137.615105,124.629422,134.418694,83.481657,130.437206,-0.067558,0.035028,32.025740,-235.670442,131.569991,3.977136,28.599460,11.076016,11.161559,575.437184,21.120202,578732.701302,1.051179,15.579119,12.435177,2.671326,0.077274,0.054933,101.691712,79.324791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401438,68.800377,75.744600,100.000000,35.362046,48.607595,66.440609,70.668063,22.493671,31.177215,57.884128,1669.921875,28.942957,0.012565,75.535203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.076020,57.847964,139.015055,126.853803,124.389986,130.611812,54.646771,14.380353,135.147897,4.218204,57.896104,53.830699,125.874530,137.673867,124.594994,134.302370,83.464355,130.300613,-0.067534,0.035019,32.025740,-235.670241,131.612615,3.975745,28.602543,11.114528,18.763455,967.338101,21.131180,578717.696639,1.052036,15.614264,12.460433,2.672778,0.079109,0.054845,101.693564,79.305349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.398442,68.762889,75.715597,100.000000,35.364224,48.607595,66.440609,70.694349,22.493671,31.177215,57.891572,1669.921875,28.991513,0.012682,75.528980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.890702,57.865595,139.027747,126.844058,124.369172,130.610225,54.634527,14.379212,135.210332,4.217920,58.010872,53.727871,125.863396,137.543330,124.603353,134.341810,83.466611,130.476098,-0.067416,0.035035,32.025740,-235.669259,131.480131,3.974968,28.543331,11.132198,60.991793,3145.098216,21.100817,578363.392787,1.049767,15.512216,12.417072,2.670436,0.077278,0.054027,101.696575,79.319109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404844,68.776776,75.729827,100.000000,35.366555,48.607595,66.440609,70.666371,22.493671,31.177215,57.899654,1669.921875,28.953631,0.012636,75.494503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.102783,57.901684,138.999762,126.839047,124.367390,130.612233,54.611500,14.372077,135.137985,4.217953,58.073310,53.697670,125.851520,137.516564,124.590676,134.239006,83.458185,130.413134,-0.067495,0.035052,32.025740,-235.677864,131.459616,3.975063,28.552923,11.136688,15.562775,802.847245,21.089562,578336.609541,1.049103,15.471264,12.366178,2.669464,0.075788,0.054221,101.711124,79.318439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425405,68.791119,75.707722,100.000000,35.367976,48.607595,66.440609,70.754029,22.493671,31.177215,57.908734,1680.908203,28.997841,0.012629,75.526875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.050827,57.901684,138.988593,126.839047,124.368263,130.610718,54.606865,14.374217,135.119696,4.218686,58.117441,53.739770,125.832921,137.626834,124.571653,134.318887,83.469855,130.336266,-0.067673,0.035062,32.025740,-235.680461,131.475136,3.976135,28.589110,11.149021,3.323682,171.475543,21.180708,578503.852067,1.053527,15.674535,12.451526,2.679242,0.076534,0.053838,101.706955,79.312930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405168,68.796214,75.717027,100.000000,35.369958,48.607595,66.440609,70.629925,22.493671,31.177215,57.918911,1673.583984,28.997535,0.012684,75.511311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.966414,57.916285,138.936768,126.842388,124.358125,130.596279,54.726145,14.379925,135.151227,4.217086,58.141947,53.675955,125.855187,137.643012,124.570151,134.231209,83.477055,130.414943,-0.067778,0.035065,32.025740,-235.670016,131.537624,3.975039,28.563453,11.149904,32.237911,1659.594669,21.077897,578426.808175,1.049341,15.498217,12.428529,2.667799,0.077317,0.054740,101.726810,79.304980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411459,68.799601,75.704510,100.000000,35.365369,48.607595,66.440609,70.643432,22.493671,31.177215,57.928238,1666.259766,28.891642,0.012540,75.435052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.099940,57.933641,138.914570,126.879416,124.347517,130.575631,54.562765,14.379069,135.040541,4.214942,58.195092,53.598104,125.855144,137.543023,124.562692,134.139411,83.473035,130.229625,-0.067752,0.035041,32.025740,-235.672342,131.870264,3.972558,28.564751,11.067361,56.169681,2900.250962,21.100723,578430.977173,1.050578,15.550192,12.378483,2.670248,0.076385,0.054270,101.752476,79.305865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397295,68.782103,75.698804,100.000000,35.365742,48.607595,66.440609,70.676113,22.493671,31.177215,57.936972,1666.259766,28.891156,0.012608,75.448050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.894812,57.952375,138.872927,126.948741,124.314637,130.552130,54.600664,14.376929,135.009145,4.213910,58.216912,53.690827,125.851984,137.550371,124.554063,134.155850,83.466178,130.296861,-0.067739,0.035041,32.025740,-235.679873,131.395126,3.971397,28.582782,11.070029,14.692298,758.091783,21.131105,578441.524286,1.050099,15.649321,12.410563,2.673588,0.077064,0.054769,101.786163,79.294048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415105,68.815300,75.703424,100.000000,35.361536,48.607595,66.440609,70.594119,22.493671,31.177215,57.946687,1680.908203,28.929362,0.012682,75.436203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.982628,57.952375,138.836733,126.948741,124.260267,130.506621,54.594350,14.378926,134.953777,4.213125,58.216296,53.577006,125.864327,137.512290,124.539106,134.202504,83.477827,130.288085,-0.067783,0.035041,32.025740,-235.674118,131.354866,3.970584,28.507919,11.076178,0.557733,28.781179,21.062004,578281.042728,1.050139,15.533018,12.322034,2.666310,0.078881,0.054753,101.781973,79.293853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409574,68.795222,75.688391,100.000000,35.359595,48.607595,66.440609,70.687528,22.493671,31.177215,57.956586,1677.246094,28.926585,0.012640,75.469990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.922847,57.968904,138.794545,126.985770,124.211711,130.438021,54.602209,14.372505,135.021392,4.209696,58.157540,53.698098,125.878737,137.488201,124.552372,134.194615,83.491066,130.209022,-0.067752,0.035053,32.025740,-235.679560,131.284486,3.968441,28.497912,11.056777,-0.436333,-22.513231,21.150336,578388.252540,1.053867,15.757193,12.362481,2.676046,0.076832,0.053472,101.800942,79.293204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425348,68.821811,75.693509,100.000000,35.353962,48.607595,66.440609,70.597345,22.493671,31.177215,57.969572,1673.583984,28.950349,0.012583,75.454869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.004405,57.967802,138.817545,126.994122,124.224112,130.400917,54.595185,14.371934,134.968521,4.206925,58.110639,53.730502,125.897600,137.464565,124.547462,134.161775,83.488121,130.290561,-0.067760,0.034782,32.025740,-235.678824,131.449358,3.965354,28.501753,11.093199,28.730980,1482.607158,21.095527,578088.401083,1.051652,15.669167,12.346449,2.670829,0.076538,0.054711,101.811258,79.275879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415141,68.814921,75.674874,100.000000,35.348719,48.607595,66.440609,70.651336,22.493671,31.177215,57.978752,1669.921875,28.943065,0.012577,75.487889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.001055,57.954579,138.819146,127.019737,124.196665,130.373510,54.612344,14.377927,134.971573,4.204989,58.019117,53.615805,125.874511,137.534684,124.546577,134.191074,83.486508,130.191264,-0.067594,0.034529,32.025740,-235.670380,131.439036,3.963392,28.550687,11.116908,57.575601,2970.145045,21.107424,577825.954128,1.052335,15.745608,12.293709,2.673092,0.076562,0.054132,101.736071,79.294780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417522,68.797358,75.676544,100.000000,35.350419,48.607595,66.440609,70.597409,22.493671,31.177215,57.987976,1666.259766,28.942921,0.012612,75.480124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.022259,57.931988,138.792461,127.038112,124.180345,130.336309,54.662193,14.382779,135.114530,4.203271,57.996059,53.625205,125.914450,137.442039,124.545608,134.133668,83.490118,130.333565,-0.067689,0.034352,32.025740,-235.668795,131.332450,3.961545,28.526545,11.152591,15.458807,796.744228,21.066271,577603.985455,1.050341,15.662782,12.337392,2.669342,0.076693,0.054193,101.749609,79.295125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412339,68.804221,75.664113,100.000000,35.347579,48.607595,66.440609,70.588404,22.493671,31.177215,57.996453,1680.908203,28.912413,0.012615,75.520517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.126852,57.931988,138.789025,127.038112,124.156535,130.313592,54.624076,14.381638,135.082662,4.201948,57.925714,53.570459,125.903601,137.538067,124.534348,134.186310,83.478576,130.210156,-0.067684,0.034499,32.025740,-235.668140,131.426756,3.960710,28.497534,11.133046,6.167492,318.093275,21.062729,577465.541784,1.049827,15.652914,12.289393,2.669545,0.076050,0.054158,101.729500,79.287218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411571,68.806777,75.684201,100.000000,35.343693,48.607595,66.440609,70.566104,22.493671,31.177215,58.004346,1677.246094,28.940523,0.012641,75.522562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.071047,57.916285,138.821231,127.043402,124.151305,130.312808,54.597868,14.387061,134.933963,4.199969,57.874926,53.661974,125.920556,137.525986,124.549384,134.201022,83.479199,130.302260,-0.067634,0.034731,32.025740,-235.660920,131.387800,3.959160,28.502276,11.133406,31.157015,1607.719019,21.041272,577239.116587,1.048033,15.609091,12.356872,2.667944,0.076188,0.053123,101.734511,79.296463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.440439,68.786634,75.678646,100.000000,35.341777,48.607595,66.440609,70.497669,22.493671,31.177215,58.012441,1669.921875,28.946888,0.012518,75.511584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.036868,57.870554,138.819566,127.003589,124.118693,130.311642,54.610592,14.379069,134.966994,4.198293,57.915063,53.566753,125.881535,137.493784,124.525121,134.091658,83.439586,130.235991,-0.067610,0.034977,32.025740,-235.676753,131.531057,3.956630,28.515077,11.146532,49.655981,2561.678795,20.987353,577082.542301,1.046251,15.504457,12.306766,2.662525,0.076683,0.054050,101.797717,79.264448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.424178,68.784904,75.646908,100.000000,35.342476,48.607595,66.440609,70.515379,22.493671,31.177215,58.021175,1666.259766,28.902984,0.012513,75.464500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.091834,57.858708,138.741700,126.982429,124.064794,130.311702,54.578851,14.377357,134.959398,4.196898,57.949433,53.543924,125.894287,137.452975,124.538678,134.029806,83.440080,130.231667,-0.067374,0.035320,32.025740,-235.670297,131.464244,3.954441,28.486355,11.108200,56.912529,2937.740927,21.017837,577096.211495,1.047945,15.544561,12.352157,2.665997,0.076261,0.053690,101.872203,79.315839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.439845,68.791857,75.652353,100.000000,35.337173,48.607595,66.440609,70.591026,22.493671,31.177215,58.030088,1666.259766,28.884953,0.012586,75.433185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.948097,57.862840,138.772431,126.987719,124.023343,130.319295,54.603660,14.375501,135.010006,4.194168,57.996980,53.602658,125.892256,137.409405,124.520640,134.141873,83.431804,130.051716,-0.067482,0.035532,32.025740,-235.675420,131.336756,3.952214,28.475248,11.074537,15.746420,812.437701,21.030716,577137.577065,1.048323,15.533033,12.358666,2.667716,0.076777,0.055209,101.798495,79.281664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431867,68.806312,75.651007,100.000000,35.332765,48.607595,66.440609,70.478522,22.493671,31.177215,58.037716,1680.908203,28.912395,0.012622,75.407905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.975352,57.862840,138.758573,126.987719,123.996187,130.340577,54.605818,14.375216,134.932905,4.191065,58.018915,53.581418,125.887003,137.318330,124.521232,134.148107,83.436897,130.146600,-0.067610,0.035749,32.025740,-235.672111,131.426045,3.949697,28.506693,11.067127,-0.115285,-5.947897,20.991991,577072.620713,1.047674,15.466190,12.356010,2.663406,0.077002,0.054416,101.731477,79.292119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422532,68.797801,75.648316,100.000000,35.331629,48.607595,66.440609,70.543906,22.493671,31.177215,58.046121,1669.921875,28.885710,0.012598,75.439995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.047206,57.878819,138.717501,126.976025,123.979987,130.335413,54.556461,14.380924,134.946622,4.188628,57.994118,53.566659,125.852554,137.395689,124.503892,134.110952,83.427783,130.128965,-0.067600,0.035997,32.025740,-235.670650,131.656749,3.947050,28.469316,11.081533,19.351508,999.306288,21.066173,577244.084773,1.050480,15.614232,12.274325,2.671367,0.077273,0.054487,101.646133,79.257101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417788,68.772692,75.620981,100.000000,35.322854,48.607595,66.440609,70.520464,22.493671,31.177215,58.055148,1666.259766,28.927649,0.012533,75.492560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.102794,57.880747,138.700870,126.950968,123.963637,130.307334,54.606327,14.373932,134.929170,4.186585,57.984701,53.578834,125.879619,137.279585,124.511492,134.038605,83.461056,130.167353,-0.067710,0.036261,32.025740,-235.678296,131.368308,3.945151,28.451953,11.081839,60.056219,3098.453724,21.054488,577305.672634,1.050000,15.586921,12.316678,2.669700,0.076501,0.054279,101.625918,79.286026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430025,68.807793,75.664044,100.000000,35.320048,48.607595,66.440609,70.474537,22.493671,31.177215,58.063524,1673.583984,28.897791,0.012608,75.473126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.962592,57.868625,138.697305,126.964610,123.887560,130.274133,54.649858,14.378070,134.875288,4.182973,57.927096,53.627805,125.875332,137.428823,124.499780,134.039647,83.454198,130.146352,-0.067676,0.036496,32.025740,-235.671708,131.437710,3.942123,28.424006,11.099022,24.506280,1263.334454,21.014326,577275.955879,1.049347,15.530950,12.316976,2.665225,0.076422,0.053551,101.540374,79.283239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435836,68.833968,75.664130,100.000000,35.315028,48.607595,66.440609,70.431729,22.493671,31.177215,58.072010,1680.908203,28.858286,0.012612,75.411152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.017464,57.846862,138.701260,126.957650,123.864128,130.243668,54.576076,14.382779,134.879343,4.176531,57.874086,53.665814,125.854167,137.342907,124.489115,134.006545,83.457960,130.125759,-0.067778,0.036779,32.025740,-235.666998,131.437524,3.936178,28.426061,11.103656,25.041810,1292.687063,20.980832,577029.676275,1.046930,15.477269,12.302893,2.662062,0.075904,0.054273,101.489239,79.259109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.424490,68.803916,75.644019,100.000000,35.311417,48.607595,66.440609,70.494953,22.493671,31.177215,58.082518,1680.908203,28.904823,0.012536,75.428574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.964287,57.846862,138.701098,126.957650,123.848033,130.229154,54.630687,14.383208,134.821751,4.171678,57.888191,53.672090,125.878917,137.323704,124.502983,134.140453,83.476637,130.147735,-0.067872,0.036786,32.025740,-235.664773,131.505990,3.931073,28.453846,11.152879,30.093729,1551.920001,21.040642,576988.170412,1.048920,15.605492,12.299253,2.669176,0.078096,0.053978,101.509941,79.272956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.446716,68.809122,75.669053,100.000000,35.306157,48.607595,66.440609,70.455554,22.493671,31.177215,58.089635,1666.259766,28.884250,0.012517,75.450070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.070535,57.832537,138.639349,126.922570,123.795421,130.230677,54.572377,14.378926,134.854570,4.166687,57.938471,53.601372,125.874546,137.292759,124.507190,133.981342,83.497978,130.115540,-0.067870,0.036785,32.025740,-235.668728,131.228418,3.925480,28.442992,11.142169,51.949022,2681.850118,21.008955,576763.759015,1.048804,15.528765,12.285197,2.666436,0.076702,0.054571,101.566066,79.252540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442472,68.812770,75.667100,100.000000,35.298683,48.607595,66.440609,70.473535,22.493671,31.177215,58.096988,1669.921875,28.860017,0.012499,75.444803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.001276,57.841903,138.601429,126.879973,123.758036,130.221495,54.606759,14.378641,134.723535,4.162775,57.987031,53.531238,125.860498,137.279223,124.466963,134.010393,83.460881,130.042776,-0.067962,0.036805,32.025740,-235.672607,131.404833,3.921817,28.479684,11.096228,14.786883,762.887011,21.031756,576695.422393,1.048826,15.582029,12.277506,2.669162,0.076033,0.053422,101.574932,79.237828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.455735,68.796540,75.664692,100.000000,35.292459,48.607595,66.440609,70.406591,22.493671,31.177215,58.104924,1684.570312,28.910304,0.012622,75.460043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.962412,57.851545,138.633469,126.863547,123.730194,130.220735,54.580450,14.381210,134.782326,4.156632,57.987998,53.594396,125.849302,137.246457,124.480727,133.942555,83.484695,129.989843,-0.068211,0.036794,32.025740,-235.669221,131.362207,3.915730,28.493765,11.056525,-0.529059,-27.308459,20.971234,576540.935800,1.047546,15.461324,12.240069,2.662530,0.076504,0.054345,101.613469,79.247808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.448785,68.812439,75.655341,100.000000,35.287127,48.607595,66.440609,70.431075,22.493671,31.177215,58.113389,1673.583984,28.912774,0.012558,75.473774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.942964,57.851545,138.634152,126.863547,123.713072,130.215841,54.602233,14.377499,134.689215,4.150891,58.000606,53.567133,125.840584,137.342861,124.460673,133.901196,83.470875,129.941731,-0.068135,0.036810,32.025740,-235.672932,131.301554,3.910375,28.443370,11.065991,16.565546,854.722895,20.997225,576661.440680,1.048384,15.540017,12.240777,2.665347,0.075542,0.054185,101.616733,79.253619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452781,68.805218,75.653345,100.000000,35.281807,48.607595,66.440609,70.440995,22.493671,31.177215,58.121928,1662.597656,28.855942,0.012464,75.423145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
52.001654,57.855953,138.577359,126.847121,123.681339,130.196726,54.564294,14.376929,134.822010,4.147129,57.940955,53.577283,125.830062,137.257880,124.444276,133.963046,83.431799,130.094606,-0.068263,0.036792,32.025740,-235.674973,131.304247,3.906728,28.428820,11.053099,45.336113,2340.807682,21.021020,576645.106807,1.049779,15.588591,12.190482,2.667957,0.076715,0.054561,101.588050,79.251696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474369,68.801892,75.653887,100.000000,35.274379,48.607595,66.440609,70.442652,22.493671,31.177215,58.130266,1680.908203,28.888541,0.012560,75.454724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.984771,57.844658,138.594547,126.813155,123.614998,130.169102,54.697196,14.376643,134.875495,4.142078,57.875953,53.551170,125.805678,137.230440,124.437411,133.929187,83.421803,130.023474,-0.068318,0.036809,32.025740,-235.671828,131.213082,3.902308,28.419679,11.071165,23.619088,1216.544653,21.029816,576671.483725,1.049756,15.608082,12.180225,2.668969,0.077616,0.053299,101.579057,79.248217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.477862,68.768820,75.652454,100.000000,35.263618,48.607595,66.440609,70.394584,22.493671,31.177215,58.140577,1677.246094,28.914090,0.012649,75.444607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.874315,57.818487,138.596539,126.816217,123.539430,130.162003,54.553938,14.370079,134.791461,4.135849,57.876832,53.447305,125.787733,137.221585,124.419432,133.963204,83.411635,130.022623,-0.068287,0.036795,32.025740,-235.678229,131.396434,3.896397,28.476330,11.097598,2.605758,134.566817,20.990158,576648.327161,1.049032,15.553687,12.295781,2.664864,0.079005,0.054592,101.529482,79.247028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.461230,68.762147,75.642604,100.000000,35.260518,48.607595,66.440609,70.393247,22.493671,31.177215,58.148628,1677.246094,28.819377,0.012487,75.440805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.933914,57.803610,138.551588,126.838490,123.477853,130.147548,54.583706,14.376072,134.799416,4.131147,57.957125,53.530294,125.804013,137.215310,124.454870,133.925520,83.460662,130.060449,-0.068035,0.036790,32.025740,-235.674522,131.020962,3.891747,28.437384,11.132180,17.055422,880.297445,20.995658,576543.447311,1.046605,15.559303,12.270200,2.666061,0.076580,0.054756,101.541506,79.295482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489790,68.794471,75.669830,100.000000,35.252445,48.607595,66.440609,70.443473,22.493671,31.177215,58.155199,1666.259766,28.870258,0.012518,75.431711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.843229,57.803610,138.535338,126.838490,123.438766,130.116352,54.539939,14.378213,134.745661,4.127583,57.972439,53.587988,125.799009,137.180808,124.417848,133.882678,83.441726,129.930364,-0.067851,0.036816,32.025740,-235.673688,131.202251,3.887984,28.379903,11.107605,40.820596,2108.602393,21.045747,576579.621991,1.051695,15.643868,12.279941,2.671776,0.075895,0.053411,101.588574,79.264547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478230,68.784563,75.649892,100.000000,35.244779,48.607595,66.440609,70.405548,22.493671,31.177215,58.162206,1677.246094,28.815825,0.012548,75.408902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.902609,57.817660,138.528162,126.839882,123.413160,130.080545,54.560297,14.379069,134.736221,4.122621,57.967862,53.571951,125.800258,137.160234,124.417537,133.948889,83.432355,129.985417,-0.067933,0.036800,32.025740,-235.672015,131.152365,3.883865,28.384916,11.109408,7.682728,396.705955,21.007339,576322.835843,1.049627,15.569219,12.249835,2.667844,0.080139,0.053993,101.559386,79.240352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.491600,68.802516,75.663104,100.000000,35.236873,48.607595,66.440609,70.447212,22.493671,31.177215,58.170571,1680.908203,28.856213,0.012607,75.434225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.873123,57.831710,138.505228,126.830973,123.380137,130.056527,54.623677,14.374788,134.681274,4.117326,57.937629,53.615264,125.806202,137.097717,124.419589,133.853829,83.431816,130.002357,-0.068056,0.036801,32.025740,-235.675480,131.332943,3.878515,28.437060,11.138022,24.350853,1255.923647,21.042504,576299.921064,1.052251,15.660187,12.203685,2.672197,0.076074,0.053929,101.537651,79.230780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498765,68.815919,75.666270,100.000000,35.229499,48.607595,66.440609,70.407456,22.493671,31.177215,58.178365,1666.259766,28.891228,0.012546,75.487889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.817004,57.819313,138.469842,126.833200,123.340453,130.040478,54.559211,14.381495,134.717237,4.111420,57.891353,53.623758,125.804170,137.054040,124.407404,133.848801,83.421327,129.913568,-0.068043,0.036798,32.025740,-235.671386,131.335245,3.872381,28.421842,11.100212,57.229737,2955.178121,21.008294,576142.809792,1.050278,15.614659,12.240608,2.669002,0.076088,0.054304,101.508166,79.250612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.484144,68.807104,75.643318,100.000000,35.219057,48.607595,66.440609,70.416908,22.493671,31.177215,58.186953,1669.921875,28.843808,0.012498,75.415320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.878985,57.800029,138.466587,126.830695,123.293244,130.017552,54.562685,14.374503,134.770062,4.103962,57.895512,53.405434,125.802138,137.183150,124.408100,133.875871,83.424164,130.037168,-0.067964,0.036790,32.025740,-235.676419,131.120388,3.864750,28.391659,11.058057,33.292644,1719.026436,21.015929,576085.293579,1.049565,15.658286,12.249620,2.670077,0.076371,0.053980,101.528152,79.220215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.467032,68.812416,75.648654,100.000000,35.207146,48.607595,66.440609,70.441850,22.493671,31.177215,58.196822,1677.246094,28.813787,0.012613,75.459702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.978481,57.800029,138.506350,126.830695,123.304508,130.009164,54.559726,14.376500,134.776800,4.098040,57.814706,53.484103,125.784010,137.140653,124.396964,133.803388,83.397510,129.882292,-0.068019,0.036786,32.025740,-235.677198,131.277224,3.858773,28.453702,11.027117,7.657321,395.398165,21.033561,576061.561124,1.051900,15.702221,12.215677,2.672286,0.077144,0.054852,101.421600,79.215592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445636,68.803470,75.622989,100.000000,35.198878,48.607595,66.440609,70.398118,22.493671,31.177215,58.203602,1677.246094,28.859296,0.012596,75.444632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.985502,57.785428,138.469647,126.824013,123.271515,130.014974,54.584639,14.381923,134.658827,4.093177,57.818270,53.481566,125.793728,137.120556,124.420363,133.869765,83.408751,129.913670,-0.067959,0.036799,32.025740,-235.668508,131.072335,3.854734,28.530547,11.025909,21.033834,1085.620394,20.998775,575873.945493,1.050202,15.620725,12.274688,2.669030,0.076524,0.054221,101.398199,79.203493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453917,68.815081,75.630625,100.000000,35.194369,48.607595,66.440609,70.338163,22.493671,31.177215,58.210494,1666.259766,28.867590,0.012520,75.441768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.987401,57.756503,138.462966,126.807865,123.265180,130.020290,54.595917,14.383208,134.570384,4.088245,57.808014,53.519074,125.784950,137.133128,124.395564,133.744904,83.425688,129.932421,-0.067967,0.036776,32.025740,-235.668857,131.159604,3.850149,28.393985,11.056615,47.851690,2469.261671,20.956364,575821.287636,1.047966,15.520976,12.223836,2.664686,0.075965,0.054061,101.402790,79.218874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.433352,68.816939,75.632881,100.000000,35.183844,48.607595,66.440609,70.324723,22.493671,31.177215,58.217981,1673.583984,28.827021,0.012495,75.434165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.936428,57.745483,138.425479,126.804524,123.292190,130.024484,54.608190,14.377357,134.586434,4.084140,57.788141,53.546360,125.779738,137.122042,124.384876,133.846293,83.405870,129.872537,-0.067920,0.036751,32.025740,-235.672094,130.928430,3.846453,28.386647,11.079856,15.719560,810.984602,20.947646,575789.643168,1.047336,15.499341,12.228303,2.663620,0.076894,0.054176,101.396176,79.180894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417416,68.798499,75.612053,100.000000,35.172751,48.607595,66.440609,70.313851,22.493671,31.177215,58.223831,1677.246094,28.868545,0.012572,75.439484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.950587,57.745483,138.445849,126.804524,123.281817,130.032106,54.611832,14.377499,134.650481,4.080067,57.755634,53.564371,125.759661,137.107462,124.375301,133.753864,83.406794,129.809832,-0.067967,0.036754,32.025740,-235.673095,131.309386,3.841778,28.457164,11.114150,26.593358,1371.880982,20.944736,575721.498733,1.047037,15.468513,12.220751,2.663395,0.080162,0.054210,101.327842,79.175254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416782,68.826951,75.610100,100.000000,35.163782,48.607595,66.440609,70.334717,22.493671,31.177215,58.230454,1666.259766,28.862577,0.012515,75.435529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.934270,57.729781,138.442499,126.790047,123.230305,130.045865,54.570757,14.378641,134.653257,4.074009,57.766022,53.422243,125.768230,137.090446,124.374518,133.731210,83.425515,129.815218,-0.068025,0.037083,32.025740,-235.673587,131.030384,3.835943,28.429758,11.124373,19.936398,1029.240136,20.962919,575809.065838,1.047942,15.508572,12.210592,2.665287,0.077679,0.053202,101.322976,79.161642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407644,68.838167,75.608798,100.000000,35.154210,48.607595,66.440609,70.375871,22.493671,31.177215,58.239090,1666.259766,28.821144,0.012498,75.439842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
