OSU 80 Ton Compressor Load Stand
51.782267,57.718761,138.381992,126.758866,123.224311,130.039552,54.586204,14.378356,134.626168,4.069016,57.796326,53.466628,125.746984,137.028162,124.356354,133.704360,83.416723,129.788651,-0.068019,0.037333,32.025740,-235.669625,131.075783,3.831123,28.403992,11.121182,24.041341,1240.811413,20.960792,575827.963818,1.047617,15.494381,12.178266,2.664953,0.078211,0.053781,101.291145,79.156911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416144,68.832546,75.592092,100.000000,35.144765,48.607595,66.440609,70.319621,22.493671,31.177215,58.245493,1677.246094,28.837389,0.012580,75.450974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.893352,57.716007,138.391891,126.752463,123.180114,130.014943,54.574258,14.377927,134.460831,4.064127,57.798659,53.422179,125.733734,136.971297,124.362207,133.710451,83.428803,129.790508,-0.067972,0.037422,32.025740,-235.675444,131.143555,3.826500,28.375522,11.081389,0.810863,41.859074,20.969184,575829.271067,1.048837,15.495033,12.162243,2.665725,0.077579,0.055261,101.237340,79.170694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403685,68.846255,75.599338,100.000000,35.130950,48.607595,66.440609,70.393793,22.493671,31.177215,58.252344,1677.246094,28.839823,0.012585,75.423886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.883784,57.710222,138.370326,126.751349,123.122282,129.972626,54.604242,14.381638,134.568651,4.059048,57.781845,53.479007,125.728401,137.015249,124.335393,133.708783,83.429125,129.817072,-0.068025,0.037447,32.025740,-235.671734,130.983454,3.821104,28.412701,11.031138,18.053205,931.446545,21.030039,575923.593918,1.051865,15.636562,12.157727,2.672382,0.076716,0.053868,101.201230,79.174712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400078,68.851788,75.586060,100.000000,35.120474,48.607595,66.440609,70.331526,22.493671,31.177215,58.259039,1666.259766,28.818168,0.012538,75.422625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.853869,57.710222,138.320481,126.751349,123.121467,129.949010,54.523042,14.373361,134.560374,4.054311,57.805722,53.399420,125.721345,136.997484,124.343548,133.687467,83.419774,129.788880,-0.068119,0.037458,32.025740,-235.676744,131.129362,3.816546,28.390397,11.064043,51.986424,2686.209416,20.974768,575692.728962,1.049396,15.522288,12.146578,2.666852,0.076842,0.053753,101.116805,79.164082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390897,68.844263,75.551888,100.000000,35.110958,48.607595,66.440609,70.332517,22.493671,31.177215,58.265555,1677.246094,28.829636,0.012505,75.430986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.935704,57.705538,138.275979,126.731861,123.124448,129.919866,54.573794,14.374788,134.424187,4.048844,57.785365,53.438695,125.717548,136.961123,124.343258,133.665100,83.381921,129.851849,-0.068074,0.037431,32.025740,-235.679237,131.034036,3.811706,28.382049,11.040351,26.450984,1365.487344,20.968724,575502.124679,1.048676,15.526102,12.159562,2.666928,0.076816,0.054166,101.071292,79.159286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391419,68.853095,75.545422,100.000000,35.096459,48.607595,66.440609,70.342986,22.493671,31.177215,58.272089,1680.908203,28.797037,0.012584,75.434933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.823694,57.699753,138.276566,126.730747,123.119974,129.879554,54.599426,14.383636,134.535673,4.042986,57.809353,53.328800,125.721465,136.955248,124.338203,133.686008,83.389423,129.727655,-0.068145,0.037416,32.025740,-235.665815,131.157584,3.806293,28.567456,10.981698,24.114751,1244.298852,20.971516,575444.403015,1.050718,15.556121,12.154791,2.667506,0.076132,0.054146,101.065835,79.164773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402652,68.864751,75.552994,100.000000,35.081507,48.607595,66.440609,70.297149,22.493671,31.177215,58.278814,1669.921875,28.818493,0.012504,75.430381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.763401,57.708569,138.269575,126.741883,123.095822,129.853464,54.632830,14.377071,134.439709,4.038542,57.849052,53.514237,125.710655,136.923164,124.321516,133.637884,83.371839,129.757167,-0.068030,0.037421,32.025740,-235.671236,131.105336,3.801951,28.531557,11.007248,35.806707,1846.463256,20.920637,575337.459841,1.047661,15.469352,12.224182,2.662445,0.076145,0.053697,101.103846,79.130679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388225,68.861118,75.534833,100.000000,35.066692,48.607595,66.440609,70.350486,22.493671,31.177215,58.285212,1666.259766,28.837064,0.012446,75.438257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.819841,57.708569,138.276654,126.741883,123.056806,129.827365,54.623141,14.371791,134.495391,4.034914,57.819057,53.468835,125.692934,136.991661,124.313912,133.623966,83.380523,129.734747,-0.068208,0.037432,32.025740,-235.680437,131.192240,3.798363,28.341949,11.059373,20.245723,1044.207060,20.966970,575216.523362,1.049333,15.575943,12.154467,2.668211,0.077641,0.054366,101.204830,79.161574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397163,68.867568,75.538651,100.000000,35.058218,48.607595,66.440609,70.379208,22.493671,31.177215,58.292352,1684.570312,28.830465,0.012556,75.418269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.759939,57.709120,138.259139,126.745224,123.030845,129.786084,54.590948,14.376929,134.465716,4.030146,57.718940,53.385444,125.700705,137.015120,124.320136,133.589174,83.364830,129.688790,-0.068182,0.037406,32.025740,-235.675463,130.998813,3.793726,28.333782,11.074212,15.041645,776.255526,20.990698,575207.090285,1.049858,15.645327,12.186838,2.671184,0.076631,0.054440,101.227878,79.195061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389665,68.863804,75.519101,100.000000,35.043445,48.607595,66.440609,70.292733,22.493671,31.177215,58.301387,1677.246094,28.766133,0.012597,75.428088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.818583,57.691764,138.180499,126.732139,123.019143,129.769242,54.582614,14.373361,134.401840,4.025227,57.680115,53.405755,125.708639,136.870051,124.301147,133.583976,83.348558,129.584666,-0.068051,0.037412,32.025740,-235.677560,131.296437,3.788779,28.317266,11.077783,0.588581,30.379588,20.960824,575024.792697,1.048567,15.588628,12.166920,2.668411,0.076093,0.054383,101.236347,79.174191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.386492,68.867694,75.510921,100.000000,35.024032,48.607595,66.440609,70.372841,22.493671,31.177215,58.307274,1677.246094,28.806250,0.012443,75.429060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.851961,57.657054,138.169191,126.700123,122.990922,129.767704,54.611163,14.373789,134.344738,4.021419,57.690921,53.348680,125.713437,136.869825,124.314544,133.585219,83.357069,129.674060,-0.068150,0.037407,32.025740,-235.678112,131.362618,3.784361,28.383816,11.091017,17.210472,887.853562,20.979866,574928.115385,1.050197,15.649357,12.159582,2.671161,0.078310,0.053588,101.259099,79.161400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397004,68.879874,75.514978,100.000000,35.010289,48.607595,66.440609,70.338337,22.493671,31.177215,58.313868,1666.259766,28.784848,0.012509,75.436254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.741295,57.636393,138.160942,126.662817,122.974209,129.749360,54.584186,14.376358,134.312168,4.016080,57.735204,53.331269,125.691553,136.702920,124.272316,133.479407,83.328844,129.661121,-0.068048,0.037382,32.025740,-235.674727,131.298618,3.779387,28.321431,11.059987,25.960519,1339.912794,20.936046,574816.365579,1.048856,15.573088,12.123647,2.666621,0.076359,0.053557,101.251851,79.153967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369530,68.891855,75.545440,100.000000,34.995600,48.607595,66.440609,70.316856,22.493671,31.177215,58.318499,1680.908203,28.750969,0.012482,75.435904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.893627,57.636393,138.141960,126.662817,122.944934,129.731147,54.568137,14.376358,134.428045,4.010197,57.812804,53.293746,125.666778,136.763937,124.250225,133.504506,83.338474,129.676955,-0.068161,0.037369,32.025740,-235.676524,131.248365,3.773914,28.311929,11.028650,4.297963,221.898093,20.916293,574705.041073,1.047450,15.504867,12.159959,2.664686,0.075984,0.053754,101.310520,79.131627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.385899,68.885797,75.525066,100.000000,34.981107,48.607595,66.440609,70.370654,22.493671,31.177215,58.323658,1669.921875,28.716784,0.012553,75.433918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.783464,57.646035,138.099808,126.631915,122.932462,129.709024,54.553765,14.372790,134.265453,4.004492,57.737008,53.409407,125.658490,136.800448,124.271594,133.496864,83.347760,129.737052,-0.068203,0.037357,32.025740,-235.676824,131.190792,3.769164,28.361891,10.980833,21.469328,1108.724675,20.963160,574745.584592,1.050241,15.595370,12.181697,2.670226,0.076217,0.053657,101.313616,79.135213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379559,68.899397,75.526194,100.000000,34.965881,48.607595,66.440609,70.287585,22.493671,31.177215,58.330208,1666.259766,28.736184,0.012471,75.432776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.893023,57.653197,138.108476,126.612427,122.892534,129.699149,54.594737,14.378213,134.262213,3.998170,57.671198,53.349692,125.651433,136.704775,124.259057,133.486967,83.336582,129.606495,-0.068213,0.037351,32.025740,-235.674178,131.485495,3.763262,28.323054,11.017976,54.831255,2829.485020,20.885041,574522.121062,1.046990,15.442401,12.180005,2.662022,0.078415,0.053855,101.235418,79.114535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.350030,68.891042,75.512850,100.000000,34.948823,48.607595,66.440609,70.342580,22.493671,31.177215,58.336366,1669.921875,28.732831,0.012507,75.423622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.812470,57.631985,138.097521,126.606859,122.884247,129.678738,54.589999,14.374503,134.278115,3.994720,57.688982,53.236987,125.624380,136.668675,124.247569,133.495317,83.325360,129.583359,-0.068171,0.037360,32.025740,-235.675765,131.273757,3.760333,28.316040,11.017218,25.763373,1329.595788,20.927793,574504.471628,1.049581,15.562633,12.200838,2.666871,0.076719,0.053631,101.213212,79.093404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361897,68.877570,75.540275,100.000000,34.933318,48.607595,66.440609,70.280960,22.493671,31.177215,58.342929,1680.908203,28.783875,0.012560,75.440311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.794149,57.631985,138.120525,126.606859,122.872142,129.656717,54.617550,14.386918,134.284647,3.989946,57.685085,53.251189,125.627044,136.654916,124.230327,133.455579,83.321963,129.630871,-0.068245,0.037374,32.025740,-235.665473,131.243262,3.755903,28.453864,10.997241,14.074269,725.978285,20.876030,574412.120429,1.046283,15.459810,12.146570,2.661407,0.077688,0.055079,101.238303,79.063304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369719,68.855481,75.530662,100.000000,34.919384,48.607595,66.440609,70.322016,22.493671,31.177215,58.348023,1669.921875,28.741197,0.012501,75.426315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.776785,57.610773,138.069035,126.588206,122.844578,129.638440,54.588607,14.372505,134.335772,3.983161,57.702716,53.341223,125.611536,136.726713,124.228844,133.420304,83.324886,129.592951,-0.068129,0.037071,32.025740,-235.678090,131.257565,3.749209,28.400350,11.040189,20.779145,1072.397189,20.907759,574376.936611,1.047949,15.519447,12.146189,2.665334,0.075409,0.054670,101.242769,79.047767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363575,68.858889,75.540209,100.000000,34.898086,48.607595,66.440609,70.366412,22.493671,31.177215,58.354922,1677.246094,28.723130,0.012438,75.432904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.764582,57.610773,138.033034,126.593496,122.799852,129.614528,54.595205,14.378498,134.336863,3.979299,57.693999,53.314242,125.619513,136.680850,124.221610,133.353610,83.339654,129.556665,-0.068032,0.036801,32.025740,-235.671116,131.123894,3.745300,28.331816,11.062673,37.477229,1933.939841,20.916461,574302.147738,1.047653,15.537848,12.173413,2.666721,0.077370,0.054071,101.282058,79.050295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360864,68.862409,75.543159,100.000000,34.881604,48.607595,66.440609,70.337607,22.493671,31.177215,58.360744,1666.259766,28.747381,0.012525,75.435623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.782882,57.604438,138.008337,126.583474,122.734873,129.575140,54.586142,14.378356,134.363360,3.976088,57.642868,53.345937,125.616969,136.589754,124.212814,133.410346,83.326068,129.599292,-0.068103,0.036543,32.025740,-235.671259,131.044130,3.742262,28.269016,11.080235,22.225348,1147.086500,20.912506,574191.495755,1.048389,15.534082,12.151475,2.666620,0.076345,0.054181,101.353196,79.060861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344034,68.862605,75.534393,100.000000,34.863034,48.607595,66.440609,70.345305,22.493671,31.177215,58.366565,1677.246094,28.737194,0.012468,75.425403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.739490,57.589286,137.995347,126.597950,122.711042,129.539318,54.580277,14.376643,134.245280,3.971574,57.641172,53.199167,125.603903,136.659037,124.192304,133.354362,83.307258,129.444623,-0.068405,0.036294,32.025740,-235.674768,131.261377,3.737975,28.272875,11.058580,6.365237,328.555591,20.908921,574057.898064,1.048343,15.546343,12.118507,2.666554,0.076784,0.053764,101.366782,79.032511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333017,68.861139,75.524890,100.000000,34.845163,48.607595,66.440609,70.334380,22.493671,31.177215,58.372029,1673.583984,28.735824,0.012548,75.430151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.696922,57.589286,138.015341,126.597950,122.706448,129.518715,54.638324,14.378213,134.270875,3.965995,57.624046,53.266687,125.605786,136.636723,124.203171,133.481425,83.305237,129.502837,-0.068439,0.036029,32.025740,-235.676465,131.156404,3.732418,28.336090,11.074699,26.806347,1382.197988,20.889721,573892.851272,1.047770,15.521621,12.153472,2.665134,0.077024,0.055097,101.427634,79.054291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360770,68.875612,75.539751,100.000000,34.827878,48.607595,66.440609,70.358615,22.493671,31.177215,58.376981,1666.259766,28.755855,0.012455,75.435188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.764815,57.572207,137.990166,126.616046,122.691733,129.518748,54.590086,14.381067,134.234178,3.962373,57.587153,53.243713,125.596085,136.640395,124.180956,133.221558,83.288404,129.455413,-0.068457,0.035876,32.025740,-235.669364,131.212611,3.728764,28.322477,11.061122,60.398761,3117.053397,20.901526,573786.340775,1.048522,15.550078,12.094684,2.667118,0.076860,0.055341,101.451960,79.053383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365382,68.876071,75.533893,100.000000,34.813140,48.607595,66.440609,70.381835,22.493671,31.177215,58.381741,1666.259766,28.742621,0.012489,75.426648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.701286,57.557331,137.941944,126.612427,122.680255,129.516301,54.564863,14.374217,134.213436,3.959205,57.613348,53.234427,125.621023,136.616860,124.203600,133.305650,83.289478,129.459663,-0.068439,0.035873,32.025740,-235.678828,131.069523,3.726863,28.328643,10.992336,22.993445,1187.192044,20.921443,573734.027314,1.048196,15.592887,12.125919,2.669701,0.076110,0.053337,101.481826,79.082381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362473,68.878146,75.577025,100.000000,34.794997,48.607595,66.440609,70.346823,22.493671,31.177215,58.387195,1684.570312,28.701187,0.012556,75.420127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.710637,57.549618,137.954425,126.625790,122.688642,129.510185,54.571489,14.376929,134.184113,3.957107,57.681363,53.157057,125.627462,136.490993,124.203414,133.246267,83.315468,129.455682,-0.068442,0.035873,32.025740,-235.677096,131.104377,3.724782,28.327741,10.974252,17.271151,891.631620,20.884155,573693.065285,1.047551,15.507543,12.118953,2.665713,0.075947,0.053649,101.459668,79.076892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381376,68.896229,75.585942,100.000000,34.775291,48.607595,66.440609,70.380376,22.493671,31.177215,58.391808,1669.921875,28.745614,0.012534,75.426707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.677241,57.549618,137.948308,126.625790,122.676752,129.488869,54.587516,14.379925,134.089048,3.954282,57.691421,53.290004,125.605413,136.594759,124.174684,133.330753,83.302419,129.433866,-0.068119,0.035861,32.025740,-235.675243,131.180632,3.722037,28.276319,11.005643,38.834662,2004.269854,20.905642,573704.096436,1.049398,15.556542,12.120013,2.668056,0.076249,0.053609,101.403262,79.078966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369508,68.885601,75.608635,100.000000,34.757851,48.607595,66.440609,70.376360,22.493671,31.177215,58.396708,1666.259766,28.682814,0.012410,75.427832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.623311,57.555127,137.908497,126.636091,122.629915,129.448876,54.568632,14.379355,134.062490,3.953535,57.663181,53.275463,125.590992,136.606784,124.166872,133.238099,83.274428,129.373713,-0.068145,0.035849,32.025740,-235.671403,130.962407,3.721966,28.249868,11.009790,57.802529,2984.240109,20.901546,573592.454361,1.048989,15.539424,12.092023,2.667815,0.076796,0.054535,101.360628,79.075054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357463,68.857760,75.600173,100.000000,34.734633,48.607595,66.440609,70.325968,22.493671,31.177215,58.403987,1666.259766,28.706939,0.012516,75.428250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.698403,57.561739,137.860204,126.639431,122.625295,129.400716,54.593083,14.380924,134.095277,3.952584,57.641169,53.166088,125.579586,136.487791,124.169111,133.238691,83.298677,129.527423,-0.068174,0.035836,32.025740,-235.668853,130.804408,3.720647,28.227222,11.041469,20.321873,1048.711669,20.913105,573555.848628,1.049259,15.573021,12.094123,2.669421,0.076107,0.054069,101.370380,79.076847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373132,68.874269,75.611866,100.000000,34.710450,48.607595,66.440609,70.425046,22.493671,31.177215,58.409610,1684.570312,28.701169,0.012551,75.427790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.599595,57.541629,137.842035,126.623006,122.596057,129.329810,54.561477,14.376786,134.080024,3.947911,57.575989,53.281828,125.590145,136.369634,124.160557,133.217766,83.271783,129.332782,-0.068179,0.035825,32.025740,-235.671195,130.951681,3.715519,28.247164,11.058328,28.277044,1460.084117,20.926370,573498.144949,1.050527,15.632820,12.091913,2.671438,0.078412,0.054482,101.361638,79.077732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383552,68.859350,75.654387,100.000000,34.672429,48.607595,66.440609,70.434572,22.493671,31.177215,58.420023,1666.259766,28.633681,0.012559,75.429409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.727536,57.541629,137.849822,126.623006,122.632574,129.293944,54.629741,14.378213,134.048274,3.946795,57.501756,53.415967,125.571294,136.468067,124.122145,133.230764,83.251574,129.236755,-0.068192,0.035819,32.025740,-235.669605,130.876423,3.714787,28.234614,11.078973,29.788896,1536.226527,20.875694,573180.417881,1.047997,15.563849,12.144814,2.666624,0.076177,0.054025,101.340236,79.072201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368034,68.865844,75.645535,100.000000,34.650282,48.607595,66.440609,70.445544,22.493671,31.177215,58.424533,1680.908203,28.678685,0.012392,75.425165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.611014,57.518765,137.816908,126.588485,122.636002,129.261105,54.581946,14.375787,134.034407,3.945287,57.500391,53.178007,125.571847,136.365527,124.136366,133.185475,83.271073,129.340598,-0.068190,0.035811,32.025740,-235.677258,130.846587,3.713647,28.225203,11.051566,15.661331,808.369023,20.907103,572972.966684,1.050193,15.643210,12.074003,2.671378,0.075427,0.053795,101.323320,79.055260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405164,68.867264,75.660265,100.000000,34.630415,48.607595,66.440609,70.381358,22.493671,31.177215,58.428548,1680.908203,28.667038,0.012547,75.422318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.697321,57.497829,137.807661,126.554242,122.631139,129.242054,54.624108,14.380211,134.006634,3.942655,57.482206,53.164562,125.579333,136.531573,124.144258,133.214020,83.265569,129.325433,-0.068067,0.035832,32.025740,-235.673161,130.941400,3.711407,28.263463,11.061158,31.608687,1630.242060,20.841977,572761.311193,1.045720,15.514441,12.045968,2.664922,0.080095,0.053689,101.266695,79.055476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416047,68.889788,75.677381,100.000000,34.610075,48.607595,66.440609,70.445897,22.493671,31.177215,58.433493,1666.259766,28.676900,0.012399,75.424133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.658193,57.466701,137.825005,126.552850,122.641916,129.225110,54.617694,14.378213,134.011173,3.941242,57.402041,53.189691,125.542124,136.426353,124.125328,133.216259,83.242436,129.277891,-0.068116,0.035818,32.025740,-235.674015,130.911829,3.709550,28.254015,11.035429,47.422862,2446.157390,20.885413,572622.974418,1.048920,15.608843,12.078638,2.670300,0.078933,0.054244,101.240023,79.042488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344842,68.852611,75.628482,100.000000,34.588172,48.607595,66.440609,70.403897,22.493671,31.177215,58.437253,1666.259766,28.706705,0.012425,75.427210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.669333,57.466701,137.822302,126.552850,122.703110,129.221793,54.601692,14.379640,134.086638,3.939948,57.391494,53.211261,125.540051,136.384430,124.112708,133.216546,83.226827,129.377589,-0.068046,0.035805,32.025740,-235.671118,131.063525,3.708779,28.262525,11.000937,14.563027,751.407525,20.838682,572448.769134,1.045960,15.501029,12.076526,2.665663,0.076400,0.054203,101.253548,79.056771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349278,68.840428,75.660134,100.000000,34.571327,48.607595,66.440609,70.426738,22.493671,31.177215,58.440337,1684.570312,28.680633,0.012506,75.425207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.740210,57.432818,137.796110,126.535868,122.678338,129.186716,54.547636,14.380068,133.970698,3.937107,57.431103,53.161333,125.516930,136.377988,124.105943,133.204098,83.238135,129.212328,-0.067930,0.035755,32.025740,-235.672813,130.876810,3.706061,28.298929,10.974649,15.583964,804.881584,20.855144,572407.581331,1.046734,15.509274,12.075775,2.668018,0.076476,0.055523,101.238611,79.054998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354541,68.853174,75.680611,100.000000,34.545907,48.607595,66.440609,70.470050,22.493671,31.177215,58.444460,1680.908203,28.662368,0.012516,75.425608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.602796,57.418218,137.748994,126.486314,122.637600,129.172783,54.764448,14.375930,133.982413,3.935175,57.461486,53.302252,125.521544,136.368287,124.096898,133.199145,83.202445,129.255203,-0.068004,0.035764,32.025740,-235.675482,131.104683,3.703918,28.280448,10.984006,0.850409,43.748103,20.849096,572424.088664,1.046764,15.498061,12.141460,2.667391,0.075522,0.054429,101.286895,79.079069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373991,68.832331,75.674277,100.000000,34.521708,48.607595,66.440609,70.391366,22.493671,31.177215,58.447852,1680.908203,28.707858,0.012377,75.427884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.743929,57.417116,137.744844,126.467105,122.563352,129.166518,54.617779,14.374074,133.960128,3.934060,57.591197,53.149492,125.514343,136.366923,124.097493,133.118734,83.218828,129.199805,-0.067862,0.035764,32.025740,-235.680767,130.834921,3.703027,28.237517,10.999332,17.333691,894.101889,20.803881,572125.579430,1.045832,15.392886,12.047129,2.663231,0.077549,0.054682,101.285736,79.087323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358428,68.840028,75.685861,100.000000,34.498075,48.607595,66.440609,70.467195,22.493671,31.177215,58.451838,1666.259766,28.677261,0.012377,75.428523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.700127,57.439705,137.794247,126.442328,122.539295,129.162759,54.553644,14.376500,133.981350,3.932642,57.616951,53.202923,125.514835,136.348737,124.102672,133.081556,83.236220,129.229165,-0.067899,0.035789,32.025740,-235.676381,130.820542,3.702016,28.224157,11.016750,50.653737,2615.879404,20.858192,572235.849716,1.044608,15.516575,12.104366,2.669409,0.076717,0.053420,101.246341,79.053484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373486,68.833488,75.702585,100.000000,34.479590,48.607595,66.440609,70.395611,22.493671,31.177215,58.455762,1677.246094,28.657824,0.012409,75.425940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.607528,57.439705,137.772075,126.442328,122.542374,129.148364,54.577602,14.376358,133.975814,3.929568,57.663241,53.107105,125.501806,136.409939,124.087275,133.133567,83.229146,129.268201,-0.067631,0.035795,32.025740,-235.676360,130.795762,3.698806,28.297072,11.021329,24.563959,1267.984373,20.790009,572054.101062,1.044198,15.373446,12.060141,2.662048,0.076829,0.054227,101.210589,79.068955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.385350,68.848684,75.696272,100.000000,34.461461,48.607595,66.440609,70.422920,22.493671,31.177215,58.460944,1677.246094,28.672843,0.012477,75.421397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.601824,57.459539,137.723181,126.433420,122.521273,129.134556,54.691990,14.377785,133.961060,3.925247,57.583799,53.111293,125.481292,136.368016,124.047195,133.178020,83.206701,129.239918,-0.067516,0.035826,32.025740,-235.672973,131.045354,3.694715,28.322945,11.038043,28.403922,1463.135626,20.818993,572067.991670,1.046440,15.440082,12.057508,2.665259,0.076858,0.053704,101.121341,79.060766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380519,68.844681,75.670327,100.000000,34.437979,48.607595,66.440609,70.474988,22.493671,31.177215,58.466131,1673.583984,28.668318,0.012413,75.412252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.709300,57.469731,137.726766,126.443442,122.472172,129.114687,54.609013,14.377927,134.058285,3.920817,57.550096,53.208899,125.466543,136.334133,124.075374,133.139863,83.182363,129.263241,-0.067539,0.035863,32.025740,-235.670707,130.885927,3.690848,28.294403,11.061032,31.881615,1644.773055,20.857137,572094.285859,1.047941,15.533295,12.084196,2.669612,0.075730,0.053351,101.066262,79.073255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384322,68.855965,75.684102,100.000000,34.405858,48.607595,66.440609,70.487856,22.493671,31.177215,58.472482,1669.921875,28.709914,0.012435,75.440507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.557464,57.458712,137.747021,126.447061,122.410609,129.096404,54.634696,14.377071,134.015589,3.918715,57.529094,53.175880,125.476387,136.337366,124.081331,133.119123,83.193715,129.193007,-0.067458,0.035880,32.025740,-235.672380,130.929124,3.689146,28.226357,11.048357,50.954431,2627.504199,20.851042,572125.685406,1.045822,15.558874,12.092430,2.668960,0.078519,0.053381,101.011727,79.066599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413910,68.849008,75.699265,100.000000,34.385650,48.607595,66.440609,70.436018,22.493671,31.177215,58.476960,1669.921875,28.642661,0.012459,75.425932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.600243,57.438052,137.712412,126.465713,122.370986,129.088864,54.693846,14.374360,133.922987,3.918040,57.496379,53.179828,125.459421,136.379804,124.036997,133.185189,83.170343,129.170217,-0.067458,0.035908,32.025740,-235.680972,130.928534,3.688584,28.236129,11.022808,14.220875,732.517233,20.798127,572031.093887,1.044870,15.460881,12.128488,2.663482,0.076654,0.054276,100.991223,79.014782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384624,68.814716,75.675272,100.000000,34.365094,48.607595,66.440609,70.520083,22.493671,31.177215,58.480814,1680.908203,28.651225,0.012455,75.421534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.531884,57.438052,137.702833,126.465713,122.350409,129.075347,54.564899,14.382351,133.883745,3.917443,57.526385,53.092144,125.463462,136.281629,124.050808,133.100283,83.176772,129.227181,-0.067400,0.035909,32.025740,-235.667426,130.977152,3.688006,28.224265,11.016569,-0.908846,-46.925301,20.869703,572021.470702,1.047604,15.602751,12.081838,2.671718,0.076587,0.054863,101.070391,79.047519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.398479,68.832320,75.657027,100.000000,34.342710,48.607595,66.440609,70.504771,22.493671,31.177215,58.484083,1669.921875,28.607573,0.012497,75.424900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.589340,57.437776,137.668310,126.498842,122.330778,129.039025,54.685047,14.374645,133.921147,3.918160,57.573737,53.163383,125.473473,136.244314,124.054591,133.109037,83.193606,129.235799,-0.067172,0.035916,32.025740,-235.677256,130.889498,3.688262,28.196985,10.975117,15.927841,820.575058,20.841323,571976.409632,1.045391,15.538981,12.093753,2.668833,0.076179,0.053095,101.145738,79.051710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.414958,68.841746,75.665357,100.000000,34.317613,48.607595,66.440609,70.547715,22.493671,31.177215,58.488245,1666.259766,28.710058,0.012399,75.429478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.526103,57.447693,137.690151,126.515824,122.308263,129.000865,54.625428,14.378784,133.825916,3.918728,57.631080,53.082079,125.477387,136.252706,124.043672,133.063467,83.169138,129.205004,-0.067054,0.035903,32.025740,-235.672628,130.932958,3.688163,28.202033,10.976488,53.616754,2765.258025,20.870126,571955.128505,1.049290,15.607883,12.115959,2.672187,0.076826,0.054906,101.143778,79.058732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420788,68.856306,75.666225,100.000000,34.294743,48.607595,66.440609,70.525030,22.493671,31.177215,58.492417,1673.583984,28.638279,0.012498,75.420758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.547575,57.459814,137.698656,126.514432,122.247514,128.969024,54.630316,14.379355,133.986492,3.917391,57.565173,53.201392,125.468341,136.306442,124.051401,133.047740,83.144798,129.225490,-0.067052,0.035911,32.025740,-235.672710,130.960123,3.686712,28.232505,10.968987,25.962735,1338.895625,20.831673,571708.028971,1.045399,15.549691,12.103456,2.668542,0.078707,0.053642,101.151152,79.070400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404508,68.824640,75.644552,100.000000,34.274033,48.607595,66.440609,70.565575,22.493671,31.177215,58.497151,1680.908203,28.631680,0.012502,75.416360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.632133,57.458437,137.649779,126.506915,122.211554,128.958832,54.623590,14.377357,133.876952,3.917457,57.510951,53.165769,125.469610,136.378875,124.042519,133.053239,83.134736,129.221860,-0.067154,0.035988,32.025740,-235.673238,130.715345,3.686702,28.255746,10.984421,24.894569,1283.968466,20.859523,571664.338936,1.047680,15.623353,12.112445,2.672241,0.077438,0.054185,101.082842,79.044276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.418317,68.832642,75.651711,100.000000,34.242195,48.607595,66.440609,70.562703,22.493671,31.177215,58.503526,1680.908203,28.640461,0.012464,75.426307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.476661,57.458437,137.646173,126.506915,122.222941,128.948464,54.545070,14.382209,133.908281,3.918047,57.492414,53.155514,125.458348,136.295555,124.028111,133.028103,83.127661,129.145744,-0.067091,0.036237,32.025740,-235.670836,130.714323,3.687271,28.198283,11.011214,19.052068,984.048744,20.846335,571587.037802,1.046879,15.613823,12.147081,2.671293,0.076286,0.054270,101.000640,79.044556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406318,68.829777,75.629322,100.000000,34.219160,48.607595,66.440609,70.524183,22.493671,31.177215,58.507835,1673.583984,28.649746,0.012402,75.415346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.544049,57.439705,137.645276,126.480189,122.224780,128.935856,54.577288,14.379640,133.882504,3.916653,57.489067,53.184946,125.450859,136.258960,124.031151,133.027490,83.130929,129.123587,-0.067303,0.036504,32.025740,-235.677162,130.830045,3.686119,28.210544,11.037755,27.753204,1432.620538,20.796982,571497.617130,1.045024,15.527246,12.155320,2.665971,0.075763,0.053843,100.960600,79.008837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401662,68.816806,75.640863,100.000000,34.199022,48.607595,66.440609,70.613381,22.493671,31.177215,58.511265,1666.259766,28.640461,0.012372,75.418559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.565480,57.431165,137.629831,126.476570,122.263210,128.937053,54.576566,14.376358,133.901940,3.914901,57.481603,53.232019,125.442590,136.337634,124.023647,133.015733,83.146925,129.109694,-0.067442,0.036764,32.025740,-235.678484,130.915847,3.683962,28.246695,11.039576,26.576185,1371.880982,20.868190,571589.733036,1.049942,15.683979,12.124132,2.673953,0.076024,0.053915,100.989492,79.026555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.398251,68.819210,75.630622,100.000000,34.174137,48.607595,66.440609,70.586200,22.493671,31.177215,58.515456,1677.246094,28.624504,0.012469,75.418857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.559387,57.419871,137.621314,126.444277,122.269032,128.953091,54.555988,14.377642,133.913684,3.914131,57.436821,53.180024,125.419530,136.346116,124.010306,133.075690,83.097880,129.234388,-0.067455,0.037029,32.025740,-235.671319,130.980111,3.682762,28.205261,11.061213,10.636710,549.281395,20.832892,571440.484216,1.047649,15.597269,12.109722,2.670440,0.076528,0.053532,100.955837,78.986708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362057,68.804600,75.600922,100.000000,34.147834,48.607595,66.440609,70.582292,22.493671,31.177215,58.519164,1677.246094,28.617706,0.012503,75.418994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.489733,57.419871,137.643450,126.444277,122.250711,128.955392,54.583331,14.374503,133.815261,3.913042,57.479996,53.215220,125.445480,136.290466,124.048412,133.039303,83.133100,129.194356,-0.067678,0.037289,32.025740,-235.674622,130.785097,3.681860,28.183138,11.051242,29.777666,1536.953077,20.820189,571375.814366,1.047166,15.567124,12.086738,2.669030,0.075968,0.053326,100.994760,79.031547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.385965,68.859272,75.642229,100.000000,34.125801,48.607595,66.440609,70.591942,22.493671,31.177215,58.522671,1666.259766,28.600271,0.012413,75.416522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.450126,57.410781,137.634286,126.416160,122.246970,128.924952,54.594508,14.377927,133.889290,3.910897,57.420924,52.997405,125.439753,136.332006,124.014166,133.086895,83.088074,129.092491,-0.067631,0.037445,32.025740,-235.674954,130.869122,3.679865,28.195488,11.037088,23.315685,1203.176138,20.823507,571554.904916,1.047796,15.561971,12.198472,2.669181,0.076918,0.053924,100.981862,79.016679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392322,68.868541,75.619882,100.000000,34.098272,48.607595,66.440609,70.575831,22.493671,31.177215,58.527522,1666.259766,28.641056,0.012415,75.419965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.503907,57.392600,137.710346,126.396951,122.255215,128.899053,54.578170,14.383636,133.936185,3.908861,57.435983,53.173023,125.397862,136.210936,123.994844,132.959613,83.087665,129.105055,-0.067681,0.037442,32.025740,-235.667612,130.982026,3.677176,28.209552,11.006653,60.250455,3110.078520,20.860500,571532.461204,1.048858,15.632222,12.143132,2.673221,0.076218,0.053749,100.951031,78.962071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.372192,68.843828,75.609165,100.000000,34.072904,48.607595,66.440609,70.668983,22.493671,31.177215,58.530524,1669.921875,28.674250,0.012519,75.417042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.495612,57.383785,137.606457,126.386929,122.253618,128.866992,54.622724,14.378784,133.890474,3.906136,57.421803,53.203420,125.413965,136.282642,123.992233,133.054830,83.097512,129.177416,-0.067668,0.037440,32.025740,-235.674588,130.872915,3.674852,28.208560,10.991182,23.550304,1214.655624,20.872232,571521.533654,1.049263,15.663109,12.136937,2.675101,0.076019,0.053864,101.024344,78.955955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374814,68.853100,75.614978,100.000000,34.058049,48.607595,66.440609,70.649252,22.493671,31.177215,58.534266,1677.246094,28.670680,0.012526,75.415516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.551299,57.379377,137.640526,126.381918,122.280691,128.863287,54.565524,14.380496,133.935497,3.904190,57.395205,53.214391,125.434886,136.344063,124.008899,132.982550,83.100544,129.173415,-0.067810,0.037462,32.025740,-235.669118,130.780648,3.672685,28.172608,10.972719,17.761780,917.060860,20.853363,571336.039425,1.048102,15.590649,12.143666,2.673784,0.075938,0.053767,101.096977,79.002935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.398348,68.862522,75.608556,100.000000,34.027695,48.607595,66.440609,70.663479,22.493671,31.177215,58.537510,1666.259766,28.614371,0.012488,75.419658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.545573,57.379377,137.628933,126.381918,122.286876,128.866194,54.614698,14.378213,133.873722,3.900413,57.356849,53.071599,125.404915,136.214020,124.005035,133.074305,83.098630,129.173417,-0.067789,0.037463,32.025740,-235.672872,130.832207,3.669025,28.177927,10.993400,34.848336,1797.639115,20.835319,571162.467139,1.047148,15.590203,12.170204,2.672198,0.076231,0.054074,101.094301,79.016613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383443,68.880431,75.610747,100.000000,34.005809,48.607595,66.440609,70.641054,22.493671,31.177215,58.540933,1666.259766,28.627948,0.012422,75.414621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
