OSU 80 Ton Compressor Load Stand
51.483111,57.354585,137.592424,126.377185,122.296700,128.859098,54.597413,14.371078,133.952065,3.896144,57.359601,53.195876,125.396360,136.264793,123.980842,133.054294,83.067816,129.147672,-0.067715,0.037494,32.025740,-235.679190,130.884788,3.664848,28.182218,11.003930,18.532489,956.294545,20.813342,571087.771008,1.046950,15.529631,12.165160,2.669972,0.076054,0.053090,101.107744,78.998375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374330,68.849706,75.596558,100.000000,33.980583,48.607595,66.440609,70.651877,22.493671,31.177215,58.543304,1680.908203,28.631067,0.012491,75.417553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.568957,57.332824,137.602485,126.358255,122.287808,128.858912,54.571863,14.377499,133.870231,3.892137,57.371534,53.208958,125.390307,136.281848,123.970091,133.026002,83.071707,129.143810,-0.067752,0.037510,32.025740,-235.670155,130.854825,3.661084,28.183029,11.028614,15.641550,807.497163,20.814836,571109.752613,1.046160,15.535404,12.167075,2.670044,0.078889,0.053414,101.198825,78.973134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377017,68.871924,75.601721,100.000000,33.947931,48.607595,66.440609,70.693076,22.493671,31.177215,58.546718,1680.908203,28.618842,0.012492,75.413863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.539353,57.327590,137.638220,126.367163,122.231821,128.856344,54.588300,14.380353,133.913454,3.889334,57.291403,53.292706,125.390756,136.354226,123.979523,133.064385,83.048613,129.136706,-0.067752,0.037524,32.025740,-235.671548,130.967812,3.658499,28.186419,11.036944,0.003006,0.155120,20.836025,571160.388387,1.047767,15.573618,12.184945,2.672574,0.076435,0.053344,101.215827,78.965116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355071,68.875311,75.598206,100.000000,33.924416,48.607595,66.440609,70.654100,22.493671,31.177215,58.549891,1669.921875,28.663323,0.012396,75.419965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.543860,57.301145,137.632138,126.346841,122.204290,128.861777,54.618608,14.376500,133.861550,3.885018,57.208512,53.267898,125.379287,136.303097,123.954753,133.091335,83.030592,129.136934,-0.067838,0.037523,32.025740,-235.674911,130.906037,3.654379,28.181208,11.059139,19.604556,1011.221703,20.795824,571046.749870,1.046264,15.465278,12.179112,2.668320,0.075652,0.053378,101.204176,78.958092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337454,68.863916,75.609704,100.000000,33.906910,48.607595,66.440609,70.677357,22.493671,31.177215,58.552767,1666.259766,28.624360,0.012372,75.407402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.581682,57.301145,137.636706,126.346841,122.194659,128.862599,54.588985,14.381495,133.897271,3.882161,57.179749,53.174943,125.379078,136.300239,123.971728,133.128274,83.037237,129.225835,-0.067720,0.037536,32.025740,-235.665669,130.922290,3.651120,28.188853,11.067072,57.159607,2949.946963,20.814372,571106.132339,1.046578,15.489888,12.198635,2.670546,0.078390,0.053840,101.190271,78.931100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340970,68.854969,75.634957,100.000000,33.882732,48.607595,66.440609,70.680743,22.493671,31.177215,58.554478,1669.921875,28.610260,0.012464,75.416002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.498989,57.262581,137.636658,126.317611,122.207611,128.858056,54.586279,14.375644,133.927540,3.880576,57.171555,53.148950,125.354952,136.309275,123.963568,133.053809,83.013710,129.217209,-0.067718,0.037544,32.025740,-235.678054,130.933571,3.650199,28.205676,11.072013,25.784141,1330.758268,20.810805,571125.778879,1.045865,15.458898,12.216771,2.670195,0.075921,0.054415,101.231268,78.915669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338522,68.842131,75.640076,100.000000,33.857928,48.607595,66.440609,70.668002,22.493671,31.177215,58.555412,1680.908203,28.663179,0.012490,75.428156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.584497,57.237789,137.657641,126.313157,122.196904,128.853375,54.595012,14.376072,134.101702,3.879234,57.130390,53.198922,125.355113,136.363686,123.958262,133.181034,83.000076,129.169807,-0.067815,0.037558,32.025740,-235.670112,130.906425,3.649305,28.194190,11.045274,14.654170,756.202754,20.793693,571085.092052,1.045590,15.420774,12.254817,2.668325,0.075999,0.053704,101.246731,78.897861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329142,68.833993,75.632504,100.000000,33.837142,48.607595,66.440609,70.717693,22.493671,31.177215,58.557915,1666.259766,28.657608,0.012452,75.419445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.525074,57.212998,137.677320,126.306197,122.140749,128.848323,54.641723,14.375787,133.945987,3.878522,57.196794,53.156727,125.362272,136.394155,123.961529,133.145219,83.003215,129.303706,-0.067859,0.037561,32.025740,-235.677258,130.802044,3.648986,28.212004,11.042623,18.533438,955.567995,20.829745,571123.045418,1.047353,15.465591,12.274007,2.672609,0.075931,0.053565,101.264617,78.912513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.330956,68.833314,75.662052,100.000000,33.818481,48.607595,66.440609,70.680718,22.493671,31.177215,58.559016,1666.259766,28.678721,0.012392,75.416513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.534984,57.217956,137.677731,126.288937,122.123346,128.834484,54.639378,14.377214,134.084375,3.879790,57.262707,53.176835,125.369758,136.436969,123.956141,133.178427,82.987903,129.255345,-0.067867,0.037590,32.025740,-235.674197,130.777855,3.650456,28.183697,11.017777,21.550930,1111.194944,20.790407,571026.298628,1.045156,15.354583,12.263815,2.668586,0.075956,0.054424,101.244013,78.890555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315260,68.839632,75.665153,100.000000,33.789032,48.607595,66.440609,70.721240,22.493671,31.177215,58.560636,1666.259766,28.693019,0.012477,75.429648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.617205,57.217956,137.693854,126.288937,122.127265,128.821465,54.580334,14.383208,134.110798,3.882078,57.250991,53.364596,125.329218,136.414989,123.954188,133.096738,83.009150,129.307862,-0.068035,0.037610,32.025740,-235.669674,130.905076,3.652921,28.212581,10.987919,42.024748,2169.196639,20.819253,571003.111394,1.045484,15.389696,12.327965,2.672045,0.076444,0.053981,101.191175,78.926279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311938,68.864147,75.671336,100.000000,33.767384,48.607595,66.440609,70.723495,22.493671,31.177215,58.562931,1677.246094,28.705605,0.012495,75.417988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.601378,57.220711,137.714441,126.278359,122.145256,128.821437,54.648904,14.380782,134.025510,3.882539,57.279024,53.281926,125.316742,136.377720,123.941298,133.263810,82.979731,129.217939,-0.068009,0.037601,32.025740,-235.671120,130.980640,3.653614,28.209083,10.994608,25.822179,1331.194198,20.812503,570979.378040,1.045208,15.384660,12.318979,2.671539,0.076507,0.054026,101.133529,78.890144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.316504,68.844616,75.670511,100.000000,33.747144,48.607595,66.440609,70.686956,22.493671,31.177215,58.565146,1680.908203,28.646880,0.012491,75.416479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.649117,57.221262,137.738932,126.278637,122.145066,128.809763,54.581530,14.373932,134.058048,3.882660,57.278539,53.214649,125.341054,136.525294,123.937926,133.208882,82.975171,129.380859,-0.068067,0.037611,32.025740,-235.677970,130.996143,3.653279,28.234092,11.037683,20.072649,1036.069704,20.774337,570805.700789,1.044388,15.301799,12.324118,2.667596,0.076181,0.053283,101.123057,78.891311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312503,68.893381,75.687345,100.000000,33.727211,48.607595,66.440609,70.702394,22.493671,31.177215,58.567250,1666.259766,28.677243,0.012386,75.434651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.559468,57.206662,137.701147,126.277802,122.113492,128.793043,54.626679,14.381781,134.021769,3.884265,57.224299,53.082964,125.326937,136.465746,123.955417,133.151865,82.998203,129.283091,-0.068114,0.037624,32.025740,-235.671591,130.910828,3.654822,28.243197,11.052792,20.531606,1058.883365,20.784863,570893.799347,1.043440,15.320496,12.308354,2.668813,0.076821,0.054274,101.153229,78.882838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311583,68.886644,75.698625,100.000000,33.709552,48.607595,66.440609,70.681823,22.493671,31.177215,58.569385,1669.921875,28.671527,0.012365,75.410197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.647440,57.206662,137.679352,126.277802,122.118472,128.785293,54.612455,14.373361,134.046364,3.886954,57.219233,53.120839,125.319734,136.489225,123.950935,133.143608,82.976095,129.254103,-0.068061,0.037613,32.025740,-235.680827,130.906324,3.657485,28.224139,11.055479,50.660458,2613.409135,20.764556,570819.627054,1.043566,15.272971,12.394760,2.666821,0.081011,0.054819,101.208428,78.896346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310555,68.900988,75.710121,100.000000,33.683426,48.607595,66.440609,70.735683,22.493671,31.177215,58.570715,1673.583984,28.688458,0.012462,75.508021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.585790,57.188757,137.748086,126.282256,122.133083,128.781321,54.621919,14.375644,134.057799,3.888112,57.204830,53.219773,125.335160,136.376508,123.932021,133.135624,82.992675,129.216556,-0.068171,0.037570,32.025740,-235.674460,130.914971,3.658742,28.245631,11.076773,22.358242,1153.189518,20.797381,570732.681338,1.044533,15.348681,12.322622,2.670725,0.076443,0.053335,101.228274,78.926558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310792,68.926154,75.728495,100.000000,33.661167,48.607595,66.440609,70.694980,22.493671,31.177215,58.571786,1680.908203,28.672014,0.012454,75.498799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.636317,57.177464,137.759392,126.287824,122.197426,128.800184,54.674479,14.384492,133.995552,3.888451,57.253081,53.212052,125.295480,136.409403,123.914136,133.182772,82.967880,129.321879,-0.068098,0.037550,32.025740,-235.664796,130.882702,3.659237,28.253637,11.096119,1.731674,89.230115,20.751070,570683.357940,1.042773,15.260060,12.330164,2.665754,0.076116,0.054183,101.208786,78.897944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320846,68.921671,75.717084,100.000000,33.645311,48.607595,66.440609,70.734573,22.493671,31.177215,58.573585,1669.921875,28.659465,0.012399,75.496608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.599802,57.183524,137.753466,126.300629,122.208653,128.806487,54.597244,14.376500,134.093795,3.891242,57.188003,53.165725,125.333515,136.446888,123.938965,133.261974,82.963578,129.265568,-0.068114,0.037483,32.025740,-235.673767,130.955148,3.661975,28.256702,11.081533,-0.954441,-49.250260,20.789251,570642.162551,1.043888,15.304248,12.294714,2.670272,0.076566,0.053923,101.232191,78.912510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338524,68.956392,75.747366,100.000000,33.618949,48.607595,66.440609,70.787025,22.493671,31.177215,58.575309,1669.921875,28.708472,0.012368,75.509163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.526659,57.166445,137.748699,126.297567,122.232173,128.809103,54.596691,14.378356,134.064597,3.895470,57.141465,53.079864,125.311191,136.527755,123.917379,133.235796,82.943469,129.398669,-0.068043,0.037229,32.025740,-235.672402,130.834145,3.666367,28.248227,11.051674,23.229321,1198.671530,20.769339,570730.267413,1.041876,15.242059,12.372430,2.667878,0.076503,0.054954,101.179668,78.928437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331769,68.948387,75.731617,100.000000,33.596315,48.607595,66.440609,70.742361,22.493671,31.177215,58.577343,1666.259766,28.713646,0.012437,75.444053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.621937,57.166445,137.784172,126.297567,122.275992,128.830340,54.637147,14.383636,134.130675,3.899525,57.023270,53.170749,125.311046,136.450097,123.908642,133.279539,82.930630,129.281682,-0.068198,0.037150,32.025740,-235.666795,130.821477,3.670845,28.284757,11.053622,59.405321,3063.143408,20.787108,570806.115591,1.044235,15.284897,12.348441,2.669651,0.076853,0.053962,101.146274,78.915946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310020,68.942832,75.736801,100.000000,33.576237,48.607595,66.440609,70.787392,22.493671,31.177215,58.578181,1666.259766,28.725835,0.012448,75.508277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.588916,57.131738,137.802779,126.285318,122.310019,128.862575,54.600377,14.373361,134.154069,3.903012,57.031221,53.108819,125.312399,136.566765,123.927964,133.271383,82.953512,129.355802,-0.068279,0.037164,32.025740,-235.676744,130.937324,3.674400,28.266871,11.010601,14.680956,757.510543,20.820192,570897.922615,1.045859,15.341545,12.435402,2.673348,0.077528,0.054407,101.147074,78.938939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333471,68.950090,75.747929,100.000000,33.564258,48.607595,66.440609,70.744079,22.493671,31.177215,58.578025,1684.570312,28.708814,0.012495,75.495662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.581019,57.088492,137.803922,126.264996,122.345733,128.889003,54.582542,14.374931,134.164464,3.907422,57.060936,53.287121,125.322984,136.493903,123.928804,133.264315,82.930220,129.462826,-0.068187,0.037159,32.025740,-235.675010,130.796293,3.678497,28.252771,10.993599,5.259103,271.448784,20.784242,570947.288507,1.043122,15.245522,12.389486,2.669101,0.077086,0.053421,101.128658,78.922104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338933,68.966356,75.760704,100.000000,33.542291,48.607595,66.440609,70.768962,22.493671,31.177215,58.579281,1677.246094,28.745794,0.012474,75.434711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.619471,57.078300,137.854999,126.227137,122.350361,128.891313,54.632760,14.372933,134.221794,3.911567,56.983242,53.257346,125.300290,136.638641,123.929892,133.310722,82.912799,129.333173,-0.068116,0.037079,32.025740,-235.679459,130.633421,3.682791,28.252861,11.020031,31.996922,1650.004213,20.805876,571003.010821,1.044727,15.244079,12.403835,2.671170,0.077157,0.055226,101.120799,78.895565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333030,68.936769,75.734891,100.000000,33.522332,48.607595,66.440609,70.779210,22.493671,31.177215,58.578091,1669.921875,28.694786,0.012351,75.505226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.521317,57.078300,137.869497,126.227137,122.352858,128.894856,54.678300,14.377071,134.220866,3.915571,57.011043,53.237444,125.282009,136.622495,123.916654,133.341752,82.894174,129.381713,-0.068082,0.036831,32.025740,-235.677280,130.936303,3.687086,28.275634,11.055046,49.683704,2559.935076,20.811496,571111.945821,1.045336,15.208790,12.480857,2.671601,0.076681,0.054842,101.092143,78.892863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332243,68.938475,75.741247,100.000000,33.508176,48.607595,66.440609,70.766396,22.493671,31.177215,58.578390,1669.921875,28.712709,0.012408,75.439237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.568176,57.067006,137.852728,126.208207,122.386033,128.905674,54.625743,14.378070,134.184765,3.921094,57.060913,53.202219,125.282911,136.636581,123.922244,133.332809,82.910992,129.477555,-0.067841,0.036816,32.025740,-235.676935,130.779691,3.692034,28.277635,11.082795,44.823671,2311.745693,20.801014,571115.753849,1.043504,15.159861,12.433182,2.670601,0.076374,0.053932,101.076993,78.896212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358120,68.935697,75.720704,100.000000,33.481423,48.607595,66.440609,70.773857,22.493671,31.177215,58.578783,1666.259766,28.710437,0.012456,75.493838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.616808,57.055437,137.839281,126.173410,122.408867,128.907433,54.687776,14.376786,134.218783,3.927355,57.052829,53.298560,125.273306,136.585403,123.933321,133.386775,82.910863,129.482311,-0.067815,0.036808,32.025740,-235.672829,130.685079,3.698290,28.273344,11.106307,23.059344,1187.918594,20.850135,571254.413161,1.044863,15.258787,12.476185,2.675970,0.076205,0.054179,101.070861,78.916613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349965,68.922137,75.738708,100.000000,33.464800,48.607595,66.440609,70.808226,22.493671,31.177215,58.578841,1680.908203,28.694895,0.012486,75.424713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.560439,57.052407,137.847311,126.174523,122.444136,128.921326,54.594384,14.376358,134.185667,3.933268,57.042718,53.307553,125.248110,136.731384,123.880346,133.392703,82.911206,129.396508,-0.067736,0.036796,32.025740,-235.677504,130.725441,3.704463,28.271541,11.079910,17.143235,884.656743,20.826463,571207.887510,1.044871,15.200249,12.507477,2.673213,0.076685,0.053971,101.031962,78.893964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348040,68.874508,75.739054,100.000000,33.443433,48.607595,66.440609,70.789988,22.493671,31.177215,58.579369,1677.246094,28.686817,0.012499,75.487292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.678576,57.042491,137.874538,126.171461,122.432564,128.935026,54.779609,14.375359,134.305612,3.939717,57.013266,53.490433,125.271416,136.710100,123.911899,133.402623,82.929444,129.473701,-0.067566,0.036814,32.025740,-235.675889,130.664073,3.711177,28.264869,11.076629,30.961232,1592.316165,20.801021,571158.243158,1.042579,15.139680,12.509993,2.670434,0.076791,0.053379,101.085463,78.920914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380341,68.894363,75.747558,100.000000,33.428862,48.607595,66.440609,70.825720,22.493671,31.177215,58.579726,1673.583984,28.741828,0.012375,75.433543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.574264,57.042491,137.903014,126.171461,122.422657,128.948719,54.693357,14.377642,134.188586,3.946260,56.926711,53.208126,125.244742,136.661835,123.901969,133.400343,82.878450,129.516958,-0.067411,0.036821,32.025740,-235.673933,130.745978,3.717296,28.280971,11.084652,38.763269,1996.713737,20.830932,571255.977858,1.045731,15.193447,12.466581,2.673509,0.075569,0.053871,101.090351,78.879116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366877,68.846404,75.757123,100.000000,33.409993,48.607595,66.440609,70.768500,22.493671,31.177215,58.579696,1666.259766,28.717685,0.012420,75.430049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.622628,57.011365,137.918927,126.165893,122.413482,128.954466,54.616374,14.380639,134.316776,3.952408,56.944445,53.434312,125.257954,136.695750,123.904270,133.471954,82.907614,129.656261,-0.067461,0.036810,32.025740,-235.669302,130.808038,3.723514,28.285388,11.053676,25.068751,1293.122993,20.781043,571165.098587,1.039640,15.064551,12.487092,2.667924,0.077421,0.053820,101.131332,78.908832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363094,68.839295,75.744910,100.000000,33.393455,48.607595,66.440609,70.827839,22.493671,31.177215,58.578539,1684.570312,28.752898,0.012417,75.435214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.707005,56.989329,137.910693,126.133880,122.443469,128.951656,54.609139,14.381781,134.277058,3.959576,56.850392,53.331169,125.243036,136.725192,123.886980,133.470814,82.872599,129.744573,-0.067505,0.036823,32.025740,-235.669957,130.826801,3.730508,28.294710,11.037322,15.970514,823.917187,20.837033,571433.231705,1.043722,15.169597,12.559790,2.673873,0.077682,0.054978,101.191905,78.897874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359246,68.828796,75.752459,100.000000,33.377101,48.607595,66.440609,70.805307,22.493671,31.177215,58.578647,1677.246094,28.749256,0.012505,75.426724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.584991,56.960958,137.946744,126.104929,122.495653,128.955964,54.608374,14.379640,134.297308,3.968992,56.831157,53.372886,125.208214,136.726650,123.875528,133.478615,82.871803,129.510957,-0.067500,0.036818,32.025740,-235.670301,130.482190,3.739891,28.308359,11.033464,15.232342,785.845982,20.815704,571299.104017,1.044067,15.089745,12.600492,2.671676,0.076174,0.053876,101.245564,78.893789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349978,68.797499,75.736406,100.000000,33.357627,48.607595,66.440609,70.761503,22.493671,31.177215,58.577475,1677.246094,28.745073,0.012357,75.432742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.588690,56.931210,137.948968,126.061503,122.522508,128.976240,54.591122,14.373504,134.295585,3.977642,56.817871,53.345308,125.206367,136.692868,123.878365,133.505889,82.891934,129.619742,-0.067560,0.036805,32.025740,-235.679214,130.656018,3.748023,28.299524,11.040153,31.119376,1605.975300,20.772829,571270.742772,1.042233,14.982787,12.679767,2.667157,0.077379,0.054390,101.240466,78.858583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344688,68.816722,75.746406,100.000000,33.339907,48.607595,66.440609,70.832268,22.493671,31.177215,58.575769,1673.583984,28.736978,0.012385,75.425795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.577834,56.931210,137.959200,126.061503,122.545726,129.001287,54.615754,14.376786,134.389902,3.985842,56.823511,53.339006,125.194197,136.807224,123.876719,133.554479,82.866383,129.583520,-0.067789,0.036785,32.025740,-235.677566,130.636784,3.755852,28.288652,11.057715,42.753447,2205.378815,20.834820,571335.633814,1.044932,15.077253,12.563428,2.674164,0.076184,0.053589,101.237853,78.863705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351243,68.827852,75.756905,100.000000,33.323078,48.607595,66.440609,70.834964,22.493671,31.177215,58.573809,1669.921875,28.786705,0.012422,75.475692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.530940,56.916611,138.001807,126.026150,122.585647,129.029620,54.590595,14.374645,134.298688,3.993878,56.905097,53.401354,125.145687,136.653113,123.871475,133.561955,82.865113,129.578931,-0.067762,0.036752,32.025740,-235.672029,130.655691,3.764239,28.280195,11.056579,24.248819,1251.419039,20.834877,571325.307391,1.045259,15.043777,12.597862,2.674016,0.078168,0.053830,101.285443,78.863661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357711,68.813548,75.742848,100.000000,33.309979,48.607595,66.440609,70.846999,22.493671,31.177215,58.572420,1684.570312,28.698645,0.012449,75.425608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.627568,56.927078,137.986702,126.001931,122.577371,129.042946,54.588112,14.376358,134.329329,4.002131,57.002447,53.291796,125.143060,136.706355,123.845408,133.556007,82.841239,129.607741,-0.067720,0.036742,32.025740,-235.676034,130.595077,3.772322,28.262850,11.083354,8.044220,415.160317,20.845627,571506.828128,1.045234,15.054718,12.605248,2.674777,0.078757,0.053638,101.313692,78.883198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357820,68.819890,75.735668,100.000000,33.295069,48.607595,66.440609,70.876730,22.493671,31.177215,58.571626,1677.246094,28.689017,0.012483,75.427713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.602886,56.947186,137.966310,125.969641,122.584920,129.037584,54.655811,14.378356,134.290794,4.011799,57.027735,53.327744,125.124445,136.764135,123.833399,133.552790,82.869199,129.682871,-0.067720,0.036736,32.025740,-235.670115,130.682897,3.781602,28.292528,11.114709,32.582688,1679.502131,20.878264,571647.271080,1.046957,15.087393,12.604215,2.678038,0.076062,0.053905,101.308256,78.862428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344223,68.827060,75.758096,100.000000,33.272821,48.607595,66.440609,70.832398,22.493671,31.177215,58.571423,1669.921875,28.747237,0.012394,75.423247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.745993,56.947186,137.945070,125.969641,122.604515,129.032193,54.612551,14.379212,134.290506,4.021093,57.085888,53.420702,125.125265,136.824373,123.822894,133.568803,82.857326,129.527832,-0.067914,0.036735,32.025740,-235.672199,130.623384,3.790735,28.270946,11.073996,58.730712,3029.722121,20.832940,571707.620009,1.044973,15.000485,12.642538,2.672733,0.076743,0.054580,101.326246,78.871030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374580,68.840400,75.752717,100.000000,33.257511,48.607595,66.440609,70.851194,22.493671,31.177215,58.571801,1666.259766,28.717000,0.012421,75.433773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.634054,56.961509,137.986671,125.946258,122.570033,129.038275,54.620840,14.374360,134.403002,4.032649,57.088178,53.262184,125.096245,136.868106,123.794211,133.575359,82.842399,129.543385,-0.068177,0.036746,32.025740,-235.673458,130.722790,3.801828,28.282611,11.070065,61.015955,3147.132555,20.841623,571669.343361,1.044245,15.045452,12.652245,2.673616,0.076164,0.053719,101.278805,78.889292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339520,68.814875,75.732716,100.000000,33.237145,48.607595,66.440609,70.844443,22.493671,31.177215,58.571894,1669.921875,28.705334,0.012481,75.436288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.627513,56.974180,137.959618,125.955166,122.585011,129.052293,54.602411,14.375073,134.374461,4.039322,57.036413,53.298634,125.080420,136.774758,123.789295,133.523594,82.816781,129.578216,-0.067990,0.036746,32.025740,-235.672091,130.650083,3.807596,28.282557,11.056254,18.596144,959.491364,20.769998,571560.432199,1.041829,14.901440,12.586370,2.665812,0.076096,0.053552,101.254915,78.838501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333048,68.812138,75.741913,100.000000,33.219105,48.607595,66.440609,70.842890,22.493671,31.177215,58.572163,1680.908203,28.720209,0.012465,75.421730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.713184,56.970048,137.994393,125.981611,122.621432,129.073554,54.566300,14.375787,134.362753,4.045092,57.038263,53.218454,125.084646,136.850066,123.797825,133.529034,82.838612,129.571094,-0.067899,0.036732,32.025740,-235.674154,130.719649,3.812845,28.275886,11.039594,0.185942,9.600267,20.831345,571735.144095,1.044262,15.028384,12.609101,2.672397,0.076738,0.054507,101.275097,78.866598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339209,68.800436,75.762281,100.000000,33.201423,48.607595,66.440609,70.849413,22.493671,31.177215,58.571917,1666.259766,28.756090,0.012474,75.431020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.649877,56.952695,138.041127,126.006107,122.638473,129.096582,54.593088,14.377642,134.292205,4.049901,56.982399,53.296329,125.075474,136.789268,123.810120,133.560877,82.810629,129.651142,-0.067962,0.036719,32.025740,-235.673933,131.051901,3.817764,28.283387,11.010709,20.392270,1052.344417,20.833080,571887.648778,1.044911,15.047640,12.652189,2.672211,0.076214,0.053772,101.192049,78.867635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353111,68.815178,75.773213,100.000000,33.188809,48.607595,66.440609,70.807177,22.493671,31.177215,58.571438,1666.259766,28.752285,0.012394,75.508482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.728451,56.952695,138.061045,126.006107,122.653358,129.118074,54.597370,14.379497,134.414514,4.056148,56.930981,53.320763,125.091520,136.867681,123.785180,133.538611,82.824180,129.578233,-0.067825,0.036700,32.025740,-235.668157,130.639496,3.823491,28.334575,11.034455,60.975657,3146.406005,20.801213,571854.149631,1.043844,14.957292,12.626787,2.668457,0.076876,0.053539,101.160888,78.850042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342377,68.822720,75.796357,100.000000,33.176073,48.607595,66.440609,70.844672,22.493671,31.177215,58.570226,1666.259766,28.747796,0.012484,75.501092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.638960,56.930383,137.994283,126.036728,122.706840,129.147817,54.604200,14.380496,134.352426,4.062078,56.913355,53.311042,125.092463,136.904833,123.795890,133.520705,82.834352,129.701499,-0.067851,0.036699,32.025740,-235.669445,130.618468,3.829065,28.332321,11.064602,19.590936,1010.785774,20.841077,572046.953018,1.044885,15.003639,12.694910,2.672632,0.078475,0.053718,101.116409,78.872173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354594,68.847825,75.809501,100.000000,33.157737,48.607595,66.440609,70.805596,22.493671,31.177215,58.568655,1680.908203,28.713989,0.012508,75.426597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.732497,56.906971,138.000641,126.043687,122.772850,129.171232,54.657136,14.377642,134.372780,4.067965,56.880704,53.367315,125.069107,136.748208,123.799835,133.528933,82.842525,129.627309,-0.067804,0.036669,32.025740,-235.671809,130.940626,3.834815,28.276535,11.042443,0.468163,24.131261,20.810639,572045.476643,1.043220,14.924585,12.644800,2.668958,0.078817,0.054318,101.039942,78.870530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362110,68.844543,75.825985,100.000000,33.140520,48.607595,66.440609,70.854257,22.493671,31.177215,58.567991,1673.583984,28.753313,0.012489,75.424099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.653218,56.882456,138.049591,126.042295,122.852589,129.203261,54.619858,14.381352,134.524238,4.077322,56.844063,53.356893,125.072165,136.834039,123.798602,133.586752,82.829641,129.665463,-0.067783,0.036660,32.025740,-235.669569,130.582614,3.843692,28.282918,11.075402,1.093259,56.390068,20.845953,572187.433730,1.045268,14.992319,12.696428,2.672290,0.077948,0.053689,101.015308,78.868671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327993,68.838245,75.843900,100.000000,33.121273,48.607595,66.440609,70.872455,22.493671,31.177215,58.565708,1680.908203,28.735788,0.012402,75.431498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.609429,56.872816,138.002897,126.028933,122.839023,129.222108,54.579227,14.381210,134.389586,4.084209,56.886608,53.400933,125.090693,136.820318,123.793727,133.634851,82.863818,129.593004,-0.067492,0.036684,32.025740,-235.667751,130.496323,3.850148,28.275219,11.083336,17.355237,895.845609,20.805114,572157.172793,1.042287,14.874793,12.651063,2.667581,0.077460,0.054037,101.006352,78.890694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365167,68.850510,75.870121,100.000000,33.106756,48.607595,66.440609,70.854382,22.493671,31.177215,58.563435,1666.259766,28.727602,0.012431,75.427517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.725294,56.872816,137.998986,126.028933,122.834356,129.231274,54.619816,14.371791,134.381965,4.091619,56.927696,53.310133,125.082872,136.865864,123.784720,133.554211,82.855710,129.563834,-0.067526,0.036687,32.025740,-235.678313,130.619390,3.857304,28.319231,11.124211,58.577945,3021.439455,20.853659,572352.304510,1.044961,14.930036,12.683076,2.672623,0.077975,0.054358,101.030438,78.871048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335659,68.830126,75.871423,100.000000,33.087779,48.607595,66.440609,70.879783,22.493671,31.177215,58.561800,1673.583984,28.751023,0.012406,75.430151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.755967,56.871989,138.027829,126.021974,122.820462,129.199427,54.586764,14.380211,134.420784,4.099029,56.975699,53.420401,125.065818,136.866268,123.785213,133.545192,82.875196,129.616655,-0.067644,0.036700,32.025740,-235.672997,130.672352,3.864357,28.299884,11.109119,21.834249,1126.888418,20.869626,572368.470153,1.046847,14.964491,12.612570,2.673986,0.078803,0.053976,101.080356,78.911570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346565,68.838961,75.890248,100.000000,33.069720,48.607595,66.440609,70.821817,22.493671,31.177215,58.560546,1680.908203,28.771650,0.012525,75.489849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.724205,56.887139,138.039646,126.025036,122.841526,129.191954,54.619453,14.376358,134.366756,4.106062,56.892886,53.346213,125.047943,136.822828,123.770821,133.577357,82.813960,129.583092,-0.067605,0.036738,32.025740,-235.678647,130.773899,3.871276,28.306628,11.074014,2.569447,132.532478,20.815748,572337.776275,1.043548,14.847881,12.606048,2.667921,0.077307,0.053410,101.022767,78.908350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.322545,68.827807,75.901438,100.000000,33.058027,48.607595,66.440609,70.807430,22.493671,31.177215,58.559326,1669.921875,28.789554,0.012438,75.511874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.759300,56.869235,138.112003,125.978548,122.856085,129.207988,54.693670,14.377642,134.373924,4.111881,56.805834,53.465589,125.044103,136.840961,123.762286,133.605859,82.829511,129.633185,-0.067581,0.036821,32.025740,-235.674259,130.668151,3.876968,28.302283,11.044048,16.866923,868.817959,20.800765,572123.978233,1.043235,14.816219,12.613052,2.666897,0.076291,0.053243,101.025591,78.886197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317624,68.821222,75.884153,100.000000,33.049218,48.607595,66.440609,70.824052,22.493671,31.177215,58.558963,1666.259766,28.740313,0.012375,75.428642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.629043,56.832601,138.060496,125.932618,122.899841,129.214110,54.602948,14.376358,134.515157,4.119162,56.789859,53.428406,125.032545,136.863887,123.737036,133.600174,82.821681,129.730988,-0.067358,0.036895,32.025740,-235.674400,130.588714,3.884151,28.284216,11.029136,17.748615,915.753071,20.817267,572291.646449,1.043302,14.863299,12.657456,2.668763,0.075864,0.053760,101.043544,78.874635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319851,68.833006,75.925294,100.000000,33.029872,48.607595,66.440609,70.808913,22.493671,31.177215,58.556516,1666.259766,28.739285,0.012466,75.432725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.770473,56.832601,138.055175,125.932618,122.927794,129.197939,54.576349,14.376643,134.462162,4.125182,56.781529,53.419758,125.020886,136.859592,123.755825,133.648538,82.846244,129.664181,-0.066997,0.036861,32.025740,-235.678035,130.790664,3.889913,28.277996,11.036745,47.257476,2439.473133,20.813331,572266.959757,1.041182,14.810115,12.667024,2.668351,0.077257,0.053459,101.067207,78.881658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349792,68.852161,75.937286,100.000000,33.011908,48.607595,66.440609,70.878643,22.493671,31.177215,58.553314,1677.246094,28.744947,0.012491,75.428796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.719173,56.813045,138.093631,125.936793,122.982060,129.185769,54.558610,14.374645,134.392337,4.131144,56.789483,53.468115,125.034761,136.880497,123.738083,133.614923,82.816411,129.708707,-0.067057,0.036859,32.025740,-235.683464,130.743144,3.895921,28.290274,11.037899,24.209285,1250.111250,20.865466,572355.720249,1.045772,14.904521,12.723879,2.674086,0.077259,0.053816,101.090427,78.882068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341312,68.858220,75.936462,100.000000,33.002597,48.607595,66.440609,70.805872,22.493671,31.177215,58.550737,1677.246094,28.744460,0.012522,75.425557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.792761,56.804506,138.118801,125.917308,123.014804,129.182720,54.599480,14.377785,134.537341,4.137249,56.792700,53.430808,125.030406,136.894269,123.753643,133.584488,82.814647,129.738945,-0.067038,0.036983,32.025740,-235.673790,130.685099,3.901202,28.316256,11.079568,28.688182,1480.282199,20.795502,572112.050808,1.042986,14.762252,12.665832,2.666678,0.077010,0.054222,101.131535,78.885224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329200,68.873939,75.934272,100.000000,32.985966,48.607595,66.440609,70.834353,22.493671,31.177215,58.548955,1673.583984,28.742152,0.012399,75.427952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.751772,56.798722,138.092108,125.868037,122.996884,129.179674,54.708811,14.371220,134.557743,4.142000,56.829474,53.442437,124.994633,136.903245,123.727182,133.661206,82.818260,129.733523,-0.067177,0.037138,32.025740,-235.675290,130.597282,3.906024,28.344780,11.123778,35.131308,1809.118600,20.822367,572138.700159,1.044317,14.794266,12.717982,2.670067,0.076256,0.054116,101.072221,78.870375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335538,68.868647,75.926377,100.000000,32.974626,48.607595,66.440609,70.795075,22.493671,31.177215,58.546690,1666.259766,28.743649,0.012415,75.424423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.751269,56.798722,138.107226,125.868037,122.966639,129.178165,54.603243,14.377357,134.406489,4.146714,56.808476,53.464817,124.954465,136.949133,123.713507,133.607692,82.785501,129.776225,-0.067033,0.036985,32.025740,-235.672421,130.855172,3.910851,28.283170,11.081785,23.939008,1235.144326,20.790618,572058.759278,1.041844,14.711762,12.734900,2.666759,0.077715,0.053742,101.016106,78.852653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.330553,68.850362,75.936613,100.000000,32.957478,48.607595,66.440609,70.817444,22.493671,31.177215,58.544518,1680.908203,28.746299,0.012423,75.427023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.761289,56.792662,138.109361,125.842706,122.925027,129.179713,54.590030,14.373361,134.547626,4.150698,56.846880,53.372455,124.954402,137.002719,123.711881,133.727560,82.806235,129.760803,-0.066787,0.036731,32.025740,-235.677724,130.882829,3.914777,28.301814,11.072301,17.265756,891.050381,20.805012,572058.337042,1.040633,14.747167,12.728569,2.668355,0.077349,0.054185,101.000385,78.842278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334223,68.854450,75.931971,100.000000,32.943627,48.607595,66.440609,70.817225,22.493671,31.177215,58.542295,1680.908203,28.755675,0.012486,75.428625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.691016,56.793764,138.166439,125.857181,122.908371,129.178193,54.589918,14.379069,134.608086,4.155267,56.785758,53.300518,124.948202,137.031493,123.680667,133.747285,82.801331,129.735822,-0.066742,0.036383,32.025740,-235.668748,130.548515,3.919193,28.321954,11.074807,21.517343,1110.468394,20.807342,572133.713759,1.042644,14.747673,12.782725,2.668673,0.076054,0.053520,100.979164,78.840224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351290,68.882746,75.956282,100.000000,32.931515,48.607595,66.440609,70.813523,22.493671,31.177215,58.539715,1677.246094,28.789879,0.012379,75.433603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
