OSU 80 Ton Compressor Load Stand
51.731209,56.781920,138.161372,125.858573,122.931105,129.193478,54.601930,14.377214,134.535789,4.157966,56.754379,53.304673,124.934879,136.945391,123.718107,133.702240,82.815656,129.766288,-0.066860,0.036142,32.025740,-235.672564,130.812119,3.921420,28.326407,11.094803,25.171956,1298.790081,20.802830,572070.545821,1.042668,14.731542,12.754263,2.668198,0.077359,0.054664,101.036039,78.852975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340841,68.880185,75.966192,100.000000,32.917199,48.607595,66.440609,70.851523,22.493671,31.177215,58.537750,1669.921875,28.761517,0.012376,75.511337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.692054,56.750244,138.159077,125.847995,122.991761,129.201068,54.605824,14.372362,134.476676,4.161331,56.736442,53.387537,124.944955,137.070753,123.710231,133.723302,82.829615,129.779393,-0.066947,0.036144,32.025740,-235.678069,130.736456,3.924663,28.311208,11.056344,22.396717,1155.514477,20.844519,572132.762431,1.044231,14.803307,12.746650,2.672929,0.076810,0.054628,101.018085,78.866181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360291,68.881780,75.967081,100.000000,32.906304,48.607595,66.440609,70.831601,22.493671,31.177215,58.535114,1666.259766,28.785984,0.012428,75.512897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.780322,56.750244,138.181041,125.847995,122.998252,129.213224,54.632087,14.382066,134.513347,4.165384,56.742612,53.460429,124.938367,136.972818,123.707928,133.707581,82.846671,129.757591,-0.066829,0.036150,32.025740,-235.671796,130.899855,3.928865,28.352984,11.034924,49.216222,2537.993274,20.826633,572114.677490,1.043193,14.751038,12.747591,2.670755,0.077431,0.053849,101.024386,78.843898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360750,68.905091,75.984277,100.000000,32.891480,48.607595,66.440609,70.854506,22.493671,31.177215,58.531345,1680.908203,28.785083,0.012472,75.506112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.768973,56.732066,138.227079,125.871099,122.964453,129.235592,54.583858,14.377357,134.525308,4.168406,56.793600,53.494705,124.944153,136.928194,123.710599,133.741335,82.834325,129.823075,-0.066805,0.036138,32.025740,-235.675852,131.059284,3.931742,28.324442,11.036349,25.400112,1310.996116,20.843902,572091.247593,1.043965,14.758743,12.740196,2.672733,0.075591,0.053567,101.026303,78.843810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348225,68.900453,75.979246,100.000000,32.881041,48.607595,66.440609,70.808235,22.493671,31.177215,58.528052,1680.908203,28.718569,0.012509,75.485195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.704061,56.738125,138.206226,125.882790,122.937341,129.251708,54.597396,14.376500,134.558938,4.171108,56.853289,53.316954,124.941525,137.048227,123.687652,133.845762,82.854586,129.692606,-0.066619,0.036135,32.025740,-235.674421,130.822011,3.933480,28.304464,11.057498,19.042185,982.595645,20.807915,572033.196579,1.041590,14.670000,12.712218,2.668601,0.076127,0.054149,101.020929,78.836657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337121,68.898484,75.991021,100.000000,32.872217,48.607595,66.440609,70.816184,22.493671,31.177215,58.525498,1666.259766,28.750374,0.012379,75.427705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.808448,56.751071,138.204714,125.868037,122.893908,129.264675,54.563844,14.375644,134.559062,4.172443,56.858357,53.435490,124.933375,137.050479,123.714256,133.736037,82.873835,129.893352,-0.066273,0.036154,32.025740,-235.672500,130.815607,3.934944,28.329526,11.072518,24.681596,1274.378010,20.822604,572142.039847,1.042893,14.663224,12.757368,2.670076,0.076603,0.054902,100.970522,78.845323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358756,68.898526,76.013725,100.000000,32.856656,48.607595,66.440609,70.850347,22.493671,31.177215,58.523287,1666.259766,28.739051,0.012388,75.430355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.707859,56.751071,138.220170,125.868037,122.864265,129.280669,54.560399,14.379069,134.697323,4.175021,56.887307,53.391645,124.951763,137.027894,123.702205,133.715830,82.852650,129.765531,-0.066005,0.036173,32.025740,-235.672505,131.045333,3.937624,28.357456,11.109696,35.103544,1812.606039,20.853198,572222.495833,1.044232,14.734544,12.671738,2.673025,0.076515,0.053296,100.948964,78.819106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357574,68.909391,75.989481,100.000000,32.844982,48.607595,66.440609,70.795008,22.493671,31.177215,58.521481,1677.246094,28.743577,0.012515,75.422147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.781437,56.754927,138.256827,125.883347,122.843105,129.300375,54.598180,14.380353,134.637318,4.178153,56.817132,53.504199,124.930620,136.979612,123.663054,133.777742,82.834818,129.898061,-0.065827,0.036178,32.025740,-235.672691,130.615062,3.940524,28.357456,11.116187,26.620503,1373.624701,20.806505,572176.237787,1.042683,14.642571,12.753047,2.667610,0.076634,0.054124,100.942704,78.783528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337552,68.871493,75.977683,100.000000,32.827484,48.607595,66.440609,70.824626,22.493671,31.177215,58.518524,1680.908203,28.751438,0.012487,75.429665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.812266,56.751071,138.247354,125.890585,122.875747,129.339874,54.620150,14.378356,134.692523,4.180556,56.809156,53.383135,124.929449,136.994790,123.685321,133.845010,82.856048,129.825054,-0.065764,0.036030,32.025740,-235.678446,130.837082,3.942455,28.371375,11.122768,19.421992,1001.776557,20.858980,572376.061583,1.045126,14.743670,12.710217,2.673098,0.076116,0.054410,100.937878,78.808558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368279,68.888942,76.010211,100.000000,32.816879,48.607595,66.440609,70.777343,22.493671,31.177215,58.515203,1680.908203,28.764564,0.012436,75.436450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.738208,56.735095,138.266677,125.927886,122.885737,129.359687,54.598468,14.378926,134.650927,4.182510,56.811226,53.411158,124.954919,137.076009,123.693257,133.857804,82.856025,129.858762,-0.065580,0.035846,32.025740,-235.674118,130.836184,3.944370,28.374368,11.077512,10.628096,548.409535,20.833443,572457.631917,1.042929,14.673561,12.794422,2.670008,0.076163,0.053251,100.976295,78.812642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391248,68.889072,76.021313,100.000000,32.806634,48.607595,66.440609,70.787107,22.493671,31.177215,58.512029,1680.908203,28.789753,0.012394,75.440839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.753153,56.732892,138.296208,125.950155,122.922165,129.373437,54.587901,14.377642,134.655527,4.184086,56.783396,53.546971,124.946975,137.072598,123.681782,133.770304,82.861553,129.852744,-0.065302,0.035866,32.025740,-235.675239,130.855784,3.945986,28.329581,11.055587,32.347932,1669.475745,20.823330,572548.854886,1.042129,14.638737,12.736637,2.668236,0.077154,0.054298,100.951681,78.814090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.372823,68.872713,76.016174,100.000000,32.795345,48.607595,66.440609,70.825946,22.493671,31.177215,58.509504,1666.259766,28.778988,0.012388,75.434643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.792682,56.715539,138.332759,125.936515,122.926716,129.374819,54.597260,14.377214,134.657060,4.185039,56.713433,53.413669,124.940589,137.105050,123.663273,133.931388,82.867639,129.913858,-0.065389,0.035862,32.025740,-235.673217,130.953088,3.946797,28.362288,11.039107,55.351937,2856.222049,20.863537,572667.698779,1.044311,14.697176,12.753539,2.672429,0.075929,0.053726,100.916802,78.818563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365607,68.896240,76.008714,100.000000,32.786085,48.607595,66.440609,70.817865,22.493671,31.177215,58.506854,1669.921875,28.759948,0.012412,75.439765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.701541,56.715539,138.362529,125.936515,122.960250,129.379222,54.602363,14.380496,134.661976,4.186318,56.722512,53.437580,124.942414,137.082486,123.687761,133.869479,82.856476,129.900000,-0.065402,0.035870,32.025740,-235.676469,131.034686,3.948249,28.366958,11.043290,15.061688,777.127385,20.863194,572700.105818,1.044284,14.679949,12.744999,2.672228,0.075441,0.053950,100.923483,78.822540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.398695,68.920205,76.010231,100.000000,32.779680,48.607595,66.440609,70.798638,22.493671,31.177215,58.503382,1684.570312,28.833044,0.012521,75.438231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.751840,56.699013,138.340357,125.939577,123.017040,129.399399,54.622880,14.377927,134.754528,4.189418,56.601788,53.428839,124.948425,137.234178,123.696908,133.928679,82.845721,129.864783,-0.065381,0.035868,32.025740,-235.671197,130.757358,3.950747,28.351668,11.068966,16.287258,840.046591,20.849275,572631.976614,1.043183,14.622876,12.769509,2.670894,0.080511,0.054164,101.020652,78.817893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373121,68.930348,76.003508,100.000000,32.766573,48.607595,66.440609,70.845578,22.493671,31.177215,58.498885,1680.908203,28.775238,0.012485,75.430944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.803355,56.673122,138.407601,125.909792,123.045232,129.416151,54.570294,14.369936,134.738855,4.190511,56.643772,53.497356,124.920467,137.211955,123.669682,133.875868,82.841333,130.014155,-0.065436,0.035888,32.025740,-235.678535,130.720814,3.952272,28.357420,11.099239,-0.295346,-15.247734,20.897723,572749.962046,1.045159,14.714495,12.773735,2.676178,0.077870,0.053558,101.048783,78.812662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361623,68.927153,76.009385,100.000000,32.760397,48.607595,66.440609,70.820850,22.493671,31.177215,58.494716,1677.246094,28.876641,0.012405,75.500555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.698041,56.650812,138.463270,125.874996,123.035812,129.418420,54.561019,14.375644,134.783298,4.190977,56.637821,53.411774,124.906428,137.197542,123.664603,133.901949,82.853507,130.039452,-0.065460,0.035888,32.025740,-235.679034,130.868634,3.952635,28.405579,11.112166,26.751535,1381.326128,20.872818,572797.921604,1.043757,14.647390,12.766858,2.673149,0.077003,0.054262,101.069117,78.792041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358301,68.909288,76.004766,100.000000,32.757254,48.607595,66.440609,70.845142,22.493671,31.177215,58.492639,1666.259766,28.864326,0.012418,75.522494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.787837,56.640070,138.445128,125.849109,123.034863,129.415364,54.694844,14.375073,134.790245,4.193534,56.685665,53.390249,124.905133,137.230997,123.660572,133.937396,82.849119,130.049329,-0.065528,0.035879,32.025740,-235.679442,130.941158,3.954814,28.415730,11.128484,59.738875,3077.093163,20.860061,572800.937784,1.043673,14.569738,12.846008,2.671788,0.076905,0.052967,101.096446,78.762991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374363,68.934083,76.027122,100.000000,32.754264,48.607595,66.440609,70.850005,22.493671,31.177215,58.488262,1673.583984,28.756270,0.012437,75.453318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.841508,56.639244,138.422500,125.837974,123.043550,129.431330,54.497839,14.378213,134.823948,4.196280,56.674778,53.434647,124.906855,137.212216,123.642762,133.876485,82.876090,130.100951,-0.065368,0.035901,32.025740,-235.666991,130.940218,3.957405,28.415153,11.116638,60.324807,3118.506496,20.917400,572827.199740,1.046161,14.653288,12.846488,2.678308,0.076798,0.054818,101.073225,78.751491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379518,68.950874,76.045662,100.000000,32.745186,48.607595,66.440609,70.802119,22.493671,31.177215,58.484360,1666.259766,28.825272,0.012554,75.444854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.723693,56.639244,138.483936,125.837974,123.056746,129.447497,54.614504,14.376215,134.716042,4.198351,56.651440,53.587290,124.872206,137.218070,123.648684,133.993624,82.848000,130.064020,-0.065195,0.035890,32.025740,-235.672746,130.935447,3.959563,28.392489,11.085355,21.653795,1117.007342,20.871023,572735.233865,1.041541,14.552274,12.855817,2.673314,0.077319,0.054877,101.057316,78.717510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358820,68.924765,75.997977,100.000000,32.733611,48.607595,66.440609,70.773025,22.493671,31.177215,58.480885,1680.908203,28.814112,0.012471,75.433586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.777086,56.631532,138.436762,125.829623,123.101162,129.461014,54.650323,14.373789,134.646770,4.198746,56.618381,53.419665,124.858164,137.173276,123.633445,133.993480,82.842299,130.083141,-0.065318,0.035852,32.025740,-235.681053,131.065343,3.959913,28.378245,11.058598,7.712317,397.577814,20.844782,572697.242964,1.044234,14.497549,12.854662,2.670109,0.075994,0.053525,101.056936,78.707674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348852,68.894848,75.996350,100.000000,32.731424,48.607595,66.440609,70.833337,22.493671,31.177215,58.477059,1673.583984,28.813445,0.012510,75.436620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.694070,56.621065,138.403479,125.817375,123.140279,129.476222,54.589859,14.378926,134.664819,4.199515,56.678479,53.419280,124.874132,137.172687,123.631860,133.926092,82.874798,130.094808,-0.065121,0.035841,32.025740,-235.673302,130.871263,3.960493,28.385709,11.046680,22.305700,1151.155179,20.912285,572930.159100,1.044764,14.615919,12.864284,2.677379,0.075754,0.053284,101.076764,78.701319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365439,68.913521,76.040240,100.000000,32.720583,48.607595,66.440609,70.802901,22.493671,31.177215,58.473547,1666.259766,28.794567,0.012441,75.432921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.793113,56.628227,138.405631,125.786199,123.173826,129.509697,54.570313,14.381210,134.714009,4.202167,56.762459,53.533645,124.848657,137.085817,123.603996,133.868562,82.886477,130.026245,-0.064891,0.035840,32.025740,-235.671345,130.829657,3.963177,28.363388,11.048609,37.696570,1946.145877,20.881737,572948.962714,1.042973,14.554538,12.879547,2.673707,0.075721,0.054145,101.080599,78.691699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362399,68.919205,76.005457,100.000000,32.705122,48.607595,66.440609,70.786055,22.493671,31.177215,58.468239,1669.921875,28.832575,0.012477,75.443720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.832968,56.645028,138.432531,125.762260,123.157076,129.514886,54.689546,14.373361,134.733128,4.202466,56.736171,53.445389,124.848431,137.206546,123.597908,133.882227,82.862452,130.023130,-0.064898,0.035898,32.025740,-235.679684,130.897187,3.963651,28.395680,11.065143,21.020664,1082.859505,20.917373,572983.838465,1.046079,14.627536,12.852882,2.677357,0.076582,0.053750,101.073877,78.692196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.386658,68.907331,76.030265,100.000000,32.700983,48.607595,66.440609,70.791814,22.493671,31.177215,58.465032,1677.246094,28.804357,0.012553,75.434609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.816214,56.645028,138.455217,125.762260,123.167897,129.514090,54.574910,14.375787,134.761704,4.203908,56.774248,53.398434,124.844426,137.184434,123.619683,133.933546,82.867743,129.881252,-0.064985,0.035996,32.025740,-235.671704,131.095241,3.964487,28.417100,11.072157,11.574936,597.524296,20.876781,573036.429767,1.044527,14.535130,12.806912,2.672279,0.076378,0.053493,101.165932,78.681084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405648,68.898079,76.026123,100.000000,32.691063,48.607595,66.440609,70.769480,22.493671,31.177215,58.462386,1680.908203,28.834612,0.012502,75.441453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.805210,56.644477,138.401483,125.741105,123.190098,129.525489,54.707062,14.379783,134.752788,4.204806,56.756972,53.457009,124.832518,137.195301,123.612833,134.004200,82.888476,130.038367,-0.064993,0.035982,32.025740,-235.666401,130.943093,3.965181,28.441333,11.097057,32.486265,1672.963184,20.864013,573116.019642,1.041452,14.511908,12.829378,2.670743,0.076494,0.054149,101.167828,78.725333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402105,68.928603,76.029310,100.000000,32.681098,48.607595,66.440609,70.774796,22.493671,31.177215,58.458975,1669.921875,28.871683,0.012439,75.439237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.683435,56.643651,138.415186,125.734703,123.218711,129.545899,54.615224,14.374931,134.778499,4.205957,56.763295,53.562290,124.846597,137.118635,123.599979,133.879233,82.911402,130.087548,-0.065184,0.035998,32.025740,-235.671417,130.981152,3.966387,28.387278,11.114727,51.029230,2632.299427,20.875325,573109.841605,1.044007,14.528729,12.753083,2.672044,0.079196,0.053748,101.178277,78.739340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405053,68.933214,76.042949,100.000000,32.670517,48.607595,66.440609,70.781250,22.493671,31.177215,58.455586,1673.583984,28.820567,0.012419,75.438581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.737176,56.647782,138.425919,125.731919,123.240738,129.570348,54.618998,14.380353,134.761694,4.208281,56.728104,53.446859,124.810487,137.239221,123.567321,133.872432,82.926091,129.967602,-0.065158,0.036029,32.025740,-235.668771,130.932733,3.968261,28.391389,11.095272,46.423908,2394.572361,20.873905,573119.600361,1.041820,14.539230,12.810977,2.671575,0.077369,0.054359,101.088983,78.701122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403148,68.916767,76.025623,100.000000,32.659522,48.607595,66.440609,70.778623,22.493671,31.177215,58.451018,1666.259766,28.827851,0.012500,75.455679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.770486,56.636490,138.445604,125.722733,123.273438,129.582517,54.587995,14.374074,134.737764,4.208615,56.715807,53.492398,124.808741,137.240467,123.550724,133.923848,82.925531,129.993318,-0.065006,0.035822,32.025740,-235.678480,131.149328,3.968193,28.414125,11.068317,20.114444,1038.104043,20.937034,573248.450383,1.046459,14.660822,12.812648,2.678134,0.076622,0.054367,101.087634,78.696042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.398798,68.902859,76.023822,100.000000,32.655379,48.607595,66.440609,70.815427,22.493671,31.177215,58.447855,1680.908203,28.865246,0.012510,75.518599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.699381,56.636490,138.427064,125.722733,123.307430,129.605369,54.588821,14.370221,134.806150,4.209744,56.734846,53.567327,124.793097,137.300576,123.546774,133.933685,82.915918,129.988975,-0.064964,0.035568,32.025740,-235.679556,131.004017,3.968568,28.437529,11.076953,11.009138,568.171687,20.917371,573283.172480,1.045392,14.610901,12.737956,2.675560,0.076272,0.054020,101.064203,78.688432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.432801,68.902398,76.017013,100.000000,32.646336,48.607595,66.440609,70.798776,22.493671,31.177215,58.443895,1680.908203,28.869321,0.012553,75.519477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.731413,56.632358,138.453545,125.726630,123.369714,129.633530,54.609600,14.373361,134.862243,4.211801,56.715366,53.607340,124.788047,137.294718,123.559298,134.002994,82.931639,130.014805,-0.064961,0.035659,32.025740,-235.678867,130.901593,3.970512,28.399502,11.042082,31.034143,1601.034762,20.906087,573293.571637,1.045306,14.566127,12.751384,2.674219,0.075958,0.053717,101.031162,78.675483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.418706,68.912391,76.009380,100.000000,32.638716,48.607595,66.440609,70.836275,22.493671,31.177215,58.440223,1666.259766,28.864362,0.012437,75.439109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.761787,56.634562,138.485957,125.713826,123.422904,129.670889,54.606148,14.376072,134.870021,4.213101,56.694277,53.570741,124.790487,137.292686,123.561743,133.966101,82.928628,130.109584,-0.064875,0.035923,32.025740,-235.676646,130.953252,3.971963,28.459363,11.035141,52.524751,2709.894937,20.940494,573473.916352,1.047067,14.637617,12.758825,2.677538,0.076121,0.053771,100.963349,78.684368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426702,68.905019,76.028592,100.000000,32.631660,48.607595,66.440609,70.817836,22.493671,31.177215,58.436719,1677.246094,28.889172,0.012458,75.446584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.772569,56.626849,138.498222,125.694619,123.430839,129.692430,54.591979,14.379355,134.875591,4.213386,56.657584,53.491667,124.793030,137.395591,123.559992,133.981444,82.925917,130.146494,-0.064799,0.036181,32.025740,-235.675651,130.986392,3.971537,28.448780,11.077061,16.100652,830.892064,20.933810,573528.132866,1.046167,14.601271,12.756026,2.676392,0.076490,0.053484,100.933866,78.720662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.414875,68.875320,76.009379,100.000000,32.626875,48.607595,66.440609,70.801431,22.493671,31.177215,58.433339,1680.908203,28.829528,0.012563,75.435785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.820469,56.626849,138.542043,125.694619,123.436549,129.693183,54.626525,14.377214,134.861847,4.214645,56.661947,53.377607,124.783565,137.278123,123.543868,134.012225,82.905249,130.100279,-0.064733,0.036411,32.025740,-235.675831,130.993878,3.972196,28.414522,11.080956,-0.498513,-25.710050,20.930525,573682.543514,1.045860,14.572941,12.806442,2.675448,0.076300,0.054750,100.954055,78.703174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404384,68.877702,75.993896,100.000000,32.619700,48.607595,66.440609,70.792582,22.493671,31.177215,58.429444,1677.246094,28.827400,0.012479,75.445468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.765511,56.600959,138.512014,125.683207,123.441280,129.698076,54.571316,14.377214,134.879335,4.215261,56.711839,53.521202,124.787547,137.355172,123.564658,134.018255,82.928605,130.122643,-0.064523,0.036367,32.025740,-235.672890,131.037278,3.973225,28.416830,11.114474,2.122462,109.573507,20.930476,573763.758886,1.046042,14.554393,12.827606,2.675127,0.076169,0.055194,100.938101,78.708578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434782,68.885683,75.985720,100.000000,32.609570,48.607595,66.440609,70.781634,22.493671,31.177215,58.423320,1673.583984,28.870024,0.012452,75.443840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.708573,56.600683,138.543693,125.703527,123.432158,129.707076,54.609089,14.379783,134.830094,4.214604,56.785724,53.400806,124.773934,137.337292,123.538519,133.974212,82.937380,130.104969,-0.064508,0.036355,32.025740,-235.671792,130.955004,3.972520,28.395987,11.127294,16.474677,849.927667,20.914434,573779.698963,1.044316,14.506279,12.825167,2.673500,0.075356,0.053136,100.885034,78.705486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413647,68.887802,75.997452,100.000000,32.608652,48.607595,66.440609,70.791666,22.493671,31.177215,58.419503,1669.921875,28.835442,0.012470,75.437328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.807535,56.616383,138.544461,125.724960,123.468031,129.702309,54.589871,14.377927,134.876126,4.214524,56.815734,53.550992,124.770361,137.313353,123.523607,133.934220,82.951552,130.048755,-0.064366,0.036345,32.025740,-235.672830,131.117613,3.972149,28.400097,11.125996,53.666323,2769.617323,20.935095,573743.029608,1.046567,14.535596,12.812993,2.675759,0.076634,0.054030,100.917743,78.694677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401954,68.865298,76.016274,100.000000,32.601595,48.607595,66.440609,70.818621,22.493671,31.177215,58.415697,1669.921875,28.859188,0.012509,75.446226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.713836,56.639244,138.479734,125.753074,123.502587,129.698431,54.609482,14.372505,134.836054,4.215851,56.811900,53.513407,124.766499,137.304986,123.533024,133.921137,82.949444,129.982117,-0.064649,0.036332,32.025740,-235.675966,130.867778,3.973623,28.381688,11.095128,26.457015,1364.906105,20.968414,573805.805633,1.047191,14.592565,12.795382,2.679318,0.077972,0.054508,100.878437,78.710631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435213,68.885283,76.029393,100.000000,32.593109,48.607595,66.440609,70.765900,22.493671,31.177215,58.412779,1684.570312,28.864831,0.012557,75.441248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.821738,56.639244,138.489384,125.753074,123.530412,129.698149,54.585875,14.377499,134.748216,4.217194,56.805003,53.393812,124.773477,137.300656,123.523213,133.993279,82.966820,130.082771,-0.064891,0.036313,32.025740,-235.672115,131.032016,3.974977,28.401071,11.089719,28.013776,1445.843743,20.921845,573696.977955,1.045349,14.508800,12.753096,2.674214,0.076371,0.053456,100.897868,78.700167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408178,68.859477,76.027137,100.000000,32.582321,48.607595,66.440609,70.813784,22.493671,31.177215,58.410342,1669.921875,28.874459,0.012529,75.443379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.748450,56.643100,138.470515,125.762817,123.576489,129.695169,54.671861,14.375644,134.857662,4.216980,56.774617,53.427855,124.776349,137.321212,123.526089,133.999410,82.957594,129.935795,-0.064943,0.036311,32.025740,-235.678544,131.179451,3.974651,28.433490,11.072409,37.394496,1926.964964,20.956845,573796.974377,1.047106,14.625833,12.721866,2.677808,0.075950,0.054175,100.880017,78.708965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.414972,68.868768,76.054914,100.000000,32.576774,48.607595,66.440609,70.755899,22.493671,31.177215,58.407097,1669.921875,28.815770,0.012440,75.433279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.772027,56.637591,138.507457,125.798447,123.616564,129.676899,54.609514,14.377214,134.850570,4.218760,56.742203,53.421953,124.787311,137.314276,123.519097,134.086380,82.980712,130.031554,-0.064754,0.036335,32.025740,-235.675014,131.185100,3.975843,28.424366,11.052774,24.031890,1239.794244,20.907450,573668.801976,1.045140,14.517399,12.754841,2.672419,0.079142,0.053587,100.877445,78.705506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405465,68.887924,76.054740,100.000000,32.566858,48.607595,66.440609,70.793805,22.493671,31.177215,58.403695,1680.908203,28.872007,0.012520,75.443328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.797890,56.627400,138.548127,125.836026,123.643218,129.678216,54.629099,14.376643,134.863728,4.221393,56.666110,53.515109,124.767519,137.231585,123.506303,133.931306,82.937507,130.086648,-0.064822,0.036496,32.025740,-235.673461,131.023328,3.978269,28.443965,11.066568,14.415365,743.415479,20.938851,573740.367419,1.045121,14.594884,12.690534,2.675839,0.075824,0.053530,100.821888,78.691650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403911,68.846481,76.077920,100.000000,32.564712,48.607595,66.440609,70.819507,22.493671,31.177215,58.398831,1680.908203,28.882321,0.012539,75.441121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.773568,56.607845,138.492861,125.814035,123.659810,129.683611,54.596779,14.380353,134.839490,4.222379,56.646319,53.472524,124.771932,137.276682,123.497439,134.032314,82.959873,130.030449,-0.064807,0.036669,32.025740,-235.673671,130.929959,3.979577,28.398493,11.090891,0.875966,45.201203,20.930294,573576.685917,1.045623,14.565681,12.715332,2.675334,0.077993,0.053614,100.809368,78.656218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391584,68.834562,76.087699,100.000000,32.556670,48.607595,66.440609,70.766534,22.493671,31.177215,58.394800,1673.583984,28.840508,0.012452,75.439169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.825375,56.607845,138.483302,125.814035,123.680064,129.687427,54.556468,14.383350,134.895114,4.223052,56.668423,53.615055,124.785827,137.310924,123.525816,134.047861,82.971636,130.024305,-0.064791,0.036667,32.025740,-235.667734,131.132662,3.980075,28.420490,11.137229,17.533719,905.436065,20.923762,573652.056040,1.044652,14.529505,12.786093,2.674783,0.077344,0.054119,100.785655,78.689401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406377,68.836899,76.103679,100.000000,32.544989,48.607595,66.440609,70.778055,22.493671,31.177215,58.390205,1666.259766,28.869844,0.012448,75.449780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.782144,56.600133,138.578065,125.768941,123.688617,129.695035,54.666976,14.378356,134.906626,4.224262,56.632963,53.590243,124.765687,137.332103,123.511111,134.019886,82.972991,130.138966,-0.064791,0.036657,32.025740,-235.672729,130.993388,3.981467,28.428730,11.151761,36.993588,1906.476262,20.926456,573606.079677,1.045802,14.534384,12.735618,2.674972,0.076159,0.053655,100.823426,78.653796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.414003,68.834142,76.114931,100.000000,32.545321,48.607595,66.440609,70.748678,22.493671,31.177215,58.386080,1677.246094,28.864453,0.012504,75.442876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.933433,56.595726,138.538232,125.724403,123.692388,129.702662,54.560417,14.377927,134.909630,4.226689,56.617999,53.539784,124.766363,137.315971,123.516086,134.150492,82.992302,130.164330,-0.064759,0.036670,32.025740,-235.671850,131.129523,3.983682,28.443028,11.136201,15.748020,813.164251,20.901084,573553.265947,1.045446,14.482346,12.720782,2.672114,0.081318,0.054033,100.798702,78.660887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406003,68.841095,76.125339,100.000000,32.540976,48.607595,66.440609,70.769850,22.493671,31.177215,58.382268,1673.583984,28.859674,0.012544,75.445979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.836491,56.577823,138.598026,125.686269,123.684228,129.699244,54.576786,14.377499,134.906914,4.228393,56.616941,53.575092,124.759361,137.339917,123.526655,134.133604,82.982281,130.122275,-0.064875,0.036653,32.025740,-235.675055,131.049311,3.985749,28.447554,11.108506,31.865615,1644.918365,20.936970,573606.054381,1.044337,14.518055,12.776769,2.676175,0.077040,0.053758,100.799692,78.667242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402285,68.894714,76.156842,100.000000,32.532619,48.607595,66.440609,70.685508,22.493671,31.177215,58.378208,1669.921875,28.908753,0.012483,75.443976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.745791,56.561572,138.682042,125.647856,123.741959,129.698479,54.602054,14.378641,134.982910,4.229327,56.549079,53.535137,124.722590,137.401748,123.483567,134.206456,82.974087,130.239971,-0.064762,0.036628,32.025740,-235.673914,131.263538,3.985891,28.499301,11.100465,21.972730,1133.717985,20.860335,573466.568727,1.043048,14.361817,12.770136,2.667612,0.076568,0.053226,100.828104,78.646272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369784,68.870503,76.146109,100.000000,32.525954,48.607595,66.440609,70.729249,22.493671,31.177215,58.372057,1666.259766,28.899395,0.012464,75.447760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.837170,56.561572,138.728728,125.647856,123.837392,129.710423,54.538080,14.377071,134.981994,4.229291,56.516545,53.595781,124.717866,137.534318,123.501108,134.103676,83.014666,130.188612,-0.064757,0.036625,32.025740,-235.672216,131.270942,3.985712,28.481415,11.084670,58.917858,3043.526566,20.913522,573520.797759,1.044818,14.441164,12.759134,2.673754,0.076008,0.053771,100.836239,78.632025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361848,68.909929,76.181254,100.000000,32.531356,48.607595,66.440609,70.777838,22.493671,31.177215,58.367166,1673.583984,28.910971,0.012524,75.445629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.795148,56.539813,138.683293,125.617515,123.844104,129.728647,54.588690,14.379925,135.140931,4.230032,56.519961,53.553315,124.688772,137.556312,123.481732,134.153957,82.969785,130.270965,-0.064851,0.036639,32.025740,-235.668545,131.240022,3.986372,28.472147,11.075006,26.705975,1378.274619,20.968592,573583.750253,1.046310,14.516030,12.826152,2.680064,0.076020,0.053043,100.781037,78.607855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349147,68.896390,76.179671,100.000000,32.534134,48.607595,66.440609,70.727759,22.493671,31.177215,58.361895,1677.246094,28.875127,0.012584,75.442425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.733981,56.523012,138.688371,125.626144,123.804848,129.739499,54.592216,14.383921,135.084618,4.230373,56.575483,53.548701,124.712628,137.562925,123.495079,134.226241,82.996989,130.169180,-0.064856,0.036654,32.025740,-235.666347,131.180223,3.986780,28.520342,11.101330,27.290563,1408.353778,20.934258,573463.896282,1.045588,14.424233,12.759908,2.676240,0.078091,0.054400,100.822117,78.644239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367484,68.925539,76.202977,100.000000,32.524434,48.607595,66.440609,70.749412,22.493671,31.177215,58.357508,1673.583984,28.904029,0.012509,75.448314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.790046,56.512271,138.702606,125.590794,123.841223,129.737813,54.609477,14.375930,135.090356,4.229694,56.589654,53.583756,124.698151,137.530723,123.482140,134.190706,83.033696,130.306147,-0.064885,0.036688,32.025740,-235.678749,131.334085,3.985924,28.476348,11.127078,51.170326,2639.855544,20.948802,573652.617231,1.045642,14.444674,12.845939,2.677534,0.076978,0.054092,100.785210,78.634316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341275,68.915935,76.187670,100.000000,32.522165,48.607595,66.440609,70.780667,22.493671,31.177215,58.352172,1666.259766,28.875397,0.012490,75.445732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.715792,56.512271,138.699351,125.590794,123.874427,129.739331,54.568631,14.378641,135.082770,4.229736,56.650547,53.564376,124.682897,137.563698,123.471157,134.319563,82.992193,130.358973,-0.064804,0.036698,32.025740,-235.672770,131.265332,3.985663,28.431128,11.122660,16.890282,872.014778,20.979162,573651.423423,1.046984,14.489343,12.767874,2.680798,0.075780,0.054530,100.742926,78.635310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.336663,68.920462,76.188667,100.000000,32.519142,48.607595,66.440609,70.750317,22.493671,31.177215,58.347052,1680.908203,28.913531,0.012535,75.442459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
