OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, November 3, 2020
1:14:21 AM

1
Test Comments:
Mixing issues
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
51.815281,61.003945,138.548034,129.139977,121.863388,128.801721,54.578084,14.377927,134.789340,4.035654,61.459795,53.610607,127.655288,137.175451,125.297726,133.885326,83.314536,130.044674,-0.068064,0.036255,32.025740,-235.672504,130.777753,3.801111,28.342274,11.074194,-0.188417,-9.725956,21.047507,576271.670363,1.050483,18.868401,12.389673,2.674609,0.076038,0.053246,99.964436,79.556563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395626,68.977792,77.224883,100.000000,28.988288,48.607595,66.440609,71.634078,22.493671,31.177215,40.618253,1673.583984,28.785407,0.012604,75.441683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.745363,61.043636,138.537960,129.173956,121.815240,128.765898,54.559740,14.378213,134.764620,4.041460,61.449585,53.579867,127.679110,137.142038,125.323958,133.954063,83.240798,130.275455,-0.068046,0.036269,32.025740,-235.675322,130.851949,3.806919,28.348368,11.085824,18.272062,943.507270,21.069237,576402.077831,1.051987,18.912798,12.435911,2.677097,0.075698,0.053640,100.041987,79.636765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387430,68.959621,77.234541,100.000000,28.980585,48.607595,66.440609,71.606042,22.493671,31.177215,40.608759,1669.921875,28.780016,0.012562,75.433049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.836715,61.054661,138.527406,129.191224,121.801504,128.737695,54.604712,14.373789,134.670305,4.048479,61.448139,53.606306,127.713839,137.153973,125.332660,133.903027,83.284719,130.045433,-0.068114,0.036271,32.025740,-235.675499,131.005626,3.813682,28.353507,11.024521,55.153894,2845.614424,21.036853,576184.843683,1.050547,18.888584,12.388071,2.673884,0.077824,0.054315,100.013739,79.660366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402925,68.959752,77.241340,100.000000,28.972865,48.607595,66.440609,71.641225,22.493671,31.177215,40.601510,1680.908203,28.833603,0.012570,75.438427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.774671,61.067616,138.543653,129.202643,121.811826,128.702178,54.576233,14.373218,134.769105,4.059070,61.438849,53.600862,127.723742,137.043309,125.328554,133.949720,83.239251,130.133991,-0.068386,0.036270,32.025740,-235.679010,130.890355,3.824255,28.336847,11.029281,43.716183,2256.673225,21.065087,576329.463501,1.052286,18.998524,12.577169,2.677302,0.076905,0.053497,100.018022,79.646288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391909,68.940421,77.207885,100.000000,28.963376,48.607595,66.440609,71.590247,22.493671,31.177215,40.589979,1680.908203,28.819413,0.012614,75.430807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.741556,61.067616,138.537727,129.202643,121.779512,128.688043,54.626761,14.377357,134.749545,4.065820,61.363256,53.634889,127.693269,137.150670,125.322169,133.855583,83.221042,130.162290,-0.068539,0.036267,32.025740,-235.675198,130.794967,3.831535,28.441640,11.042082,22.098192,1139.675693,21.016168,576040.228081,1.049176,18.917778,12.418267,2.672380,0.075768,0.053067,100.105167,79.650974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.372654,68.923233,77.200653,100.000000,28.958387,48.607595,66.440609,71.620955,22.493671,31.177215,40.581660,1680.908203,28.754954,0.012503,75.432606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.800470,61.057693,138.517277,129.229938,121.765152,128.674638,54.597540,14.381067,134.736748,4.071529,61.394502,53.556243,127.736531,137.122644,125.368679,133.910631,83.248432,130.075401,-0.068523,0.036240,32.025740,-235.672631,130.962978,3.837182,28.425088,11.071364,29.678408,1531.431299,21.043057,576063.068262,1.050858,18.993049,12.508021,2.675896,0.077386,0.054311,100.132040,79.689560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.372763,68.943700,77.199029,100.000000,28.948001,48.607595,66.440609,71.637663,22.493671,31.177215,40.572275,1669.921875,28.821576,0.012519,75.437063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.700847,61.065411,138.508373,129.236901,121.755515,128.657865,54.616916,14.371934,134.673190,4.078037,61.408855,53.543699,127.707881,137.074087,125.350473,133.825387,83.300500,130.148052,-0.068444,0.036208,32.025740,-235.679804,130.970813,3.843640,28.351506,11.084598,41.554299,2143.476779,21.055387,576070.309965,1.050512,19.026331,12.540376,2.677494,0.076484,0.053687,100.130627,79.666781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381198,68.952555,77.211568,100.000000,28.941367,48.607595,66.440609,71.606127,22.493671,31.177215,40.563293,1666.259766,28.791952,0.012526,75.430654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.800354,61.079744,138.529568,129.254726,121.714870,128.644306,54.683177,14.375787,134.716922,4.086189,61.369567,53.494110,127.745984,137.092663,125.373091,133.830381,83.297491,130.082527,-0.068326,0.036207,32.025740,-235.676278,130.871060,3.851558,28.356698,11.072698,19.345687,996.690709,21.021652,575880.426801,1.049618,18.957208,12.469543,2.674054,0.075781,0.054311,100.142103,79.690835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400714,68.965433,77.204833,100.000000,28.934858,48.607595,66.440609,71.658098,22.493671,31.177215,40.554748,1680.908203,28.809352,0.012588,75.511371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.705104,61.079744,138.513867,129.254726,121.725880,128.624622,54.576888,14.368937,134.713014,4.093632,61.360583,53.594956,127.744879,137.129000,125.417217,133.848141,83.228632,130.124813,-0.068234,0.036216,32.025740,-235.684761,130.907774,3.859305,28.372619,11.090981,7.679434,396.415335,21.065099,575767.490671,1.051361,19.065065,12.453801,2.679035,0.077872,0.054830,100.203988,79.688956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406592,68.984194,77.195132,100.000000,28.929291,48.607595,66.440609,71.605539,22.493671,31.177215,40.546605,1680.908203,28.828806,0.012642,75.429546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.767147,61.080020,138.492373,129.254169,121.707988,128.619320,54.581116,14.373932,134.643971,4.100861,61.379976,53.562103,127.772565,137.289727,125.404040,133.982703,83.291365,130.088671,-0.068310,0.036242,32.025740,-235.675029,130.828579,3.865940,28.367426,11.056579,31.628853,1632.567020,21.019743,575661.547938,1.047792,18.979375,12.424048,2.674298,0.077086,0.054660,100.254712,79.693707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.439066,68.975971,77.228286,100.000000,28.919679,48.607595,66.440609,71.655030,22.493671,31.177215,40.537847,1666.259766,28.773092,0.012505,75.440132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.783275,61.072026,138.507557,129.266145,121.650598,128.616307,54.623243,14.377642,134.746398,4.111839,61.332317,53.521143,127.768001,137.049859,125.412721,133.885367,83.261763,130.188204,-0.068415,0.036268,32.025740,-235.671646,130.859863,3.876051,28.383185,11.044859,32.070234,1654.072891,21.059196,575815.049679,1.051805,19.075116,12.514051,2.678921,0.076507,0.053801,100.279368,79.695975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.447479,68.983143,77.241257,100.000000,28.910308,48.607595,66.440609,71.621186,22.493671,31.177215,40.525754,1669.921875,28.772479,0.012528,75.510953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.793133,61.066789,138.527404,129.269209,121.634882,128.620139,54.615447,14.373361,134.660561,4.120641,61.397573,53.605715,127.772073,137.053103,125.389508,133.896406,83.249810,130.012193,-0.068575,0.036272,32.025740,-235.677397,130.704007,3.884361,28.506242,11.027640,50.891408,2625.179240,21.025585,575590.252801,1.050291,19.013012,12.433247,2.675295,0.075757,0.053770,100.260429,79.660176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437710,68.965060,77.213172,100.000000,28.903683,48.607595,66.440609,71.611688,22.493671,31.177215,40.516909,1669.921875,28.820098,0.012618,75.503546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.837809,61.091045,138.521910,129.263917,121.617607,128.630150,54.615707,14.376358,134.770937,4.128334,61.390276,53.533666,127.780114,137.094379,125.413951,133.961823,83.236116,130.160474,-0.068615,0.036285,32.025740,-235.677177,130.841284,3.890980,28.435095,11.070642,15.268191,787.589701,21.019441,575625.958724,1.049073,18.988813,12.512608,2.674755,0.076275,0.054995,100.210929,79.669806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434257,68.958696,77.248339,100.000000,28.898691,48.607595,66.440609,71.604472,22.493671,31.177215,40.507768,1680.908203,28.825254,0.012587,75.439851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.806468,61.091045,138.537665,129.263917,121.608982,128.630791,54.657250,14.378213,134.776387,4.135629,61.243564,53.434972,127.783265,137.184243,125.405802,133.956182,83.231472,130.159065,-0.068491,0.036465,32.025740,-235.668461,130.834002,3.896896,28.348260,11.097526,2.991274,154.183660,21.018151,575652.713781,1.049019,18.973673,12.436548,2.674629,0.076914,0.053730,100.246847,79.654885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422673,68.942120,77.209924,100.000000,28.891503,48.607595,66.440609,71.580639,22.493671,31.177215,40.500168,1680.908203,28.787805,0.012586,75.428480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.810505,61.062930,138.497397,129.253612,121.626014,128.644494,54.550513,14.378070,134.747153,4.142604,61.189781,53.573226,127.800350,137.160544,125.420989,133.947238,83.254691,130.056733,-0.068507,0.036706,32.025740,-235.669421,131.001097,3.903289,28.345501,11.103151,26.901133,1389.318175,20.999290,575740.224179,1.048166,18.953065,12.524395,2.672218,0.076461,0.053313,100.241976,79.660565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408948,68.965363,77.223849,100.000000,28.885590,48.607595,66.440609,71.593748,22.493671,31.177215,40.490093,1669.921875,28.870439,0.012493,75.441052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.747523,61.016073,138.518942,129.241914,121.659371,128.652149,54.587520,14.372505,134.765613,4.148741,61.161552,53.533386,127.815635,137.092162,125.436319,133.933361,83.294399,130.069941,-0.068670,0.036983,32.025740,-235.677273,131.172232,3.909158,28.392903,11.121272,60.564853,3125.771994,21.016738,575778.017750,1.048074,18.984535,12.528335,2.674138,0.077312,0.054274,100.193171,79.675421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405757,68.977957,77.244096,100.000000,28.875536,48.607595,66.440609,71.589421,22.493671,31.177215,40.481161,1669.921875,28.795630,0.012503,75.436407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.769733,61.006701,138.520365,129.232444,121.657210,128.624954,54.584227,14.373076,134.753762,4.155680,61.238591,53.456799,127.816821,137.047747,125.461294,133.945992,83.220875,130.073286,-0.068583,0.037258,32.025740,-235.676049,130.980439,3.915849,28.368508,11.085427,18.981285,979.689446,21.009181,575730.941961,1.050067,18.952365,12.453947,2.673153,0.077219,0.053400,100.191568,79.681986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.433598,68.973408,77.243274,100.000000,28.870605,48.607595,66.440609,71.620846,22.493671,31.177215,40.469579,1680.908203,28.823217,0.012581,75.506274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.765821,61.006701,138.485163,129.232444,121.645306,128.594474,54.701883,14.376786,134.670360,4.162741,61.390826,53.461809,127.809926,137.176600,125.457888,133.877829,83.219090,130.106217,-0.068570,0.037522,32.025740,-235.672502,130.784443,3.922551,28.361188,11.032598,1.447579,74.553811,21.040682,575637.573805,1.050695,18.968790,12.420846,2.676823,0.075567,0.053170,100.189016,79.681014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.427895,68.956484,77.245179,100.000000,28.864747,48.607595,66.440609,71.608865,22.493671,31.177215,40.459700,1669.921875,28.813174,0.012600,75.436970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.790685,61.057418,138.466062,129.226317,121.635539,128.559442,54.581927,14.367225,134.697246,4.172983,61.508506,53.513325,127.813362,137.070196,125.464844,133.858652,83.259810,130.020749,-0.068696,0.037671,32.025740,-235.685657,130.890235,3.932582,28.357005,11.027297,13.513304,697.497537,21.025352,575663.492693,1.050013,18.937096,12.496044,2.675702,0.076409,0.054774,100.190494,79.680475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415785,68.958079,77.257392,100.000000,28.851518,48.607595,66.440609,71.582762,22.493671,31.177215,40.449784,1677.246094,28.791592,0.012508,75.430765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.815513,61.105378,138.527557,129.238572,121.649359,128.545673,54.534703,14.380496,134.690088,4.180270,61.531248,53.507753,127.809146,137.085267,125.443849,133.888384,83.257617,130.026348,-0.068565,0.037688,32.025740,-235.673529,130.995855,3.939645,28.338776,11.064584,32.943661,1701.879862,21.016786,575534.675922,1.047594,18.941028,12.514295,2.675224,0.076438,0.054697,100.215593,79.676222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.446162,68.948173,77.258476,100.000000,28.844486,48.607595,66.440609,71.593196,22.493671,31.177215,40.443207,1662.597656,28.786309,0.012585,75.432802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.689701,61.132942,138.498818,129.240243,121.661056,128.551776,54.678829,14.375787,134.662987,4.187156,61.550198,53.533582,127.826354,137.036062,125.466566,133.949192,83.205956,130.032413,-0.068444,0.037706,32.025740,-235.672357,130.860945,3.946269,28.355472,11.086942,18.058124,930.429375,20.999425,575343.215200,1.049196,18.966762,12.430828,2.673571,0.079221,0.053650,100.216606,79.667413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.455820,68.953267,77.263629,100.000000,28.840245,48.607595,66.440609,71.578559,22.493671,31.177215,40.434680,1680.908203,28.784001,0.012520,75.423835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.727509,61.149204,138.450396,129.264474,121.661919,128.552822,54.554188,14.375359,134.756209,4.192270,61.532453,53.548748,127.818497,137.091580,125.446988,133.906064,83.221629,130.063163,-0.068389,0.037718,32.025740,-235.676216,131.031507,3.951418,28.331708,11.113086,3.835401,198.067263,20.997863,575347.631643,1.049572,18.989783,12.435822,2.673476,0.077057,0.053845,100.213548,79.657308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.451581,68.947363,77.266661,100.000000,28.828964,48.607595,66.440609,71.644208,22.493671,31.177215,40.427712,1673.583984,28.785443,0.012630,75.435018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.737352,61.149204,138.459074,129.264474,121.662641,128.541445,54.590730,14.378070,134.631439,4.198496,61.556596,53.531967,127.870162,137.075970,125.490617,133.810336,83.258393,130.064569,-0.068261,0.037752,32.025740,-235.670564,130.810364,3.957341,28.359619,11.116277,24.544526,1266.676583,21.055461,575643.256711,1.049744,19.143808,12.490518,2.679428,0.075902,0.053439,100.238795,79.678642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441571,68.964768,77.271187,100.000000,28.817709,48.607595,66.440609,71.623324,22.493671,31.177215,40.420315,1669.921875,28.776482,0.012526,75.423400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.697036,61.170153,138.480475,129.308202,121.661980,128.535362,54.620584,14.371934,134.622034,4.204445,61.565929,53.505689,127.830711,137.024521,125.499400,133.818868,83.193207,130.044884,-0.068088,0.037753,32.025740,-235.681601,130.861497,3.962998,28.365641,11.082326,61.604470,3177.502333,21.031283,575608.554812,1.051348,19.122043,12.490226,2.676533,0.077227,0.054077,100.178051,79.689891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.444280,68.950860,77.247087,100.000000,28.813604,48.607595,66.440609,71.618514,22.493671,31.177215,40.413258,1669.921875,28.831349,0.012567,75.433040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.808020,61.183659,138.481659,129.319065,121.624981,128.517371,54.585151,14.375216,134.614366,4.211408,61.619118,53.484605,127.851049,137.084404,125.490944,133.892883,83.227435,129.985318,-0.068040,0.037767,32.025740,-235.676849,130.710594,3.969322,28.352894,11.039684,60.860656,3141.174848,21.026030,575460.551872,1.050331,19.112147,12.454164,2.676192,0.075717,0.053590,100.102622,79.712779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.440673,68.956806,77.237950,100.000000,28.804022,48.607595,66.440609,71.640847,22.493671,31.177215,40.403389,1669.921875,28.786020,0.012591,75.437234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.768690,61.212326,138.437391,129.351095,121.600384,128.506624,54.632990,14.372647,134.640235,4.215779,61.614234,53.483174,127.859520,137.120932,125.475265,133.804913,83.238163,130.014418,-0.068030,0.037755,32.025740,-235.679417,130.623672,3.973654,28.354246,11.021329,26.293696,1355.896888,21.048578,575657.846017,1.050669,19.173641,12.509504,2.678693,0.076199,0.053671,100.151222,79.726015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407783,68.956719,77.202264,100.000000,28.795652,48.607595,66.440609,71.580938,22.493671,31.177215,40.395608,1680.908203,28.750609,0.012605,75.429486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.776368,61.229140,138.453198,129.384797,121.571319,128.512685,54.619100,14.373932,134.597718,4.220345,61.608976,53.453920,127.857924,137.017358,125.500959,133.783707,83.190521,130.083121,-0.068074,0.037753,32.025740,-235.677643,130.992880,3.978056,28.315481,11.047564,26.647606,1374.496561,20.994378,575431.557016,1.048758,19.075590,12.445477,2.672977,0.075226,0.053657,100.213085,79.753241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431407,68.967477,77.207353,100.000000,28.782648,48.607595,66.440609,71.599670,22.493671,31.177215,40.389448,1673.583984,28.772263,0.012572,75.429367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.822166,61.229140,138.435361,129.384797,121.548980,128.514374,54.566018,14.377927,134.647477,4.224599,61.624661,53.531337,127.894835,137.008758,125.531350,133.748751,83.252891,130.006965,-0.068051,0.037763,32.025740,-235.676097,130.867490,3.982042,28.314255,11.063178,42.224806,2180.094885,21.005759,575435.420304,1.048711,19.143768,12.449309,2.674153,0.078389,0.052976,100.318347,79.756803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.447993,68.969116,77.229852,100.000000,28.776447,48.607595,66.440609,71.591748,22.493671,31.177215,40.382838,1666.259766,28.769685,0.012497,75.437473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.840123,61.242646,138.437449,129.401787,121.524257,128.487889,54.565157,14.380639,134.665224,4.227701,61.609240,53.593338,127.905535,137.021284,125.541302,133.801170,83.261448,129.995475,-0.067949,0.037763,32.025740,-235.672896,131.047882,3.985062,28.315174,11.099816,15.307533,790.350590,21.006589,575602.138094,1.048902,19.152868,12.531315,2.674062,0.076836,0.053790,100.332351,79.748168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441983,68.982213,77.235180,100.000000,28.765977,48.607595,66.440609,71.565306,22.493671,31.177215,40.376169,1684.570312,28.721796,0.012552,75.423929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.898518,61.249537,138.410546,129.413206,121.538265,128.454999,54.574699,14.373504,134.655638,4.231035,61.571474,53.566548,127.906230,136.990266,125.543169,133.755409,83.143908,130.021477,-0.067678,0.037750,32.025740,-235.674967,130.763866,3.988440,28.309819,11.124157,-0.697895,-36.027056,20.982666,575421.655273,1.048913,19.106865,12.430852,2.671354,0.076009,0.053271,100.356497,79.755250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.455597,68.963845,77.227882,100.000000,28.758126,48.607595,66.440609,71.550997,22.493671,31.177215,40.368950,1673.583984,28.748337,0.012593,75.426102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.738261,61.247883,138.401949,129.413206,121.569072,128.431845,54.605491,14.376643,134.624455,4.234177,61.592855,53.642622,127.944040,137.058512,125.557307,133.819340,83.226985,129.985602,-0.067865,0.037748,32.025740,-235.673135,130.976175,3.991497,28.340507,11.079820,17.555107,905.726685,20.970789,575290.802620,1.048350,19.102343,12.416546,2.670469,0.076104,0.053952,100.419949,79.771399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471483,68.979326,77.256422,100.000000,28.746167,48.607595,66.440609,71.514937,22.493671,31.177215,40.362121,1666.259766,28.770117,0.012449,75.431975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.801533,61.247883,138.404558,129.413206,121.619840,128.419775,54.567792,14.373646,134.595962,4.236998,61.489823,53.629554,127.921247,137.106390,125.545754,133.835737,83.131589,129.995338,-0.068061,0.037742,32.025740,-235.678582,130.924068,3.994454,28.321178,11.051224,50.664059,2615.734094,20.934346,575397.877947,1.046617,19.050638,12.547095,2.666946,0.076352,0.053649,100.385683,79.744110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.461671,68.958706,77.226172,100.000000,28.737173,48.607595,66.440609,71.596657,22.493671,31.177215,40.354879,1666.259766,28.748661,0.012509,75.427867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.765603,61.245678,138.434059,129.420727,121.634913,128.431911,54.579373,14.375216,134.593283,4.241042,61.491707,53.464463,127.950320,136.957625,125.564386,133.794281,83.177150,130.022374,-0.068324,0.037758,32.025740,-235.677012,130.686120,3.997828,28.360935,11.035123,43.825673,2262.195002,21.004498,575209.889684,1.049408,19.209912,12.446069,2.675041,0.076516,0.053407,100.376679,79.758273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.458676,68.970666,77.242846,100.000000,28.728814,48.607595,66.440609,71.583206,22.493671,31.177215,40.345203,1677.246094,28.749076,0.012606,75.486312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.704575,61.236582,138.438372,129.408471,121.652547,128.422038,54.680517,14.372219,134.596006,4.243714,61.517297,53.597101,127.921001,137.010247,125.555643,133.749561,83.190415,129.996360,-0.068232,0.037757,32.025740,-235.680009,130.570870,4.000466,28.343410,11.064620,22.117118,1139.530383,20.973266,575341.282106,1.048620,19.146330,12.546338,2.671824,0.077303,0.053881,100.415332,79.753135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463068,68.951795,77.215887,100.000000,28.721526,48.607595,66.440609,71.579499,22.493671,31.177215,40.337557,1680.908203,28.780719,0.012587,75.439399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.745244,61.241268,138.424955,129.393152,121.598287,128.404501,54.545946,14.377357,134.692341,4.244862,61.541681,53.469365,127.952405,137.047611,125.549712,133.832603,83.130601,130.056836,-0.068166,0.037752,32.025740,-235.673074,130.832983,4.001428,28.315986,11.053207,31.808222,1642.884026,20.996653,575307.550064,1.049293,19.180222,12.514302,2.674248,0.075384,0.053722,100.398336,79.748861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462980,68.944228,77.224354,100.000000,28.713140,48.607595,66.440609,71.609592,22.493671,31.177215,40.330280,1666.259766,28.738654,0.012519,75.431634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.717127,61.251191,138.424878,129.403179,121.581153,128.386910,54.551596,14.382066,134.611410,4.245936,61.574127,53.508836,127.950523,137.084219,125.579405,133.829815,83.168572,130.021062,-0.068268,0.037735,32.025740,-235.669345,130.798207,4.001985,28.319556,11.069831,49.993437,2581.876877,21.023897,575262.123055,1.048610,19.232485,12.488023,2.677488,0.076044,0.054588,100.405528,79.740225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462215,68.964236,77.212813,100.000000,28.702769,48.607595,66.440609,71.588772,22.493671,31.177215,40.323268,1673.583984,28.793070,0.012507,75.431711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.793475,61.251191,138.417777,129.403179,121.585618,128.366361,54.577275,14.370507,134.645449,4.247540,61.690510,53.629663,127.967381,137.002809,125.571751,133.796091,83.178635,129.978650,-0.068282,0.037721,32.025740,-235.682701,130.767396,4.003347,28.353218,11.120785,15.023803,775.528976,21.000086,575307.227965,1.050155,19.196274,12.578090,2.675124,0.075673,0.053518,100.412993,79.767559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.446174,68.946939,77.203199,100.000000,28.694100,48.607595,66.440609,71.602182,22.493671,31.177215,40.316566,1680.908203,28.766565,0.012603,75.413078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.689191,61.288954,138.417860,129.420727,121.579247,128.355750,54.562207,14.379212,134.626207,4.248693,61.751335,53.550652,127.968977,136.985832,125.583098,133.876832,83.157048,130.063099,-0.068334,0.037742,32.025740,-235.670403,130.669558,4.004419,28.330194,11.110598,2.769378,142.994794,21.010869,575173.165092,1.050560,19.234470,12.522223,2.676577,0.077633,0.055108,100.422672,79.779930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457844,68.983543,77.227127,100.000000,28.686407,48.607595,66.440609,71.561350,22.493671,31.177215,40.311325,1677.246094,28.747057,0.012554,75.430023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.775252,61.328371,138.406982,129.442730,121.604030,128.336997,54.582828,14.375644,134.691446,4.248727,61.775560,53.604750,127.989353,136.984718,125.578193,133.856478,83.174293,130.005825,-0.068342,0.037765,32.025740,-235.679524,130.921823,4.004503,28.305149,11.060762,18.927308,976.928557,20.970630,574998.320476,1.048191,19.157731,12.490940,2.672494,0.076447,0.053608,100.367466,79.819806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.461755,68.991195,77.182779,100.000000,28.674250,48.607595,66.440609,71.617549,22.493671,31.177215,40.304267,1669.921875,28.763212,0.012476,75.425037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.811728,61.354558,138.415089,129.480611,121.639565,128.328051,54.594980,14.375359,134.650628,4.248811,61.794285,53.493195,128.009954,137.024347,125.619519,133.931977,83.114648,129.924409,-0.068261,0.037745,32.025740,-235.675562,130.856274,4.004406,28.356103,11.034149,41.368655,2134.758182,21.020162,575146.438417,1.050833,19.300333,12.554774,2.677888,0.077893,0.054379,100.353443,79.815704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445146,68.971668,77.213226,100.000000,28.663724,48.607595,66.440609,71.570029,22.493671,31.177215,40.297865,1666.259766,28.788923,0.012533,75.433756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.793484,61.368892,138.432653,129.522112,121.594582,128.325703,54.590274,14.368794,134.641939,4.248884,61.774180,53.460478,128.024519,137.002733,125.639196,133.908137,83.106757,129.960940,-0.068245,0.037764,32.025740,-235.681964,130.915137,4.004248,28.334882,11.042623,16.164909,834.234193,20.977264,575020.652387,1.048467,19.253219,12.508879,2.673227,0.077241,0.054743,100.330077,79.819266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.456553,68.985574,77.194582,100.000000,28.658523,48.607595,66.440609,71.548704,22.493671,31.177215,40.292944,1677.246094,28.723869,0.012562,75.416999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.771399,61.368892,138.438822,129.522112,121.594938,128.311193,54.563420,14.379783,134.647044,4.249663,61.767829,53.552198,128.035218,137.055272,125.619518,133.842852,83.132388,130.114764,-0.068234,0.037749,32.025740,-235.671139,130.692318,4.005161,28.313371,11.048303,1.272243,65.689905,20.961185,575140.558164,1.047420,19.242765,12.527781,2.671501,0.075736,0.054082,100.348404,79.847461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453449,68.984130,77.213812,100.000000,28.649848,48.607595,66.440609,71.554637,22.493671,31.177215,40.287557,1673.583984,28.772894,0.012580,75.429094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.760060,61.373853,138.437023,129.554143,121.611149,128.311180,54.595118,14.373361,134.676578,4.249291,61.703063,53.534080,128.047534,136.983907,125.629142,133.885975,83.110886,130.081244,-0.068303,0.037695,32.025740,-235.676907,130.973219,4.005190,28.308467,11.082957,16.968879,875.647527,20.973142,575188.077373,1.047938,19.275422,12.553956,2.672781,0.075210,0.053705,100.356164,79.819310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442523,68.964058,77.177756,100.000000,28.640250,48.607595,66.440609,71.564447,22.493671,31.177215,40.281791,1669.921875,28.833981,0.012505,75.436024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.786234,61.379917,138.420643,129.581997,121.596469,128.298993,54.695038,14.375930,134.710363,4.248513,61.697872,53.529177,128.066824,137.108837,125.639134,133.924073,83.130711,130.076304,-0.068187,0.037676,32.025740,-235.674828,130.695155,4.004896,28.338848,11.110598,33.652688,1733.412120,20.982089,575079.831345,1.048829,19.297611,12.605270,2.674041,0.077555,0.055734,100.361584,79.842907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.438632,68.993401,77.169333,100.000000,28.632894,48.607595,66.440609,71.567410,22.493671,31.177215,40.275823,1677.246094,28.785245,0.012537,75.424167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.658050,61.377161,138.476908,129.605672,121.584963,128.289885,54.592757,14.378070,134.711850,4.249208,61.665127,53.590770,128.085971,137.054704,125.641574,133.924747,83.125122,130.087096,-0.068077,0.037662,32.025740,-235.674811,130.695174,4.005840,28.322224,11.114150,12.060222,622.372296,20.987656,575148.270030,1.048487,19.313968,12.610012,2.674592,0.076193,0.053394,100.344883,79.839346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.447460,68.995171,77.178516,100.000000,28.624692,48.607595,66.440609,71.552277,22.493671,31.177215,40.270198,1677.246094,28.771307,0.012568,75.424236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.753052,61.369719,138.524217,129.618206,121.549423,128.303809,54.570146,14.381352,134.758934,4.249486,61.647625,53.556204,128.090920,137.220263,125.681235,133.927051,83.176982,130.044997,-0.068048,0.037644,32.025740,-235.665975,131.221217,4.006817,28.339858,11.097273,0.222545,11.489296,20.971058,575035.115603,1.045906,19.293731,12.587715,2.672924,0.076984,0.053617,100.374512,79.879930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.481396,68.986752,77.192895,100.000000,28.617284,48.607595,66.440609,71.621421,22.493671,31.177215,40.262161,1677.246094,28.782288,0.012503,75.433569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.715274,61.369719,138.505079,129.618206,121.488909,128.305406,54.640628,14.375787,134.702703,4.249794,61.651108,53.498983,128.129685,137.247414,125.695946,133.941858,83.162018,130.022455,-0.067914,0.037626,32.025740,-235.673664,130.835166,4.007283,28.341427,11.060906,17.574858,906.162615,21.038743,575100.546613,1.050651,19.419878,12.598701,2.680645,0.076876,0.053888,100.401504,79.867367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475890,68.981658,77.172885,100.000000,28.614558,48.607595,66.440609,71.568547,22.493671,31.177215,40.255827,1666.259766,28.827310,0.012544,75.426401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.732469,61.363379,138.518674,129.612636,121.475776,128.307049,54.538363,14.371220,134.754359,4.249203,61.676671,53.506437,128.134839,137.169889,125.712422,134.057896,83.167501,130.112078,-0.067744,0.037625,32.025740,-235.679047,130.741351,4.006914,28.340237,11.046680,44.602882,2304.044266,21.002825,574951.391429,1.049052,19.316879,12.525786,2.676639,0.076277,0.052774,100.438132,79.833496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.490946,68.976781,77.161950,100.000000,28.603706,48.607595,66.440609,71.588570,22.493671,31.177215,40.249501,1677.246094,28.829528,0.012522,75.431123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.717403,61.375783,138.579158,129.632412,121.463525,128.308429,54.556213,14.376072,134.786505,4.249659,61.645764,53.649198,128.133775,137.179158,125.697321,133.986311,83.156364,130.058980,-0.067736,0.037632,32.025740,-235.677953,130.867430,4.007530,28.327669,11.062042,18.186463,939.147972,21.018064,575023.104939,1.048555,19.354861,12.529473,2.678224,0.076828,0.053817,100.444437,79.856358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.493546,68.970243,77.160607,100.000000,28.600214,48.607595,66.440609,71.576641,22.493671,31.177215,40.243433,1677.246094,28.776482,0.012614,75.432640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.663901,61.375783,138.561575,129.639932,121.478921,128.306646,54.550420,14.375930,134.763644,4.249948,61.624625,53.579532,128.138562,137.207479,125.711867,134.034736,83.123360,130.213916,-0.067505,0.037633,32.025740,-235.675318,130.739371,4.008139,28.350856,11.108092,32.697117,1688.656658,21.012104,574995.792172,1.050132,19.331230,12.568814,2.677596,0.077619,0.054617,100.515831,79.874902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.487034,68.979098,77.154111,100.000000,28.598245,48.607595,66.440609,71.585139,22.493671,31.177215,40.238067,1669.921875,28.755170,0.012528,75.427602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.707196,61.356212,138.587287,129.638540,121.467855,128.315000,54.562847,14.380496,134.815934,4.250593,61.569751,53.521561,128.141342,137.248361,125.758315,134.091129,83.153656,130.234970,-0.067432,0.037650,32.025740,-235.672222,130.961265,4.008298,28.353218,11.120280,24.450376,1262.462595,21.029337,575059.916920,1.050172,19.358783,12.553397,2.679546,0.076160,0.053926,100.513492,79.874967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.504536,68.964207,77.153354,100.000000,28.588561,48.607595,66.440609,71.615623,22.493671,31.177215,40.230134,1669.921875,28.784199,0.012538,75.438964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.651356,61.356212,138.586986,129.638540,121.468139,128.322118,54.584858,14.376786,134.968797,4.250351,61.582764,53.496408,128.135450,137.330860,125.767998,134.088071,83.140691,130.183266,-0.067479,0.037663,32.025740,-235.674135,130.811691,4.007921,28.409239,11.127853,61.572622,3177.938263,21.051860,575176.326722,1.051468,19.412610,12.663859,2.681980,0.078760,0.053516,100.491964,79.861540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.491184,68.977850,77.174035,100.000000,28.585880,48.607595,66.440609,71.589099,22.493671,31.177215,40.223139,1673.583984,28.852372,0.012606,75.441462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.785646,61.347942,138.578001,129.642996,121.490100,128.314553,54.674469,14.378784,134.817000,4.251525,61.589687,53.559483,128.172536,137.354942,125.779857,134.021129,83.126651,130.206486,-0.067626,0.037665,32.025740,-235.670994,130.914031,4.009387,28.386178,11.077296,23.795395,1226.135109,21.035562,575074.546252,1.050272,19.349479,12.644084,2.680232,0.076368,0.053455,100.478597,79.914299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514609,68.985503,77.199394,100.000000,28.579521,48.607595,66.440609,71.620910,22.493671,31.177215,40.216588,1680.908203,28.831565,0.012597,75.436765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.744768,61.345462,138.582917,129.647732,121.520133,128.305361,54.557850,14.378356,134.853673,4.252726,61.592425,53.645472,128.172187,137.244421,125.779897,134.016300,83.096656,130.324081,-0.067888,0.037673,32.025740,-235.673056,130.816687,4.010654,28.369392,11.042767,26.749981,1381.326128,21.063124,575179.168147,1.051158,19.405668,12.631212,2.683124,0.078620,0.053965,100.460000,79.932173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509255,68.967682,77.188935,100.000000,28.573660,48.607595,66.440609,71.549715,22.493671,31.177215,40.210373,1666.259766,28.825507,0.012586,75.434200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.775378,61.352077,138.555613,129.639654,121.505873,128.292358,54.514869,14.379212,134.878391,4.252639,61.609600,53.619201,128.193194,137.239879,125.795899,134.053664,83.139251,130.216708,-0.068227,0.037402,32.025740,-235.669749,131.099644,4.010680,28.383636,11.037412,51.731196,2673.422141,20.996349,575064.775050,1.046350,19.262348,12.656857,2.675993,0.076773,0.054127,100.445683,79.940073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.522562,68.984322,77.172585,100.000000,28.566006,48.607595,66.440609,71.570278,22.493671,31.177215,40.204017,1666.259766,28.811623,0.012491,75.441257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.763752,61.352077,138.577721,129.639654,121.510235,128.288531,54.581759,14.372505,134.836708,4.252369,61.618976,53.725225,128.190739,137.181643,125.800842,133.953244,83.154991,130.130340,-0.068371,0.037150,32.025740,-235.684787,130.808388,4.010467,28.371105,11.049908,19.664526,1014.999762,21.014915,575125.047323,1.049418,19.300949,12.745597,2.678202,0.076772,0.053975,100.424260,79.950543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.541528,68.961756,77.189260,100.000000,28.559028,48.607595,66.440609,71.552469,22.493671,31.177215,40.198132,1680.908203,28.782468,0.012612,75.434881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.672069,61.359244,138.619350,129.622663,121.569266,128.286306,54.593607,14.373646,134.844550,4.251284,61.655842,53.612823,128.160977,137.242329,125.821275,134.060485,83.113965,130.225345,-0.068484,0.036908,32.025740,-235.677275,130.949683,4.009455,28.356428,11.087339,16.309504,841.645000,20.994400,574948.646007,1.049473,19.276798,12.649365,2.676091,0.075853,0.053098,100.425293,79.947909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556233,68.963592,77.184149,100.000000,28.557729,48.607595,66.440609,71.557365,22.493671,31.177215,40.192316,1669.921875,28.856483,0.012600,75.439620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
