OSU 80 Ton Compressor Load Stand
51.778857,61.377712,138.578917,129.611522,121.608685,128.273724,54.518371,14.375930,134.814146,4.250024,61.653149,53.625177,128.176338,137.220402,125.798092,134.029846,83.108462,130.191062,-0.068612,0.036680,32.025740,-235.676135,130.924719,4.008914,28.386953,11.120208,32.087397,1658.141570,21.002613,574900.659227,1.048415,19.288482,12.590456,2.677119,0.076525,0.053435,100.354989,79.961250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556867,68.962564,77.155565,100.000000,28.548369,48.607595,66.440609,71.601921,22.493671,31.177215,40.185100,1666.259766,28.866093,0.012495,75.432214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.709849,61.378264,138.606788,129.590631,121.635879,128.267798,54.514384,14.374788,134.958791,4.248900,61.580225,53.679102,128.166273,137.261138,125.796573,134.038157,83.076101,130.168536,-0.068623,0.036676,32.025740,-235.676787,131.124426,4.008357,28.401973,11.121542,61.307551,3168.347807,21.052418,575074.374893,1.050241,19.387852,12.678965,2.682675,0.076318,0.053795,100.354905,79.971417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539887,68.957205,77.135317,100.000000,28.543730,48.607595,66.440609,71.545971,22.493671,31.177215,40.179168,1662.597656,28.829437,0.012607,75.436714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.686418,61.373578,138.613717,129.571412,121.646249,128.296878,54.572233,14.372505,134.906005,4.247817,61.606886,53.607620,128.178402,137.237589,125.812636,134.086397,83.130868,130.221754,-0.068696,0.036684,32.025740,-235.678907,130.953110,4.007462,28.408572,11.078504,23.942301,1236.016185,20.994924,574980.897585,1.049247,19.298938,12.667336,2.676361,0.076300,0.054295,100.411420,79.967338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533747,68.959785,77.130813,100.000000,28.541170,48.607595,66.440609,71.581918,22.493671,31.177215,40.173268,1680.908203,28.802139,0.012600,75.438708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.762194,61.373578,138.614552,129.571412,121.665678,128.340120,54.657162,14.380782,134.924906,4.247284,61.663818,53.694192,128.178075,137.362993,125.798665,134.093208,83.120161,130.334669,-0.068664,0.036687,32.025740,-235.667526,130.801165,4.007737,28.405957,11.062835,30.347937,1564.271346,21.030860,575085.794403,1.050821,19.368861,12.688440,2.680472,0.076920,0.054555,100.405326,79.943875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.535058,68.958604,77.131138,100.000000,28.536148,48.607595,66.440609,71.591838,22.493671,31.177215,40.167092,1666.259766,28.825867,0.012649,75.447351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.657400,61.377712,138.634892,129.574476,121.679575,128.373052,54.529676,14.376929,134.958480,4.247655,61.738465,53.600674,128.176949,137.451402,125.831447,134.130588,83.104786,130.310737,-0.068788,0.036693,32.025740,-235.675136,131.239472,4.008097,28.431218,11.050232,57.744389,2983.368249,21.047578,575093.368484,1.050457,19.387746,12.660270,2.681821,0.077506,0.053500,100.457957,79.950998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.538422,68.981497,77.140753,100.000000,28.532047,48.607595,66.440609,71.552730,22.493671,31.177215,40.161328,1673.583984,28.822892,0.012522,75.432921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.804964,61.393149,138.671447,129.571691,121.647062,128.395849,54.602514,14.379783,134.950384,4.247405,61.759273,53.683772,128.180508,137.406489,125.858792,134.141917,83.121946,130.307388,-0.068602,0.036718,32.025740,-235.674732,130.909646,4.008157,28.418308,11.083462,22.685438,1170.481401,21.018912,575257.475094,1.047485,19.311549,12.727380,2.677911,0.076459,0.053579,100.495616,79.976836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.546791,69.012720,77.124707,100.000000,28.527804,48.607595,66.440609,71.605474,22.493671,31.177215,40.154195,1666.259766,28.792637,0.012614,75.437992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.685683,61.420989,138.650362,129.593695,121.631659,128.387442,54.631116,14.376072,135.031334,4.247695,61.675713,53.754620,128.202311,137.400652,125.865068,134.162816,83.138782,130.331265,-0.068245,0.036697,32.025740,-235.673379,131.069257,4.008516,28.399052,11.084905,-0.199871,-10.307196,21.077233,575529.186526,1.052564,19.421084,12.730802,2.683737,0.077095,0.053492,100.450831,79.964209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563440,69.021486,77.122736,100.000000,28.524996,48.607595,66.440609,71.528846,22.493671,31.177215,40.148411,1677.246094,28.804141,0.012594,75.428361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.763100,61.408861,138.649224,129.594252,121.602244,128.391352,54.568070,14.375787,134.991006,4.247041,61.680707,53.615451,128.204602,137.452877,125.850216,134.217944,83.150220,130.355303,-0.068169,0.036676,32.025740,-235.674644,130.977277,4.007885,28.397916,11.111986,17.706319,914.154662,21.017674,575502.993187,1.048088,19.288148,12.711971,2.676798,0.077999,0.053788,100.399549,79.989636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.576681,68.996932,77.117387,100.000000,28.517821,48.607595,66.440609,71.591360,22.493671,31.177215,40.144201,1666.259766,28.812164,0.012614,75.434856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.743541,61.408861,138.654778,129.594252,121.628125,128.418028,54.633299,14.373932,134.992747,4.246695,61.678123,53.688479,128.225362,137.475069,125.885069,134.118464,83.131751,130.349856,-0.068213,0.036680,32.025740,-235.677316,131.093222,4.007493,28.427071,11.145324,34.626322,1785.578390,21.071246,575561.599886,1.050215,19.435898,12.707060,2.682568,0.076782,0.053187,100.435924,79.996522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.564816,68.973427,77.096315,100.000000,28.514306,48.607595,66.440609,71.548948,22.493671,31.177215,40.138035,1677.246094,28.868113,0.012563,75.441734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.690645,61.399213,138.734141,129.595366,121.683391,128.454255,54.572767,14.375501,134.982386,4.248615,61.641236,53.642617,128.213334,137.498069,125.905745,134.289532,83.113927,130.420314,-0.068059,0.036682,32.025740,-235.674113,130.893454,4.009475,28.422870,11.102051,9.390228,484.763780,21.034441,575472.541289,1.049692,19.345921,12.707624,2.678534,0.077925,0.054175,100.391200,79.985191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.538681,68.965969,77.103874,100.000000,28.516084,48.607595,66.440609,71.558647,22.493671,31.177215,40.131916,1677.246094,28.875090,0.012624,75.443993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.850013,61.402521,138.719589,129.647174,121.688167,128.495397,54.569489,14.373932,135.036875,4.250327,61.670041,53.690754,128.206728,137.506641,125.867939,134.286821,83.098896,130.306761,-0.067862,0.036678,32.025740,-235.676826,131.039543,4.011241,28.465422,11.054794,28.641463,1478.683790,21.048872,575652.132588,1.049094,19.365581,12.723373,2.679654,0.076476,0.054310,100.379264,79.973794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539927,68.929824,77.079682,100.000000,28.515009,48.607595,66.440609,71.584202,22.493671,31.177215,40.126189,1669.921875,28.900730,0.012550,75.447777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.733446,61.411066,138.698784,129.676700,121.698438,128.515189,54.579952,14.376500,135.005449,4.250811,61.717791,53.630296,128.265878,137.507901,125.891406,134.329157,83.088984,130.452492,-0.067789,0.036678,32.025740,-235.672297,130.959880,4.011192,28.497840,11.040928,61.544567,3176.775784,21.091581,575882.776265,1.051712,19.409130,12.776371,2.683931,0.076690,0.053181,100.425634,79.985169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.544581,68.954839,77.103441,100.000000,28.510080,48.607595,66.440609,71.499191,22.493671,31.177215,40.120650,1666.259766,28.912035,0.012575,75.440157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.737663,61.427329,138.733955,129.684777,121.722090,128.516344,54.559839,14.373218,134.997263,4.252767,61.752968,53.777919,128.277433,137.489242,125.922482,134.290671,83.027507,130.476144,-0.067589,0.036687,32.025740,-235.679827,131.230215,4.012595,28.506405,11.092928,59.115838,3052.535782,21.020977,575987.071417,1.048556,19.252288,12.734707,2.675401,0.076529,0.053699,100.477528,80.010402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.570626,68.953068,77.102424,100.000000,28.504426,48.607595,66.440609,71.558356,22.493671,31.177215,40.113540,1673.583984,28.905580,0.012588,75.441683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.794272,61.427329,138.734484,129.684777,121.722649,128.519205,54.612673,14.378926,135.073250,4.253997,61.721078,53.718490,128.249106,137.441621,125.905764,134.251234,83.076277,130.484301,-0.067532,0.036684,32.025740,-235.671505,131.281118,4.013359,28.462879,11.119523,23.258656,1199.834009,21.076538,576205.191206,1.051146,19.377934,12.817373,2.681027,0.075849,0.053644,100.523746,79.978566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556969,68.962251,77.098050,100.000000,28.504284,48.607595,66.440609,71.554725,22.493671,31.177215,40.108795,1680.908203,28.920383,0.012649,75.480320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.670220,61.427053,138.725831,129.705668,121.701629,128.525596,54.568277,14.374503,135.025515,4.254996,61.738973,53.721213,128.261152,137.499687,125.919015,134.304016,83.101199,130.323982,-0.067513,0.036710,32.025740,-235.676419,131.280120,4.014511,28.478746,11.133424,7.948417,410.365089,21.081195,576384.884002,1.051494,19.389959,12.890651,2.681489,0.081223,0.054730,100.565407,79.971184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.554062,68.968897,77.101342,100.000000,28.501907,48.607595,66.440609,71.523880,22.493671,31.177215,40.103322,1666.259766,28.911151,0.012596,75.514942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.780952,61.429259,138.714699,129.703718,121.732097,128.536394,54.688623,14.375073,135.127090,4.255639,61.716369,53.627732,128.285735,137.627363,125.947957,134.282910,83.074106,130.408295,-0.067537,0.036703,32.025740,-235.676665,130.956984,4.015045,28.499463,11.164960,19.110672,984.484674,21.054750,576235.722442,1.049234,19.333068,12.845951,2.678568,0.075837,0.052934,100.561676,80.012475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.562890,68.978977,77.104915,100.000000,28.496933,48.607595,66.440609,71.587801,22.493671,31.177215,40.097861,1666.259766,28.939910,0.012526,75.442484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.676411,61.430361,138.717097,129.721545,121.749855,128.543938,54.574527,14.373932,135.062535,4.255515,61.692363,53.642347,128.274998,137.502715,125.932122,134.233364,83.047270,130.429844,-0.067448,0.036692,32.025740,-235.678950,131.223749,4.014560,28.501050,11.119036,38.876089,2006.885433,21.113183,576294.223188,1.052920,19.457521,12.741005,2.684831,0.076063,0.054268,100.583433,80.014245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551418,68.977883,77.114510,100.000000,28.493604,48.607595,66.440609,71.530194,22.493671,31.177215,40.092525,1677.246094,28.894870,0.012671,75.441760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.777408,61.430361,138.721654,129.721545,121.782784,128.554592,54.595390,14.378784,135.051043,4.255475,61.735863,53.757819,128.268738,137.458982,125.932469,134.254677,83.083439,130.444327,-0.067374,0.036700,32.025740,-235.672301,130.960531,4.014356,28.548235,11.031498,19.255495,993.639200,21.060894,576330.730153,1.048220,19.348380,12.810193,2.678875,0.077356,0.054052,100.598065,80.019382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.552619,68.959559,77.120487,100.000000,28.490384,48.607595,66.440609,71.582430,22.493671,31.177215,40.087144,1677.246094,28.909312,0.012640,75.448579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.730271,61.451862,138.769174,129.736029,121.842061,128.580607,54.629111,14.380211,135.126834,4.255088,61.674863,53.649601,128.292380,137.518482,125.949555,134.244696,83.089332,130.468608,-0.067285,0.036697,32.025740,-235.669730,131.035543,4.013748,28.560352,11.032725,12.265489,632.543992,21.112299,576511.200674,1.052820,19.454599,12.847783,2.684341,0.079557,0.054215,100.609450,80.019556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556289,68.991482,77.163866,100.000000,28.486918,48.607595,66.440609,71.509119,22.493671,31.177215,40.081052,1673.583984,28.876821,0.012587,75.445246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.744256,61.447727,138.770848,129.730458,121.874194,128.582121,54.602842,14.378213,135.060768,4.253566,61.682114,53.728984,128.273401,137.560489,125.962867,134.272034,83.077247,130.530764,-0.067188,0.036699,32.025740,-235.673525,131.161299,4.012214,28.546703,11.082164,31.785074,1639.977827,21.066695,576394.685127,1.050241,19.353043,12.818843,2.679193,0.076852,0.054327,100.649675,80.018088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.538502,68.967036,77.146758,100.000000,28.487377,48.607595,66.440609,71.552575,22.493671,31.177215,40.075620,1669.921875,28.891552,0.012560,75.435853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.711653,61.441663,138.773005,129.726001,121.922153,128.581990,54.572108,14.374503,135.068335,4.252951,61.770952,53.684502,128.300049,137.536003,125.956467,134.290163,83.037402,130.421437,-0.066991,0.036700,32.025740,-235.678869,131.154814,4.011361,28.444146,11.114366,61.017812,3150.038754,21.101992,576569.200438,1.050920,19.421924,12.825067,2.682553,0.075988,0.053259,100.623428,80.019513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.534590,68.993449,77.152714,100.000000,28.485240,48.607595,66.440609,71.544236,22.493671,31.177215,40.070356,1666.259766,28.887261,0.012609,75.447871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.748353,61.470882,138.775165,129.731015,121.931317,128.578051,54.570458,14.378498,135.144407,4.252873,61.792285,53.627096,128.304589,137.548505,125.954395,134.298233,83.055895,130.545414,-0.067136,0.036682,32.025740,-235.675853,131.254911,4.011260,28.429325,11.124932,26.660465,1376.385590,21.095699,576588.951761,1.051113,19.403727,12.868159,2.681860,0.076708,0.054040,100.597898,80.019211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556877,68.971299,77.152822,100.000000,28.483895,48.607595,66.440609,71.561873,22.493671,31.177215,40.064749,1680.908203,28.878029,0.012633,75.442723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.740805,61.470882,138.789345,129.731015,121.897458,128.591110,54.594528,14.379925,135.131125,4.252791,61.736238,53.669945,128.310499,137.579050,125.962661,134.368926,83.138142,130.534762,-0.067238,0.036675,32.025740,-235.669689,131.122058,4.011430,28.462807,11.135949,30.040020,1550.176282,21.111188,576698.068356,1.052418,19.430446,12.853456,2.683593,0.077435,0.054485,100.576394,80.050507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551983,68.978449,77.166530,100.000000,28.481621,48.607595,66.440609,71.540435,22.493671,31.177215,40.060986,1666.259766,28.879851,0.012670,75.447104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.760464,61.482735,138.753893,129.744942,121.924185,128.605638,54.561077,14.374503,135.096120,4.250520,61.710305,53.683690,128.298024,137.566430,125.978208,134.297171,83.076732,130.509750,-0.067361,0.036660,32.025740,-235.678379,131.291868,4.009209,28.460193,11.080289,58.937074,3043.235946,21.095081,576659.018378,1.051677,19.422764,12.896820,2.681731,0.078746,0.054442,100.588285,80.045047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550693,68.969265,77.184505,100.000000,28.479797,48.607595,66.440609,71.544189,22.493671,31.177215,40.056538,1673.583984,28.880554,0.012550,75.439527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.799809,61.473639,138.797299,129.743550,121.951486,128.610412,54.574481,14.370079,135.296319,4.248575,61.716110,53.736119,128.296428,137.598322,125.998821,134.336588,83.054240,130.495695,-0.067529,0.036623,32.025740,-235.685253,131.282060,4.007373,28.477466,11.058508,58.684142,3029.431501,21.102970,576521.909306,1.051489,19.430352,12.809259,2.682396,0.075719,0.053941,100.551010,80.065939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556046,68.984592,77.207524,100.000000,28.478453,48.607595,66.440609,71.529937,22.493671,31.177215,40.049508,1666.259766,28.909402,0.012665,75.449150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.727810,61.467299,138.827696,129.751070,121.968991,128.626446,54.626239,14.376643,135.210051,4.247214,61.640431,53.814319,128.333730,137.616174,125.999989,134.269486,83.069422,130.553027,-0.067395,0.036640,32.025740,-235.673788,131.186813,4.006458,28.523516,11.056416,26.262272,1354.443789,21.091444,576741.663476,1.051845,19.422445,12.858193,2.680693,0.076269,0.053624,100.526238,80.045091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565594,68.986253,77.213350,100.000000,28.477124,48.607595,66.440609,71.506907,22.493671,31.177215,40.044490,1680.908203,28.936845,0.012603,75.444121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.851970,61.450759,138.825384,129.752742,122.007208,128.634617,54.600796,14.380068,135.085668,4.244391,61.617935,53.749032,128.316960,137.581974,126.012009,134.349837,83.097183,130.651948,-0.067052,0.036642,32.025740,-235.668893,131.083859,4.004306,28.539364,11.081118,32.079585,1655.235371,21.079695,576772.545121,1.050720,19.373815,12.873674,2.679494,0.076078,0.053794,100.490163,80.064344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579643,68.988265,77.235546,100.000000,28.479231,48.607595,66.440609,71.543749,22.493671,31.177215,40.039115,1666.259766,28.865372,0.012651,75.448732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.719305,61.450759,138.827978,129.752742,122.018031,128.641493,54.656428,14.380924,135.202565,4.241801,61.661767,53.708467,128.324690,137.630924,125.999107,134.256492,83.103031,130.570531,-0.066682,0.036637,32.025740,-235.671304,131.371058,4.001682,28.483146,11.110634,58.527000,3016.789536,21.120758,576852.367662,1.051449,19.439835,12.887089,2.683812,0.076732,0.054393,100.465050,80.095637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569220,68.976172,77.247195,100.000000,28.475882,48.607595,66.440609,71.475388,22.493671,31.177215,40.033155,1673.583984,28.922601,0.012565,75.452712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.746206,61.443593,138.836763,129.735750,122.027323,128.648602,54.555253,14.373646,135.208526,4.241840,61.677495,53.830977,128.330232,137.588312,126.007393,134.269749,83.109891,130.498120,-0.066469,0.036729,32.025740,-235.681032,131.412239,4.001266,28.522578,11.124211,20.667964,1067.311341,21.062079,576700.636500,1.049181,19.298565,12.908650,2.677341,0.076075,0.052934,100.408877,80.087350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.580123,69.003285,77.262743,100.000000,28.474085,48.607595,66.440609,71.543439,22.493671,31.177215,40.027560,1680.908203,28.909817,0.012640,75.443575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.814326,61.460683,138.841639,129.715974,122.099864,128.673885,54.630106,14.376358,135.187375,4.241478,61.782760,53.865363,128.346593,137.694409,125.997301,134.404636,83.140918,130.579187,-0.066320,0.036969,32.025740,-235.678647,131.304491,4.000778,28.525247,11.123724,6.430221,331.607100,21.126262,576816.347621,1.051135,19.431848,12.862210,2.684258,0.077150,0.054002,100.455730,80.098400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.575185,69.017868,77.266013,100.000000,28.475376,48.607595,66.440609,71.528416,22.493671,31.177215,40.022256,1677.246094,28.895285,0.012623,75.435495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.726150,61.489351,138.888741,129.713467,122.095977,128.718083,54.625495,14.372647,135.164216,4.239991,61.790185,53.790830,128.326693,137.637370,126.033850,134.356595,83.126147,130.591801,-0.066270,0.037184,32.025740,-235.679581,131.306329,3.999835,28.521767,11.071111,20.038103,1033.454125,21.115736,576798.250077,1.052519,19.397632,12.819233,2.683033,0.075967,0.054282,100.470891,80.081934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.592533,69.023596,77.247023,100.000000,28.476216,48.607595,66.440609,71.490940,22.493671,31.177215,40.017919,1666.259766,28.955885,0.012562,75.453275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.764841,61.499550,138.888253,129.710403,122.076971,128.750747,54.613350,14.375930,135.322600,4.239126,61.789900,53.633949,128.356511,137.738149,126.043101,134.417409,83.108300,130.555579,-0.066034,0.037527,32.025740,-235.672215,131.373243,3.998722,28.520811,11.053441,31.605279,1630.387370,21.089248,576813.681330,1.049807,19.346281,12.828640,2.679599,0.076947,0.054342,100.487844,80.079603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589933,69.041765,77.271427,100.000000,28.475842,48.607595,66.440609,71.533232,22.493671,31.177215,40.012687,1666.259766,28.938395,0.012574,75.448689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.729169,61.499550,138.897554,129.710403,122.085942,128.760402,54.602527,14.371363,135.256908,4.240277,61.787185,53.618986,128.304155,137.695467,126.026445,134.413657,83.129330,130.512650,-0.065942,0.037621,32.025740,-235.682499,131.362476,3.999270,28.603012,11.056110,24.149916,1246.042571,21.147482,577162.841895,1.052311,19.463556,12.849700,2.685078,0.075419,0.053972,100.467603,80.065446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532749,69.009886,77.250228,100.000000,28.477709,48.607595,66.440609,71.511243,22.493671,31.177215,40.008364,1684.570312,28.947735,0.012692,75.454818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.773360,61.506993,138.922243,129.739093,122.096998,128.751383,54.559844,14.377071,135.264741,4.240681,61.844478,53.651822,128.375794,137.771353,126.037500,134.472334,83.078134,130.639810,-0.065753,0.037625,32.025740,-235.674830,131.501648,3.999542,28.558116,11.111608,7.570100,390.893557,21.134925,577340.509004,1.051973,19.434861,12.849483,2.683062,0.076444,0.054178,100.486306,80.090331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561548,69.021255,77.297411,100.000000,28.481338,48.607595,66.440609,71.529613,22.493671,31.177215,40.003967,1680.908203,28.935582,0.012684,75.445374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.721059,61.537866,138.898369,129.769454,122.102283,128.716482,54.554658,14.370507,135.274193,4.239913,61.960210,53.726639,128.365446,137.647171,126.046996,134.372382,83.094540,130.638306,-0.065507,0.037629,32.025740,-235.679924,131.381362,3.998487,28.491530,11.139320,28.656190,1479.846270,21.155065,577358.148079,1.053061,19.470719,12.807043,2.685092,0.076676,0.054157,100.469944,80.107207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.534300,69.048825,77.294596,100.000000,28.481349,48.607595,66.440609,71.504213,22.493671,31.177215,39.999268,1666.259766,28.952062,0.012558,75.446678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.725685,61.565983,138.883924,129.806779,122.122838,128.702946,54.585852,14.375501,135.221821,4.238085,61.874240,53.858497,128.358615,137.686191,126.064695,134.439961,83.120838,130.596614,-0.065512,0.037618,32.025740,-235.676400,131.881217,3.996025,28.530620,11.128682,61.157059,3156.432392,21.136749,577424.303645,1.052840,19.433743,12.921649,2.683277,0.076743,0.053356,100.512557,80.091367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.538626,69.029475,77.302976,100.000000,28.481089,48.607595,66.440609,71.531267,22.493671,31.177215,39.996315,1669.921875,28.946112,0.012575,75.448945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.804172,61.565983,138.879454,129.806779,122.143864,128.710547,54.599455,14.370507,135.295604,4.235977,61.793626,53.698374,128.385998,137.732726,126.094884,134.448656,83.135653,130.668995,-0.065570,0.037611,32.025740,-235.679108,131.493942,3.993824,28.525553,11.127510,26.029737,1343.109613,21.154087,577319.431204,1.053915,19.517190,12.904493,2.685528,0.079374,0.053366,100.542708,80.116078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.555013,69.072874,77.314604,100.000000,28.478110,48.607595,66.440609,71.525795,22.493671,31.177215,39.993411,1680.908203,28.942741,0.012696,75.442254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.733889,61.546963,138.927361,129.824328,122.168857,128.711129,54.591990,14.377927,135.177831,4.234337,61.711821,53.826973,128.354749,137.694997,126.061207,134.393656,83.088843,130.619281,-0.065470,0.037609,32.025740,-235.668910,131.285830,3.992598,28.499175,11.082488,27.070821,1397.019602,21.149166,577237.598345,1.053177,19.540656,12.857410,2.685009,0.076602,0.053454,100.517238,80.081807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508754,69.042790,77.278163,100.000000,28.481770,48.607595,66.440609,71.483437,22.493671,31.177215,39.988319,1673.583984,28.944616,0.012665,75.441922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.790105,61.521602,138.918678,129.832406,122.192687,128.722455,54.620241,14.376358,135.265335,4.232161,61.764235,53.810784,128.384299,137.657275,126.061617,134.419304,83.120689,130.698679,-0.065683,0.037623,32.025740,-235.673420,131.525082,3.990412,28.508442,11.067776,32.676988,1685.459839,21.112535,577177.026847,1.051218,19.461778,12.878676,2.680855,0.075877,0.053466,100.607749,80.114590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.518739,69.047795,77.293775,100.000000,28.483603,48.607595,66.440609,71.520559,22.493671,31.177215,39.981288,1669.921875,28.887117,0.012560,75.442101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.746944,61.521878,138.901542,129.825720,122.200005,128.708597,54.611742,14.373646,135.238762,4.229601,61.777355,53.750245,128.408122,137.712964,126.101486,134.398828,83.112325,130.649934,-0.065601,0.037644,32.025740,-235.682502,131.458086,3.987754,28.568159,11.080649,60.155128,3103.248952,21.152121,577314.804038,1.052888,19.513386,12.900705,2.685423,0.076107,0.054396,100.624384,80.120138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.505999,69.087805,77.293581,100.000000,28.481996,48.607595,66.440609,71.485551,22.493671,31.177215,39.976729,1669.921875,28.913513,0.012639,75.447547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.764165,61.536212,138.907231,129.819871,122.209919,128.704149,54.568420,14.379925,135.394096,4.227700,61.843604,53.780890,128.402498,137.780424,126.087273,134.557655,83.112002,130.601690,-0.065512,0.037639,32.025740,-235.669526,131.271022,3.985405,28.567744,11.152537,22.128068,1142.436582,21.124387,577203.696923,1.051106,19.431528,12.908434,2.682340,0.077195,0.054671,100.638888,80.132935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.487949,69.085946,77.264046,100.000000,28.482042,48.607595,66.440609,71.507115,22.493671,31.177215,39.972184,1677.246094,28.929813,0.012650,75.448860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.792087,61.536212,138.924725,129.819871,122.202480,128.699682,54.598124,14.377357,135.338900,4.223905,61.902031,53.809672,128.395872,137.726980,126.104786,134.460559,83.071320,130.662459,-0.065538,0.037640,32.025740,-235.674055,131.433570,3.981725,28.496668,11.129854,14.179090,731.645373,21.139963,577194.174660,1.052124,19.475176,12.892503,2.684246,0.076597,0.053557,100.651474,80.136798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.482944,69.090492,77.274094,100.000000,28.481272,48.607595,66.440609,71.493020,22.493671,31.177215,39.968392,1666.259766,28.935096,0.012659,75.441811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.660119,61.561848,138.972705,129.807058,122.189567,128.714852,54.552930,14.374360,135.374311,4.219653,61.875841,53.751284,128.382210,137.713350,126.089137,134.420240,83.122410,130.534910,-0.065662,0.037616,32.025740,-235.675745,131.508400,3.977748,28.498904,11.102773,32.293443,1667.732026,21.132957,577185.189272,1.052577,19.472201,12.868776,2.683463,0.077441,0.054205,100.635073,80.113858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475819,69.067995,77.250254,100.000000,28.487036,48.607595,66.440609,71.476800,22.493671,31.177215,39.965258,1666.259766,28.921537,0.012600,75.445655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.818422,61.579490,138.974424,129.815693,122.179900,128.738931,54.614910,14.384635,135.318884,4.216614,61.919879,53.676604,128.412415,137.785951,126.129170,134.422203,83.123163,130.635130,-0.065628,0.037615,32.025740,-235.662366,131.484085,3.974887,28.519296,11.132415,20.169433,1040.429002,21.121675,577244.777368,1.051342,19.444147,12.939753,2.682354,0.075902,0.053993,100.635811,80.141266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465745,69.093225,77.262944,100.000000,28.489818,48.607595,66.440609,71.546051,22.493671,31.177215,39.961082,1680.908203,28.949610,0.012676,75.453863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.731597,61.588862,138.968096,129.840762,122.145052,128.765057,54.663726,14.377357,135.333997,4.215187,61.942149,53.825590,128.418201,137.826603,126.146662,134.433178,83.136860,130.743916,-0.065774,0.037621,32.025740,-235.671441,131.588245,3.973704,28.510750,11.080541,6.645637,342.505346,21.195795,577328.268087,1.055374,19.602484,12.825065,2.690135,0.077871,0.054378,100.616396,80.141483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.461133,69.071995,77.276737,100.000000,28.490270,48.607595,66.440609,71.462917,22.493671,31.177215,39.957904,1680.908203,28.935781,0.012721,75.444129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.707041,61.607331,138.984848,129.883101,122.133329,128.777984,54.557129,14.374931,135.340887,4.211926,61.958156,53.760951,128.434560,137.725699,126.146314,134.580529,83.095383,130.710311,-0.065879,0.037593,32.025740,-235.679421,131.562650,3.970901,28.520288,11.099419,0.768399,39.679425,21.126014,577345.749175,1.050872,19.460974,12.874287,2.681950,0.075931,0.053903,100.622193,80.165049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475294,69.061653,77.284749,100.000000,28.492637,48.607595,66.440609,71.510492,22.493671,31.177215,39.953089,1673.583984,28.956480,0.012568,75.514687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.767399,61.607331,138.978758,129.883101,122.146815,128.778631,54.678154,14.376643,135.385093,4.207566,61.973572,53.645708,128.450181,137.740335,126.153797,134.460171,83.092137,130.661582,-0.065879,0.037577,32.025740,-235.673951,131.628810,3.966845,28.601894,11.089574,20.257653,1043.771131,21.171024,577513.036067,1.052116,19.557590,12.914802,2.686329,0.076262,0.053649,100.642242,80.183931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.467490,69.059246,77.280245,100.000000,28.494436,48.607595,66.440609,71.518665,22.493671,31.177215,39.950156,1669.921875,28.934014,0.012595,75.449090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.708525,61.616428,138.970088,129.919592,122.145700,128.781718,54.562492,14.373218,135.287201,4.203622,62.014824,53.722690,128.438730,137.736583,126.146989,134.422684,83.090976,130.667952,-0.065654,0.037581,32.025740,-235.678846,131.636970,3.963306,28.529303,11.151473,50.721051,2618.930912,21.188404,577721.451063,1.054882,19.600755,12.939536,2.687929,0.076869,0.054154,100.657126,80.186457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459405,69.064035,77.283191,100.000000,28.494599,48.607595,66.440609,71.487079,22.493671,31.177215,39.946870,1669.921875,28.949358,0.012660,75.451067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.834906,61.639308,138.968031,129.960539,122.121084,128.781763,54.574823,14.374931,135.300191,4.199124,62.074618,53.749255,128.459874,137.675315,126.168972,134.322046,83.124777,130.680438,-0.065638,0.037613,32.025740,-235.674847,131.523818,3.959388,28.475609,11.140745,20.621896,1064.550452,21.158855,577685.975003,1.051199,19.540072,12.918499,2.684677,0.076139,0.054192,100.655418,80.194139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478264,69.069610,77.289665,100.000000,28.496608,48.607595,66.440609,71.516236,22.493671,31.177215,39.943214,1680.908203,28.956678,0.012671,75.449337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.806060,61.677625,138.956177,130.020707,122.116983,128.774150,54.557347,14.377927,135.345028,4.194543,62.031334,53.745267,128.466253,137.647885,126.144978,134.490466,83.122714,130.728326,-0.065638,0.037621,32.025740,-235.675934,131.576089,3.954967,28.535848,11.104900,32.788502,1693.161266,21.186591,577762.510599,1.054801,19.608358,12.922834,2.687566,0.076359,0.054480,100.650191,80.162137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463491,69.068122,77.274011,100.000000,28.495906,48.607595,66.440609,71.448417,22.493671,31.177215,39.940852,1666.259766,28.931417,0.012687,75.450573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.827723,61.677625,138.961758,130.020707,122.107246,128.758717,54.582547,14.377214,135.393509,4.189231,61.977142,53.897732,128.509071,137.725529,126.201167,134.460579,83.156105,130.716839,-0.065601,0.037634,32.025740,-235.676321,131.553675,3.949655,28.527230,11.118694,59.388185,3065.323057,21.127683,577622.879002,1.051792,19.504240,12.895256,2.680974,0.076153,0.054397,100.672515,80.217790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489736,69.095626,77.292004,100.000000,28.496394,48.607595,66.440609,71.461262,22.493671,31.177215,39.939459,1673.583984,28.989133,0.012569,75.452755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.806393,61.681760,138.975590,130.038534,122.067171,128.753081,54.555950,14.376786,135.372651,4.185717,61.932079,53.840614,128.522033,137.792988,126.199362,134.474656,83.168232,130.672662,-0.065596,0.037655,32.025740,-235.679036,131.722117,3.945905,28.541762,11.084814,21.225379,1096.082710,21.140697,577680.410912,1.052821,19.571525,12.921182,2.682238,0.076079,0.053780,100.648357,80.209461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488227,69.098270,77.261019,100.000000,28.500792,48.607595,66.440609,71.446865,22.493671,31.177215,39.936594,1680.908203,28.993514,0.012688,75.459847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.756283,61.664669,139.007098,130.018478,122.090790,128.761961,54.579768,14.382494,135.329001,4.180914,61.868640,53.856231,128.504796,137.802950,126.206621,134.506278,83.124737,130.734035,-0.065557,0.037699,32.025740,-235.665977,131.605945,3.941258,28.515168,11.104918,25.341907,1308.089917,21.128551,577513.338712,1.051723,19.549770,12.882066,2.681224,0.076803,0.054850,100.615323,80.214188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499284,69.096456,77.237786,100.000000,28.500727,48.607595,66.440609,71.455298,22.493671,31.177215,39.931692,1680.908203,28.969804,0.012625,75.445237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.808863,61.645648,139.016005,129.997587,122.127884,128.765588,54.635204,14.370650,135.386617,4.178266,61.809138,53.852995,128.503916,137.696226,126.219764,134.448473,83.161095,130.597802,-0.065491,0.037691,32.025740,-235.682885,131.571095,3.939054,28.578058,11.131513,32.082892,1654.363511,21.140178,577480.627978,1.052679,19.575323,12.847925,2.682595,0.075519,0.053796,100.644163,80.216238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474262,69.105068,77.241489,100.000000,28.505930,48.607595,66.440609,71.476746,22.493671,31.177215,39.928496,1666.259766,28.990215,0.012577,75.448093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.707218,61.617255,139.025767,129.976695,122.181796,128.781180,54.555615,14.376215,135.413103,4.174495,61.745032,53.938318,128.547365,137.808449,126.240741,134.491850,83.154129,130.741632,-0.065431,0.037715,32.025740,-235.673889,131.662645,3.934853,28.572901,11.160560,57.504539,2969.563805,21.169466,577637.117156,1.053368,19.608580,12.922003,2.685801,0.076094,0.054320,100.656559,80.253115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508241,69.146954,77.234884,100.000000,28.509935,48.607595,66.440609,71.447268,22.493671,31.177215,39.924224,1669.921875,28.987438,0.012594,75.448255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.835815,61.617255,139.055043,129.976695,122.196211,128.803299,54.574105,14.381495,135.454503,4.172629,61.694809,53.771414,128.528738,137.881126,126.241930,134.565255,83.159161,130.807964,-0.065276,0.037709,32.025740,-235.671713,131.387129,3.932415,28.541077,11.154249,17.646351,910.957843,21.145175,577490.036509,1.051098,19.536731,12.817745,2.683248,0.076016,0.054451,100.620637,80.238076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483351,69.132022,77.215678,100.000000,28.512433,48.607595,66.440609,71.498219,22.493671,31.177215,39.919331,1677.246094,28.990052,0.012690,75.455227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.810238,61.586381,139.034271,129.935469,122.161782,128.819350,54.576414,14.374360,135.479238,4.171126,61.739164,53.943772,128.521274,137.824097,126.211458,134.549482,83.163075,130.781240,-0.065247,0.037716,32.025740,-235.677051,131.551311,3.930806,28.554762,11.116908,5.967879,308.066889,21.195826,577608.899766,1.054961,19.610499,12.896396,2.688711,0.076468,0.054577,100.607250,80.251843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480357,69.106596,77.208511,100.000000,28.516196,48.607595,66.440609,71.429453,22.493671,31.177215,39.914133,1673.583984,28.977287,0.012693,75.450999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.836597,61.582247,139.071822,129.914299,122.120562,128.808513,54.564750,14.372933,135.506739,4.169628,61.728344,53.881593,128.536731,137.845899,126.232024,134.543491,83.123856,130.802014,-0.065323,0.037703,32.025740,-235.675048,131.519536,3.929175,28.535921,11.100789,25.424993,1312.739835,21.143108,577599.418545,1.051900,19.481275,12.924403,2.682606,0.078329,0.053740,100.614060,80.232984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.464491,69.119385,77.220854,100.000000,28.517860,48.607595,66.440609,71.441744,22.493671,31.177215,39.910190,1666.259766,28.948943,0.012606,75.440728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.255000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
